							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC1 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210278,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC1 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210278,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC1 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210278,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC1 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210278,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC1 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210278,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC1 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210278,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOC_1" lnClass="PTOC" inst="2" prefix="NeuToc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Neutral Time Overcurrent element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:210288,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483789,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745933,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC2 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008077,0"/>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC2 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210295,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC2 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210295,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC2 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210295,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC2 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210295,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC2 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210295,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC2 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210295,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOC_1" lnClass="PTOC" inst="3" prefix="NeuToc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Neutral Time Overcurrent element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:210305,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC3 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483790,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745934,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC3 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008078,0"/>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC3 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210312,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC3 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210312,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC3 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210312,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC3 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210312,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC3 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210312,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC3 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210312,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOC_1" lnClass="PTOC" inst="4" prefix="NeuToc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Neutral Time Overcurrent element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:210322,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC4 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483791,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC4 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745935,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC4 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008079,0"/>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC4 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210329,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC4 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210329,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC4 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210329,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC4 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210329,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC4 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210329,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL TOC4 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:210329,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOC_1" lnClass="PTOC" inst="1" prefix="NegToc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegTocPTOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Negative sequence Time Overcurrent element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212848,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483906,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746050,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC1 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008194,0"/>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC1 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212854,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC1 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212854,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC1 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212854,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC1 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212854,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC1 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212854,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC1 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212854,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOC_1" lnClass="PTOC" inst="2" prefix="NegToc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegTocPTOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Negative sequence Time Overcurrent element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212858,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483907,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746051,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC2 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008195,0"/>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC2 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212864,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC2 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212864,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC2 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212864,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC2 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212864,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC2 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212864,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC2 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212864,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOC_1" lnClass="PTOC" inst="3" prefix="NegToc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegTocPTOC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Negative sequence Time Overcurrent element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212868,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC3 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483908,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746052,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC3 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008196,0"/>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC3 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212874,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC3 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212874,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC3 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212874,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC3 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212874,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC3 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212874,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ TOC3 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212874,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RBRF_0" lnClass="RBRF" inst="1" prefix="BkrFa">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_BkrFaRBRF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker failure element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:218165,0"/>
						</DOI>
						<DOI name="OpEx">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 1 TRIP OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484111,0"/>
						</DOI>
						<DOI name="OpIn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 1 RETRIP operands</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532687,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149319119,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056975,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148794831,0"/>
						</DOI>
						<DOI name="BkrOp1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 1 T1 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270543,0"/>
						</DOI>
						<DOI name="BkrOp2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 1 T2 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008399,0"/>
						</DOI>
						<DOI name="BkrOp3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 1 T3 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746255,0"/>
						</DOI>
						<DOI name="InRef102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef202">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef302">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef402">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef502">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef602">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef203">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef303">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef403">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef503">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef603">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef204">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef304">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef404">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef504">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef604">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef205">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef305">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef405">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef505">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef605">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef306">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef406">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef506">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef606">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef307">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef407">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef507">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef607">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef308">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef408">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef508">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef608">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef309">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef409">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef509">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef609">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef310">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef410">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef510">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef610">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef311">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef411">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef511">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef611">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RBRF_0" lnClass="RBRF" inst="2" prefix="BkrFa">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_BkrFaRBRF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker failure element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:218219,0"/>
						</DOI>
						<DOI name="OpEx">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 2 TRIP OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484112,0"/>
						</DOI>
						<DOI name="OpIn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 2 RETRIP operands</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532688,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149319120,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056976,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148794832,0"/>
						</DOI>
						<DOI name="BkrOp1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 2 T1 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270544,0"/>
						</DOI>
						<DOI name="BkrOp2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 2 T2 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008400,0"/>
						</DOI>
						<DOI name="BkrOp3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 2 T3 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746256,0"/>
						</DOI>
						<DOI name="InRef102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef202">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef302">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef402">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef502">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef602">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef203">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef303">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef403">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef503">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef603">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef204">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef304">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef404">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef504">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef604">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef205">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef305">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef405">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef505">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef605">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef306">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef406">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef506">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef606">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef307">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef407">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef507">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef607">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef308">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef408">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef508">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef608">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef309">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef409">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef509">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef609">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef310">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef410">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef510">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef610">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef311">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef411">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef511">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef611">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDIR_1" lnClass="RDIR" inst="1" prefix="NeuDoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuDocRDIR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Neutral Directional Overcurrent element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249138,0"/>
						</DOI>
						<DOI name="Dir">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC1 FWD or NTRL DIR OC1 REV operands, which becomes On when neutral directional overcurrent is flowing in either forward or reverse direction respectively</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:79,0,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:80,0,0"/>
						</DOI>
						<DOI name="FwdOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC1 FWD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147483750,0"/>
						</DOI>
						<DOI name="RvOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC1 REV operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147745894,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDIR_1" lnClass="RDIR" inst="2" prefix="NeuDoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuDocRDIR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Neutral Directional Overcurrent element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249155,0"/>
						</DOI>
						<DOI name="Dir">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC2 FWD or NTRL DIR OC2 REV operands, which becomes On when neutral directional overcurrent is flowing in either forward or reverse direction respectively</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:79,1,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:80,1,0"/>
						</DOI>
						<DOI name="FwdOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC2 FWD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147483751,0"/>
						</DOI>
						<DOI name="RvOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC2 REV operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147745895,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDIR_1" lnClass="RDIR" inst="3" prefix="NeuDoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuDocRDIR3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Neutral Directional Overcurrent element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249172,0"/>
						</DOI>
						<DOI name="Dir">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC3 FWD or NTRL DIR OC3 REV operands, which becomes On when neutral directional overcurrent is flowing in either forward or reverse direction respectively</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:79,2,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:80,2,0"/>
						</DOI>
						<DOI name="FwdOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC3 FWD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147483752,0"/>
						</DOI>
						<DOI name="RvOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC3 REV operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147745896,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC3 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249181,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC3 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249181,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC3 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249181,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC3 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249181,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC3 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249181,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC3 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249181,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_0" lnClass="PDIS" inst="1" prefix="PhsDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Distance Z1 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:214977,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 PKP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483966,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:39,0,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 OP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746110,0"/>
						</DOI>
						<DOI name="StrPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 PKP AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008254,0"/>
						</DOI>
						<DOI name="StrPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 PKP BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270398,0"/>
						</DOI>
						<DOI name="StrPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 PKP CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532542,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 DPO AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367550,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 DPO BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629694,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 DPO CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150891838,0"/>
						</DOI>
						<DOI name="OpPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 OP AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794686,0"/>
						</DOI>
						<DOI name="OpPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 OP BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056830,0"/>
						</DOI>
						<DOI name="OpPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 OP CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149318974,0"/>
						</DOI>
						<DOI name="ASupn1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 SUPN AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581118,0"/>
						</DOI>
						<DOI name="ASupn2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 SUPN BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843262,0"/>
						</DOI>
						<DOI name="ASupn3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 SUPN CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105406,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_3" lnClass="PDIS" inst="2" prefix="PhsDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Distance Z2 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215010,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 PKP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483967,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:39,1,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 OP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746111,0"/>
						</DOI>
						<DOI name="StrPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 PKP AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008255,0"/>
						</DOI>
						<DOI name="StrPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 PKP BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270399,0"/>
						</DOI>
						<DOI name="StrPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 PKP CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532543,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 DPO AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367551,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 DPO BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629695,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 DPO CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150891839,0"/>
						</DOI>
						<DOI name="OpPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 OP AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794687,0"/>
						</DOI>
						<DOI name="OpPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 OP BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056831,0"/>
						</DOI>
						<DOI name="OpPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 OP CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149318975,0"/>
						</DOI>
						<DOI name="ASupn1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 SUPN AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581119,0"/>
						</DOI>
						<DOI name="ASupn2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 SUPN BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843263,0"/>
						</DOI>
						<DOI name="ASupn3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 SUPN CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105407,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_3" lnClass="PDIS" inst="3" prefix="PhsDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Distance Z3 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215043,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 PKP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483968,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:39,2,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 OP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746112,0"/>
						</DOI>
						<DOI name="StrPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 PKP AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008256,0"/>
						</DOI>
						<DOI name="StrPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 PKP BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270400,0"/>
						</DOI>
						<DOI name="StrPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 PKP CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532544,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 DPO AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367552,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 DPO BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629696,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 DPO CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150891840,0"/>
						</DOI>
						<DOI name="OpPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 OP AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794688,0"/>
						</DOI>
						<DOI name="OpPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 OP BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056832,0"/>
						</DOI>
						<DOI name="OpPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 OP CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149318976,0"/>
						</DOI>
						<DOI name="ASupn1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 SUPN AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581120,0"/>
						</DOI>
						<DOI name="ASupn2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 SUPN BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843264,0"/>
						</DOI>
						<DOI name="ASupn3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 SUPN CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105408,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_3" lnClass="PDIS" inst="4" prefix="PhsDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Distance Z4 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215076,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 PKP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483969,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:39,3,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 OP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746113,0"/>
						</DOI>
						<DOI name="StrPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 PKP AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008257,0"/>
						</DOI>
						<DOI name="StrPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 PKP BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270401,0"/>
						</DOI>
						<DOI name="StrPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 PKP CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532545,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 DPO AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367553,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 DPO BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629697,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 DPO CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150891841,0"/>
						</DOI>
						<DOI name="OpPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 OP AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794689,0"/>
						</DOI>
						<DOI name="OpPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 OP BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056833,0"/>
						</DOI>
						<DOI name="OpPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 OP CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149318977,0"/>
						</DOI>
						<DOI name="ASupn1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 SUPN AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581121,0"/>
						</DOI>
						<DOI name="ASupn2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 SUPN BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843265,0"/>
						</DOI>
						<DOI name="ASupn3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 SUPN CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105409,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_3" lnClass="PDIS" inst="5" prefix="PhsDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Distance Z5 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215109,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 PKP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483970,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:39,4,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 OP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746114,0"/>
						</DOI>
						<DOI name="StrPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 PKP AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008258,0"/>
						</DOI>
						<DOI name="StrPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 PKP BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270402,0"/>
						</DOI>
						<DOI name="StrPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 PKP CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532546,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 DPO AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367554,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 DPO BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629698,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 DPO CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150891842,0"/>
						</DOI>
						<DOI name="OpPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 OP AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794690,0"/>
						</DOI>
						<DOI name="OpPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 OP BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056834,0"/>
						</DOI>
						<DOI name="OpPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 OP CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149318978,0"/>
						</DOI>
						<DOI name="ASupn1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 SUPN AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581122,0"/>
						</DOI>
						<DOI name="ASupn2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 SUPN BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843266,0"/>
						</DOI>
						<DOI name="ASupn3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 SUPN CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105410,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIF_1" lnClass="PDIF" inst="1" prefix="PctDif">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PctDifPDIF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Transformer Percent Differential function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:212581,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2149056879,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148270447,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148532591,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148794735,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR PCNT DIFF OP, XFMR PCNT DIFF OP A, XFMR PCNT DIFF OP B &amp; XFMR PCNT DIFF OP C operands</Val>
							</DAI>
						</DOI>
						<DOI name="Blk2ndH1">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319023,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR PCNT DIFF 2ND A operand</Val>
							</DAI>
						</DOI>
						<DOI name="Blk2ndH2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581167,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR PCNT DIFF 2ND B operand</Val>
							</DAI>
						</DOI>
						<DOI name="Blk2ndH3">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843311,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR PCNT DIFF 2ND C operand</Val>
							</DAI>
						</DOI>
						<DOI name="Blk5thH1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105455,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR PCNT DIFF 5TH A operand</Val>
							</DAI>
						</DOI>
						<DOI name="Blk5thH2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367599,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR PCNT DIFF 5TH B operand</Val>
							</DAI>
						</DOI>
						<DOI name="Blk5thH3">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629743,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR PCNT DIFF 5TH C operand</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="4:22,0,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484015,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746159,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008303,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR PCNT DIFF PKP A, XFMR PCNT DIFF PKP B &amp; XFMR PCNT DIFF PKP C operand</Val>
							</DAI>
						</DOI>
						<DOI name="RefWinding">
							<DAI name="stVal" valKind="RO" sAddr="1:271104,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Number of winding used as the reference winding for ratio compensation</Val>
							</DAI>
						</DOI>
						<DOI name="DifAClc">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:23,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271106,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>4</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>DIFF PHASOR IAd actual value in pu.</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:24,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271114,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>4</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>DIFF PHASOR IBd actual value in pu.</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:25,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271122,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>4</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>DIFF PHASOR ICd actual value in pu.</Val>
								</DAI>
							</SDI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase differential currents</Val>
							</DAI>
						</DOI>
						<DOI name="DifA2ndH">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:271109,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271110,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>DIFF 2ND HARM IAd actual value.</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:271117,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271118,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>DIFF 2ND HARM IBd actual value.</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:271125,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271126,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>DIFF 2ND HARM ICd actual value.</Val>
								</DAI>
							</SDI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase differential currents</Val>
							</DAI>
						</DOI>
						<DOI name="DifA5thH">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:271111,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271112,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>DIFF 5TH HARM IAd actual value.</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:271119,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271120,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>DIFF 5TH HARM IBd actual value.</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:271127,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271128,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>DIFF 5TH HARM ICd actual value.</Val>
								</DAI>
							</SDI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase differential currents</Val>
							</DAI>
						</DOI>
						<DOI name="RstA">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:26,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271108,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>REST PHASOR IAr actual value in pu.</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:27,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271116,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>REST PHASOR IBr actual value in pu.</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:28,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:271124,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>REST PHASOR ICr actual value in pu.</Val>
								</DAI>
							</SDI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase restraint currents</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212591,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PERCENT DIFF BLOCK for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212591,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PERCENT DIFF BLOCK for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212591,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PERCENT DIFF BLOCK for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212591,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PERCENT DIFF BLOCK for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212591,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PERCENT DIFF BLOCK for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212591,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PERCENT DIFF BLOCK for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIF_0" lnClass="PDIF" inst="1" prefix="PiDif">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PiDifPDIF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Transformer Instantaneous Differential 1 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212596,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR INST DIFF OP , XFMR INST DIFF OP A, XFMR INST DIFF OP B &amp; XFMR INST DIFF OP  C operands</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484014,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147746158,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148008302,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148270446,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INST DIFF BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212598,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INST DIFF BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212598,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INST DIFF BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212598,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INST DIFF BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212598,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INST DIFF BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212598,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INST DIFF BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212598,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIF_2" lnClass="PDIF" inst="1" prefix="RgDif">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RgDifPDIF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Restricted Ground Fault 1 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224498,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT1 OP operands</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746024,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT1 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008168,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT1 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483880,0"/>
							<DAI name="dirGeneral" valKind="RO">
								<Val>forward</Val>
							</DAI>
						</DOI>
						<DOI name="DifAClc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Differential currents</Val>
							</DAI>
							<SDI name="net">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:267936,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RstA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Restraint currents</Val>
							</DAI>
							<SDI name="net">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:267938,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT1 BLOCK for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224504,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT1 BLOCK for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224504,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT1 BLOCK for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224504,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT1 BLOCK for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224504,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT1 BLOCK for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224504,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT1 BLOCK for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224504,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIF_2" lnClass="PDIF" inst="2" prefix="RgDif">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RgDifPDIF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Restricted Ground Fault 2 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224508,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT2 OP operands</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746025,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT2 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008169,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT2 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483881,0"/>
							<DAI name="dirGeneral" valKind="RO">
								<Val>forward</Val>
							</DAI>
						</DOI>
						<DOI name="DifAClc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Differential currents</Val>
							</DAI>
							<SDI name="net">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:267940,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RstA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Restraint currents</Val>
							</DAI>
							<SDI name="net">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:267942,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT2 BLOCK for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224514,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT2 BLOCK for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224514,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT2 BLOCK for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224514,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT2 BLOCK for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224514,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT2 BLOCK for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224514,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESTD GND FT2 BLOCK for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224514,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RPSB_0" lnClass="RPSB" inst="1" prefix="PwrSwg">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PwrSwgRPSB1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Power Swing Detect element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213209,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING INCOMING operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2150105436,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="StrOutgoing">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING OUTGOING operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367580,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TRIP</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532572,0"/>
						</DOI>
						<DOI name="BlkZn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLOCK operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270428,0"/>
						</DOI>
						<DOI name="Z1Chr1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING OUTER operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147483996,0"/>
						</DOI>
						<DOI name="Z1Chr2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING MIDDLE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746140,0"/>
						</DOI>
						<DOI name="Z1Chr3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING INNER operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008284,0"/>
						</DOI>
						<DOI name="TmStr2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TMR2 PKP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794716,0"/>
						</DOI>
						<DOI name="TmStr3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TMR3 PKP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056860,0"/>
						</DOI>
						<DOI name="TmStr4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TMR4 PKP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319004,0"/>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING UN/BLOCK operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843292,0"/>
						</DOI>
						<DOI name="DistDet">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING 50DD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581148,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="1" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248958,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484199,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746343,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008487,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248959,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="2" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248973,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484200,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746344,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008488,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248974,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="3" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248988,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484201,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746345,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008489,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248989,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="4" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249003,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484202,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746346,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008490,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249004,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="5" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249018,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484203,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746347,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008491,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249019,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="6" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249033,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484204,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746348,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008492,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249034,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="1" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213048,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484195,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746339,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008483,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213049,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="2" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213060,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484196,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746340,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008484,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213061,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="3" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213072,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484197,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746341,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008485,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213073,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="4" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213084,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484198,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746342,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008486,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213085,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="1" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:219965,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746897,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484753,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219970,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219972,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219974,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219976,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219978,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219980,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219982,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219984,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219986,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219988,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219990,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219992,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219994,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219996,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219998,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220000,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220003,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219966,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="2" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220015,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746898,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484754,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220020,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220022,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220024,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220026,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220028,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220030,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220032,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220034,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220036,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220038,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220040,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220042,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220044,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220046,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220048,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220050,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220053,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220016,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="3" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220065,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746899,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484755,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220070,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220072,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220074,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220076,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220078,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220080,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220082,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220084,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220086,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220088,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220090,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220092,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220094,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220096,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220098,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220100,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220103,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220066,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="4" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220115,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746900,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484756,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220120,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220122,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220124,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220126,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220128,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220130,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220132,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220134,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220136,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220138,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220140,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220142,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220144,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220146,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220148,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220150,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220153,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220116,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="5" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220165,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746901,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484757,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220170,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220172,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220174,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220176,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220178,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220180,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220182,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220184,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220186,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220188,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220190,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220192,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220194,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220196,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220198,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220200,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220203,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220166,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="6" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220215,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746902,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484758,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220220,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220222,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220224,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220226,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220228,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220230,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220232,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220234,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220236,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220238,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220240,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220244,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220246,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220248,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220250,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220253,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220216,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="1" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224430,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484381,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746525,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008669,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268000,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 1 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224436,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="2" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224447,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484382,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746526,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008670,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268004,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 2 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224453,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="3" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224464,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484383,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746527,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008671,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268008,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 3 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224470,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="4" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224481,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484384,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746528,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008672,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268012,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 4 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224487,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_1" lnClass="PDIS" inst="1" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z1 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215175,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483978,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,0,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008266,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,0,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270410,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,0,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532554,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,0,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746122,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794698,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056842,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318986,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367562,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629706,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891850,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153994,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="2" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z2 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215209,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483979,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,1,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008267,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,1,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270411,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,1,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532555,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,1,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746123,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794699,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056843,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318987,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367563,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629707,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891851,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153995,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416139,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="3" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z3 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215243,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483980,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,2,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008268,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,2,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270412,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,2,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532556,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,2,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746124,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794700,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056844,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318988,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367564,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629708,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891852,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153996,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416140,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="4" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z4 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215277,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483981,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,3,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008269,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,3,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270413,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,3,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532557,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,3,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746125,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794701,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056845,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318989,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367565,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629709,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891853,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153997,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416141,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="5" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z5 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215311,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483982,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,4,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008270,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,4,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270414,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,4,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532558,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,4,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746126,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794702,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056846,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318990,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367566,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629710,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891854,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153998,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416142,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_4" lnClass="PDIS" inst="1" prefix="LodEnc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_LodEncPDIS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCROACHMENT functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213359,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCHR PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483986,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCHR OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746130,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCHR DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008274,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="1" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220749,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533478,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 1 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009190,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 1 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795622,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 1 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271334,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 1 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319910,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 1 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057766,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 1 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747046,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 1 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484902,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 1 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296896,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 1 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220765,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 1 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="2" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220770,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533479,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 2 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009191,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 2 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795623,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 2 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271335,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 2 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319911,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 2 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057767,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 2 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747047,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 2 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484903,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 2 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296897,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 2 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220786,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 2 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="3" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220791,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533480,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 3 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009192,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 3 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795624,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 3 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271336,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 3 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319912,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 3 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057768,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 3 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747048,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 3 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484904,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 3 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296898,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 3 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220807,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 3 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="4" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220812,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533481,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 4 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009193,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 4 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795625,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 4 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271337,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 4 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319913,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 4 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057769,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 4 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747049,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 4 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484905,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 4 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296899,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 4 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220828,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 4 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="5" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220833,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533482,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 5 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009194,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 5 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795626,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 5 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271338,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 5 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319914,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 5 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057770,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 5 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747050,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 5 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484906,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 5 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296900,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 5 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220849,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 5 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="6" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220854,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533483,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 6 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009195,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 6 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795627,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 6 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271339,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 6 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319915,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 6 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057771,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 6 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747051,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 6 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484907,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 6 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296901,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 6 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220870,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 6 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="7" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220875,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533484,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 7 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009196,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 7 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795628,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 7 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271340,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 7 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319916,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 7 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057772,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 7 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747052,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 7 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484908,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 7 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296902,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 7 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220891,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 7 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="8" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220896,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533485,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 8 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009197,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 8 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795629,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 8 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271341,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 8 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319917,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 8 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057773,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 8 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747053,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 8 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484909,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 8 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296903,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 8 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220912,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 8 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="9" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220917,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533486,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 9 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009198,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 9 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795630,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 9 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271342,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 9 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319918,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 9 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057774,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 9 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747054,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 9 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484910,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 9 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296904,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 9 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220933,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 9 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="10" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220938,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533487,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 10 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009199,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 10 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795631,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 10 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271343,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 10 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319919,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 10 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057775,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 10 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747055,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 10 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484911,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 10 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296905,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 10 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220954,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 10 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="11" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220959,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533488,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 11 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009200,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 11 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795632,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 11 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271344,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 11 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319920,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 11 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057776,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 11 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747056,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 11 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484912,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 11 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296906,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 11 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220975,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 11 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="STMP_0" lnClass="STMP" inst="12" prefix="RRTDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RRTDsSTMP12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD Input 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220980,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148533489,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 12 TRIP PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrAlm">
							<DAI name="general" valKind="RO" sAddr="0:2148009201,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 12 ALARM PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trip">
							<DAI name="stVal" valKind="RO" sAddr="0:2148795633,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 12 TRIP OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148271345,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 12 ALARM OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319921,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 12 TRIP DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057777,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 12 ALARM DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747057,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 12 OPEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="ShrtCirc">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484913,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD RTD 12 SHORTED operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:296907,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD INPUT 12 Temperature in degree Celsius</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220996,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD 12 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_10" lnClass="PIOC" inst="1" prefix="FlshOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER FLASHOVER element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:201209,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319952,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148533520,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148795664,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149057808,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR PKP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271376,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484944,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147747088,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148009232,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368528,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582096,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844240,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106384,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201229,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 STATUS CLSD A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201212,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 STATUS CLSD B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201214,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 STATUS CLSD C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201216,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR SPV A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201223,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR SPV B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201225,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR SPV C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201227,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_10" lnClass="PIOC" inst="2" prefix="FlshOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER FLASHOVER element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:201237,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319953,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148533521,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148795665,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149057809,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR PKP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271377,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484945,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147747089,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148009233,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368529,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582097,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844241,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106385,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201257,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 STATUS CLSD A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201240,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 STATUS CLSD B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 STATUS CLSD C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201244,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR SPV A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201251,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR SPV B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201253,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR SPV C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201255,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOC_10" lnClass="PTOC" inst="1" prefix="TrItf">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrItfPTOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Transformer Inter Turn Fault detection element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252320,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484012,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147746156,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148008300,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148270444,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR INTTURN 1 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148532588,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794732,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056876,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149319020,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR INTTURN 1 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="WrnA">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581164,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR INTTURN 1 WRN A operand</Val>
							</DAI>
						</DOI>
						<DOI name="WrnB">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843308,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR INTTURN 1 WRN B operand</Val>
							</DAI>
						</DOI>
						<DOI name="WrnC">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105452,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR INTTURN 1 WRN C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DifARaw">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:55,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315674,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Raw IAd actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:56,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315678,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Raw IBd actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:57,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315682,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Raw ICd actual value in pu</Val>
								</DAI>
							</SDI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase raw percent differential currents</Val>
							</DAI>
						</DOI>
						<DOI name="DifAComp">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:58,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315650,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Comp IAd actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:59,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315654,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Comp IBd actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:60,0,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315658,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Comp ICd actual value in pu</Val>
								</DAI>
							</SDI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase voltage compensated percent differential currents</Val>
							</DAI>
						</DOI>
						<DOI name="KFact">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:315660,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315662,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>KA actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:315664,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315666,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>KB actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:315668,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315670,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>KC actual value in pu</Val>
								</DAI>
							</SDI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>K factors phase related</Val>
							</DAI>
						</DOI>
						<DOI name="ClcKFact">
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:252334,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Recalculate K Factors command</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:252333,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252325,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 1 K UP setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252325,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 1 K UP setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252325,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 1 K UP setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252325,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 1 K UP setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252325,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 1 K UP setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252325,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 1 K UP setting for setting group 6.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252329,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT1 BLOCK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252329,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT1 BLOCK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252329,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT1 BLOCK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252329,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT1 BLOCK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252329,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT1 BLOCK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252329,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT1 BLOCK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOC_10" lnClass="PTOC" inst="2" prefix="TrItf">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrItfPTOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Transformer Inter Turn Fault detection element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252335,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484013,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147746157,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148008301,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148270445,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR INTTURN 2 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148532589,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794733,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056877,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149319021,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR INTTURN 2 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="WrnA">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581165,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR INTTURN 2 WRN A operand</Val>
							</DAI>
						</DOI>
						<DOI name="WrnB">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843309,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR INTTURN 2 WRN B operand</Val>
							</DAI>
						</DOI>
						<DOI name="WrnC">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105453,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR INTTURN 2 WRN C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DifARaw">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:55,1,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315710,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Raw IAd actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:56,1,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315714,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Raw IBd actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:57,1,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315718,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Raw ICd actual value in pu</Val>
								</DAI>
							</SDI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase raw percent differential currents</Val>
							</DAI>
						</DOI>
						<DOI name="DifAComp">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:58,1,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315686,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Comp IAd actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:59,1,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315690,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Comp IBd actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="4:60,1,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315694,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>Comp ICd actual value in pu</Val>
								</DAI>
							</SDI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase voltage compensated percent differential currents</Val>
							</DAI>
						</DOI>
						<DOI name="KFact">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:315696,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315698,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>KA actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:315700,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315702,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>KB actual value in pu</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:315704,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:315706,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val/>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>KC actual value in pu</Val>
								</DAI>
							</SDI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>K factors phase related</Val>
							</DAI>
						</DOI>
						<DOI name="ClcKFact">
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:252349,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Recalculate K Factors command</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:252348,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252340,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 2 K UP setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252340,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 2 K UP setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252340,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 2 K UP setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252340,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 2 K UP setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252340,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 2 K UP setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252340,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE INTURN 2 K UP setting for setting group 6.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252344,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT2 BLOCK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252344,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT2 BLOCK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252344,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT2 BLOCK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252344,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT2 BLOCK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252344,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT2 BLOCK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252344,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INTTURN FLT2 BLOCK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Ctrl">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="PTTR_3" lnClass="PTTR" inst="1" prefix="ThmOvl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL OVERLOAD PROTECTION 1 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253013,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745886,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483742,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1  ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008030,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253020,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253022,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTTR_3" lnClass="PTTR" inst="2" prefix="ThmOvl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL OVERLOAD PROTECTION 2 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253030,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745887,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483743,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2  ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008031,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253037,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253039,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTTR_3" lnClass="PTTR" inst="3" prefix="ThmOvl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL OVERLOAD PROTECTION 3 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253047,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745888,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 3 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483744,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 3  ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008032,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 3 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253054,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253056,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTTR_3" lnClass="PTTR" inst="4" prefix="ThmOvl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL OVERLOAD PROTECTION 4 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253064,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 4 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745889,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 4 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483745,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 4  ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008033,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 4 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253071,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253073,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="1" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 1 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205194,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008451,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892035,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416323,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154179,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843459,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270595,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794883,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532739,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057027,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484163,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319171,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746307,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581315,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 1 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272992,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272996,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272994,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:272995,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205216,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK1 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105603,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC1 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367747,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC1 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629891,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC1 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:272997,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:272999,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273000,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273002,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273003,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273005,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273006,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273007,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 1 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205202,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK1 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="2" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 2 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205220,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008452,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892036,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416324,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154180,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843460,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270596,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794884,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532740,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057028,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484164,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319172,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746308,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581316,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 2 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273008,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273012,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273010,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273011,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK2 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105604,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC2 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367748,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC2 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629892,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC2 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273013,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273015,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273016,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273018,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273019,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273021,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273022,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273023,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 2 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205228,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK2 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="3" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 3 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205246,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008453,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892037,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416325,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154181,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843461,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270597,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794885,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532741,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057029,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484165,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319173,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746309,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581317,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 3 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273024,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273028,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273026,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273027,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 3 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205268,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK3 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105605,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC3 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
