								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 21TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="22">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272570,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 22TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="23">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272571,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 23TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="24">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272572,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 24TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="25">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272573,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val/>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 25TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<DAI name="numHar" valKind="RO">
								<Val>25</Val>
							</DAI>
							<DAI name="numCyc" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="evalTm" valKind="RO">
								<Val>16</Val>
							</DAI>
							<DAI name="frequency" valKind="RO">
								<Val>60.000000</Val>
							</DAI>
							<DAI name="rmsCyc" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Current harmonics in percentage</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMTR_2" lnClass="MMTR" inst="1" prefix="DmdMtr">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Signal Source  1 NAME Demand Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="ClcExp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status information to indicate the calculation period has expired</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:8,0,0"/>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Calculation method of statistical data objects</Val>
							</DAI>
							<DAI name="setVal" valKind="RO">
								<Val>UNSPECIFIED</Val>
							</DAI>
						</DOI>
						<DOI name="InSyn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DEMAND TRIGGER setting for all sources.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205767,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RsStat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mapped to command CLEAR DEMAND</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:247860,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:205769,0"/>
							</SDI>
						</DOI>
						<DOI name="AaDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IA, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269824,0"/>
							</SDI>
						</DOI>
						<DOI name="AaMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IA MAX, in primary amperes with associated date, SRC 1 DMD IA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:10,0,0"/>
							</SDI>
						</DOI>
						<DOI name="AbDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IB, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269826,0"/>
							</SDI>
						</DOI>
						<DOI name="AbMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IB MAX, in primary amperes with associated date, SRC 1 DMD IB DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:12,0,0"/>
							</SDI>
						</DOI>
						<DOI name="AcDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IC, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269828,0"/>
							</SDI>
						</DOI>
						<DOI name="AcMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IC MAX, in primary amperes with associated date, SRC 1 DMD IC DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:14,0,0"/>
							</SDI>
						</DOI>
						<DOI name="WDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD W, in primary watt</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269830,0"/>
							</SDI>
						</DOI>
						<DOI name="WMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD W, in primary watt, with associated date, SRC 1 DMD W DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:16,0,0"/>
							</SDI>
						</DOI>
						<DOI name="VArDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VAR, in primary volt ampere reactive</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269832,0"/>
							</SDI>
						</DOI>
						<DOI name="VArMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VAR, in primary volt ampere reactive, with associated date, SRC 1 DMD VAR DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:20,0,0"/>
							</SDI>
						</DOI>
						<DOI name="VADmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VA, in primary volt ampere</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269834,0"/>
							</SDI>
						</DOI>
						<DOI name="VAMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VA, in primary volt ampere, with associated date, SRC 1 DMD VA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:18,0,0"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="MMTR_3" lnClass="MMTR" inst="2" prefix="DmdMtr">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Signal Source  2 NAME Demand Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="ClcExp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status information to indicate the calculation period has expired</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:8,1,0"/>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Calculation method of statistical data objects</Val>
							</DAI>
							<DAI name="setVal" valKind="RO">
								<Val>UNSPECIFIED</Val>
							</DAI>
						</DOI>
						<DOI name="AaDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IA, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269840,0"/>
							</SDI>
						</DOI>
						<DOI name="AaMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IA MAX, in primary amperes with associated date, SRC 2 DMD IA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:10,1,0"/>
							</SDI>
						</DOI>
						<DOI name="AbDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IB, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269842,0"/>
							</SDI>
						</DOI>
						<DOI name="AbMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IB MAX, in primary amperes with associated date, SRC 2 DMD IB DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:12,1,0"/>
							</SDI>
						</DOI>
						<DOI name="AcDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IC, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269844,0"/>
							</SDI>
						</DOI>
						<DOI name="AcMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IC MAX, in primary amperes with associated date, SRC 2 DMD IC DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:14,1,0"/>
							</SDI>
						</DOI>
						<DOI name="WDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD W, in primary watt</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269846,0"/>
							</SDI>
						</DOI>
						<DOI name="WMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD W, in primary watt, with associated date, SRC 2 DMD W DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:16,1,0"/>
							</SDI>
						</DOI>
						<DOI name="VArDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VAR, in primary volt ampere reactive</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269848,0"/>
							</SDI>
						</DOI>
						<DOI name="VArMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VAR, in primary volt ampere reactive, with associated date, SRC 2 DMD VAR DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:20,1,0"/>
							</SDI>
						</DOI>
						<DOI name="VADmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VA, in primary volt ampere</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269850,0"/>
							</SDI>
						</DOI>
						<DOI name="VAMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VA, in primary volt ampere, with associated date, SRC 2 DMD VA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:18,1,0"/>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Gen">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="1" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220265,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 1 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484251,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746395,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 1 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008539,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301312,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220285,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220270,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220272,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="2" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220289,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 2 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484252,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746396,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 2 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008540,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301314,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220309,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220294,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220296,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="3" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220313,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 3 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484253,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746397,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 3 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008541,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 3 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301316,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220333,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 3 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220318,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 3 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220320,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="4" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220337,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 4 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484254,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 4 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746398,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 4 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008542,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 4 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301318,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220357,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 4 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220342,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 4 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220344,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="5" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220361,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 5 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484255,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 5 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746399,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 5 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008543,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 5 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301320,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 5 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220381,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 5 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220366,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 5 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220368,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="6" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220385,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 6 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484256,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 6 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746400,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 6 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008544,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 6 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301322,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 6 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220405,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 6 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220390,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 6 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220392,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="7" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220409,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 7 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484257,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 7 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746401,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 7 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008545,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 7 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301324,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 7 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220429,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 7 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220414,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 7 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220416,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="8" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220433,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 8 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484258,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 8 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746402,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 8 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008546,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 8 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301326,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 8 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220453,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 8 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220438,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 8 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220440,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="9" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220457,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 9 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484259,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 9 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746403,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 9 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008547,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 9 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301328,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 9 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220477,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 9 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220462,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 9 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220464,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="10" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220481,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 10 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484260,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 10 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746404,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 10 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008548,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 10 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301330,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 10 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220501,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 10 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220486,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 10 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220488,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="11" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220505,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 11 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484261,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 11 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746405,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 11 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008549,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 11 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301332,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 11 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220525,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 11 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220510,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 11 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220512,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="12" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220529,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 12 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484262,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 12 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746406,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 12 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008550,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 12 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301334,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 12 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220549,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 12 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220534,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 12 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220536,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="13" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 13</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220553,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 13 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484263,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 13 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746407,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 13 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008551,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 13 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301336,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 13 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220573,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 13 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220558,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 13 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220560,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="14" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC14</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 14</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220577,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 14 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484264,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 14 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746408,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 14 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008552,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 14 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301338,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 14 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220597,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 14 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220582,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 14 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220584,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="15" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC15</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 15</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220601,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 15 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484265,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 15 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746409,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 15 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008553,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 15 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301340,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 15 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220621,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 15 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220606,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 15 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220608,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="16" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC16</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 16</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220625,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 16 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484266,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 16 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746410,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 16 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008554,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 16 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301342,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 16 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220645,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 16 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220630,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 16 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220632,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="1" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238370,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 1 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484555,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 1 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746699,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 1 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008843,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 1 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238380,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238386,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="2" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238393,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 2 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484556,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 2 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746700,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 2 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008844,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 2 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238403,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238409,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="3" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238416,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 3 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484557,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 3 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746701,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 3 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008845,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 3 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238426,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238432,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="4" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238439,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 4 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484558,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 4 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746702,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 4 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008846,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 4 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238449,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238455,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="5" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238462,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 5 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484559,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 5 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746703,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 5 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008847,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 5 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238472,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 5 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238478,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="6" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238485,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 6 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484560,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 6 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746704,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 6 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008848,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 6 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238495,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 6 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238501,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="7" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238508,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 7 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484561,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 7 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746705,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 7 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008849,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 7 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238518,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 7 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238524,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="8" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238531,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 8 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484562,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 8 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746706,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 8 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008850,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 8 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238541,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 8 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238547,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="9" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238554,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 9 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484563,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 9 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746707,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 9 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008851,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 9 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238564,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 9 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238570,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="10" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238577,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 10 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484564,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 10 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746708,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 10 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008852,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 10 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238587,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 10 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238593,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="11" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238600,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 11 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484565,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 11 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746709,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 11 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008853,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 11 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238610,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 11 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238616,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="12" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238623,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 12 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484566,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 12 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746710,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 12 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008854,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 12 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238633,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 12 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238639,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="13" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 13</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238646,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 13 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484567,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 13 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746711,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 13 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008855,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 13 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238656,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 13 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238662,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="14" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC14</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 14</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238669,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 14 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484568,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 14 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746712,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 14 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008856,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 14 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238679,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 14 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238685,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="15" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC15</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 15</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238692,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 15 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484569,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 15 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746713,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 15 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008857,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 15 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238702,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 15 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238708,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="16" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC16</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 16</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238715,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 16 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484570,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 16 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746714,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 16 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008858,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 16 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238725,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 16 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238731,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="17" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC17</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 17</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238738,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 17 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484571,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 17 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746715,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 17 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008859,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 17 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238748,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 17 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238754,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="18" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC18</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 18</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238761,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 18 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484572,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 18 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746716,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 18 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008860,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 18 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238771,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 18 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238777,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="19" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC19</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 19</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238784,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 19 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484573,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 19 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746717,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 19 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008861,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 19 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238794,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 19 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238800,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="20" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC20</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 20</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238807,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 20 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484574,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 20 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746718,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 20 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008862,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 20 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238817,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 20 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238823,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="21" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC21</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 21</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238830,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 21 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484575,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 21 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746719,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 21 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008863,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 21 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238840,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 21 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238846,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="22" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC22</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 22</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238853,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 22 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484576,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 22 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746720,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 22 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008864,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 22 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238863,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 22 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238869,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="23" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC23</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 23</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238876,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 23 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484577,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 23 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746721,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 23 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008865,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 23 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238886,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 23 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238892,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="24" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC24</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 24</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238899,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 24 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484578,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 24 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746722,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 24 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008866,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 24 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238909,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 24 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238915,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="25" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC25</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 25</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238922,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 25 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484579,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 25 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746723,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 25 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008867,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 25 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238932,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 25 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238938,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="26" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC26</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 26</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238945,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 26 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484580,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 26 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746724,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 26 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008868,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 26 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238955,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 26 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238961,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="27" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC27</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 27</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238968,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 27 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484581,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 27 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746725,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 27 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008869,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 27 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238978,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 27 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238984,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="28" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC28</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 28</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238991,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 28 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484582,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 28 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746726,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 28 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008870,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 28 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239001,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 28 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239007,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="29" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC29</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 29</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239014,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 29 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484583,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 29 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746727,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 29 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008871,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 29 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239024,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 29 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239030,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="30" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC30</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 30</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239037,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 30 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484584,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 30 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746728,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 30 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008872,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 30 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239047,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 30 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239053,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="31" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC31</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 31</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239060,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 31 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484585,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 31 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746729,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 31 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008873,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 31 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239070,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 31 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239076,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="32" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC32</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 32</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239083,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 32 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484586,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 32 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746730,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 32 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008874,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 32 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239093,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 32 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239099,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="33" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC33</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 33</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239106,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 33 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484587,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 33 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746731,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 33 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008875,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 33 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239116,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 33 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239122,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="34" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC34</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 34</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239129,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 34 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484588,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 34 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746732,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 34 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008876,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 34 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239139,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 34 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239145,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="35" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC35</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 35</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239152,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 35 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484589,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 35 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746733,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 35 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008877,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 35 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239162,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 35 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239168,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="36" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC36</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 36</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239175,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 36 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484590,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 36 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746734,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 36 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008878,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 36 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239185,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 36 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239191,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="37" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC37</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 37</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239198,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 37 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484591,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 37 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746735,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 37 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008879,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 37 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239208,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 37 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239214,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="38" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC38</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 38</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239221,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 38 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484592,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 38 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746736,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 38 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008880,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 38 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239231,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 38 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239237,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="39" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC39</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 39</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239244,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 39 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484593,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 39 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746737,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 39 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008881,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 39 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239254,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 39 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239260,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="40" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC40</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 40</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239267,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 40 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484594,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 40 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746738,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 40 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008882,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 40 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239277,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 40 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239283,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="41" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC41</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 41</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239290,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 41 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484595,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 41 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746739,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 41 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008883,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 41 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239300,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 41 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239306,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="42" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC42</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 42</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239313,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 42 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484596,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 42 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746740,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 42 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008884,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 42 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239323,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 42 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239329,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="43" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC43</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 43</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239336,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 43 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484597,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 43 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746741,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 43 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008885,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 43 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239346,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 43 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239352,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="44" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC44</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 44</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239359,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 44 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484598,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 44 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746742,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 44 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008886,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 44 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239369,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 44 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239375,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="45" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC45</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 45</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239382,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 45 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484599,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 45 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746743,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 45 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008887,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 45 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239392,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 45 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239398,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="46" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC46</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 46</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239405,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 46 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484600,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 46 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746744,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 46 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008888,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 46 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239415,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 46 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239421,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="47" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC47</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 47</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239428,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 47 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484601,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 47 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746745,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 47 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008889,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 47 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239438,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 47 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239444,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="48" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC48</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 48</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239451,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 48 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484602,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 48 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746746,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 48 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008890,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 48 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239461,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 48 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239467,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="49" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC49</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 49</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239474,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 49 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484603,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 49 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746747,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 49 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008891,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 49 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239484,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 49 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239490,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="50" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC50</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 50</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239497,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 50 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484604,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 50 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746748,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 50 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008892,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 50 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239507,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 50 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239513,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="51" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC51</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 51</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239520,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 51 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484605,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 51 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746749,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 51 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008893,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 51 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239530,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 51 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239536,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="52" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC52</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 52</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239543,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 52 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484606,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 52 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746750,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 52 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008894,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 52 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239553,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 52 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239559,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="53" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC53</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 53</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239566,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 53 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484607,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 53 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746751,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 53 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008895,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 53 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239576,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 53 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239582,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="54" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC54</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 54</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239589,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 54 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484608,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 54 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746752,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 54 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008896,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 54 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239599,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 54 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239605,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="55" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC55</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 55</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239612,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 55 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484609,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 55 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746753,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 55 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008897,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 55 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239622,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 55 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239628,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="56" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC56</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 56</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239635,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 56 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484610,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 56 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746754,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 56 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008898,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 56 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239645,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 56 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239651,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="57" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC57</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 57</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239658,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 57 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484611,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 57 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746755,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 57 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008899,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 57 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239668,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 57 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239674,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="58" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC58</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 58</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239681,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 58 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484612,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 58 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746756,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 58 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008900,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 58 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239691,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 58 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239697,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="59" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC59</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 59</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239704,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 59 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484613,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 59 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746757,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 59 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008901,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 59 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239714,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 59 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239720,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="60" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC60</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 60</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239727,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 60 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484614,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 60 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746758,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 60 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008902,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 60 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239737,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 60 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239743,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="61" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC61</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 61</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239750,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 61 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484615,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 61 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746759,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 61 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008903,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 61 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239760,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 61 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239766,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="62" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC62</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 62</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239773,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 62 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484616,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 62 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746760,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 62 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008904,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 62 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239783,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 62 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239789,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="63" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC63</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 63</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239796,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 63 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484617,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 63 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746761,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 63 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008905,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 63 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239806,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 63 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239812,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="64" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC64</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 64</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239819,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 64 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484618,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 64 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746762,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 64 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008906,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 64 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239829,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 64 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239835,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="65" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC65</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 65</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239842,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 65 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484619,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 65 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746763,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 65 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008907,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 65 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239852,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 65 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239858,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="66" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC66</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 66</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239865,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 66 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484620,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 66 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746764,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 66 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008908,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 66 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239875,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 66 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239881,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="67" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC67</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 67</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239888,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 67 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484621,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 67 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746765,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 67 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008909,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 67 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239898,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 67 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239904,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="68" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC68</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 68</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239911,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 68 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484622,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 68 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746766,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 68 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008910,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 68 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239921,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 68 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239927,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="69" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC69</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 69</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239934,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 69 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484623,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 69 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746767,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 69 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008911,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 69 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239944,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 69 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239950,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="70" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC70</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 70</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239957,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 70 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484624,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 70 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746768,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 70 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008912,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 70 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239967,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 70 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239973,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="71" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC71</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 71</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:239980,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 71 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484625,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 71 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746769,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 71 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008913,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 71 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239990,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 71 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:239996,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="72" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC72</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 72</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240003,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 72 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484626,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 72 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746770,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 72 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008914,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 72 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240013,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 72 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240019,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="73" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC73</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 73</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240026,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 73 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484627,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 73 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746771,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 73 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008915,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 73 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240036,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 73 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240042,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="74" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC74</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 74</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240049,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 74 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484628,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 74 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746772,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 74 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008916,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 74 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240059,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 74 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240065,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="75" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC75</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 75</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240072,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 75 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484629,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 75 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746773,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 75 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008917,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 75 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240082,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 75 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240088,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="76" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC76</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 76</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240095,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 76 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484630,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 76 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746774,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 76 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008918,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 76 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240105,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 76 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240111,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="77" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC77</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 77</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240118,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 77 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484631,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 77 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746775,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 77 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008919,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 77 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240128,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 77 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240134,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="78" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC78</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 78</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240141,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 78 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484632,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 78 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746776,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 78 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008920,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 78 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240151,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 78 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240157,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="79" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC79</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 79</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240164,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 79 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484633,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 79 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746777,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 79 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008921,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 79 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240174,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 79 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240180,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="80" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC80</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 80</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240187,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 80 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484634,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 80 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746778,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 80 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008922,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 80 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240197,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 80 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240203,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="81" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC81</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 81</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240210,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 81 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484635,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 81 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746779,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 81 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008923,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 81 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240220,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 81 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240226,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="82" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC82</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 82</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240233,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 82 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484636,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 82 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746780,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 82 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008924,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 82 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240243,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 82 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240249,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="83" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC83</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 83</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240256,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 83 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484637,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 83 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746781,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 83 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008925,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 83 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240266,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 83 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240272,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="84" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC84</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 84</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240279,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 84 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484638,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 84 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746782,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 84 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008926,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 84 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240289,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 84 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240295,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="85" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC85</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 85</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240302,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 85 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484639,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 85 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746783,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 85 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008927,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 85 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240312,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 85 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240318,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="86" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC86</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 86</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240325,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 86 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484640,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 86 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746784,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 86 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008928,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 86 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240335,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 86 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240341,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="87" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC87</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 87</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240348,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 87 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484641,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 87 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746785,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 87 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008929,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 87 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240358,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 87 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240364,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="88" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC88</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 88</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240371,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 88 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484642,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 88 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746786,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 88 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008930,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 88 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240381,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 88 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240387,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="89" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC89</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 89</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240394,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 89 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484643,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 89 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746787,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 89 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008931,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 89 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240404,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 89 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240410,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="90" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC90</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 90</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240417,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 90 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484644,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 90 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746788,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 90 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008932,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 90 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240427,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 90 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240433,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="91" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC91</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 91</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240440,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 91 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484645,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 91 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746789,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 91 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008933,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 91 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240450,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 91 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240456,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="92" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC92</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 92</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240463,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 92 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484646,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 92 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746790,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 92 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008934,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 92 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240473,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 92 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240479,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="93" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC93</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 93</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240486,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 93 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484647,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 93 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746791,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 93 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008935,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 93 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240496,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 93 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240502,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="94" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC94</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 94</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240509,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 94 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484648,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 94 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746792,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 94 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008936,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 94 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240519,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 94 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240525,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="95" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC95</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 95</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240532,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 95 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484649,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 95 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746793,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 95 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008937,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 95 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240542,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 95 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240548,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="96" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC96</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 96</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:240555,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 96 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484650,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 96 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746794,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 96 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008938,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 96 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240565,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 96 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:240571,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="1" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244588,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 1 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484829,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 1 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746973,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 1 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244600,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 1 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244602,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="2" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244606,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 2 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484830,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 2 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746974,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 2 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244618,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 2 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244620,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="3" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244624,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 3 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484831,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 3 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746975,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 3 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244636,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 3 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244638,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="4" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244642,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 4 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484832,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 4 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746976,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 4 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244654,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 4 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244656,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="5" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244660,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 5 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484833,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 5 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746977,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 5 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244672,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 5 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244674,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="6" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244678,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 6 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484834,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 6 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746978,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 6 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244690,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 6 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244692,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="7" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244696,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 7 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484835,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 7 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746979,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 7 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244708,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 7 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244710,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="8" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244714,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 8 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484836,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 8 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746980,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 8 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244726,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 8 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244728,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="9" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244732,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 9 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484837,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 9 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746981,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 9 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244744,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 9 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244746,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="10" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244750,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 10 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484838,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 10 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746982,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 10 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244762,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 10 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244764,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="11" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244768,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 11 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484839,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 11 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746983,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 11 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244780,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 11 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244782,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="12" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244786,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 12 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484840,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 12 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746984,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 12 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244798,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 12 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244800,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="13" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 13</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244804,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 13 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484841,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 13 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746985,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 13 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244816,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 13 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244818,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="14" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC14</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 14</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244822,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 14 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484842,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 14 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746986,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 14 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244834,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 14 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244836,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="15" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC15</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 15</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244840,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 15 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484843,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 15 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746987,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 15 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244852,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 15 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244854,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="16" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC16</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 16</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:244858,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 16 ON operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484844,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 16 OFF operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746988,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 16 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244870,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 16 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:244872,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_0" lnClass="GAPC" inst="1" prefix="SelSw">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_SelSwGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selector Switch element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:223304,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 1 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484239,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 2 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746383,0"/>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 3 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008527,0"/>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 4 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270671,0"/>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 5 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532815,0"/>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 6 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794959,0"/>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 7 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057103,0"/>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 BIT 0 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319247,0"/>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 BIT 1 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581391,0"/>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 BIT 2 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843535,0"/>
						</DOI>
						<DOI name="Alm2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 STP ALARM operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105679,0"/>
						</DOI>
						<DOI name="Alm3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 BIT ALARM operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367823,0"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 ALARM operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629967,0"/>
						</DOI>
						<DOI name="Alm4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 PWR ALARM operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892111,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 STEP-UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223307,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 ACK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223310,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 3BIT A0 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223312,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 3BIT A1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223314,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 3BIT A2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223316,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 3BIT ACK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223319,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_0" lnClass="GAPC" inst="2" prefix="SelSw">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_SelSwGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selector Switch element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:223334,0"/>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 1 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484240,0"/>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 2 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746384,0"/>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 3 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008528,0"/>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 4 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270672,0"/>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 5 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532816,0"/>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 6 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794960,0"/>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 7 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057104,0"/>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 BIT 0 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319248,0"/>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 BIT 1 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581392,0"/>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 BIT 2 operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843536,0"/>
						</DOI>
						<DOI name="Alm2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 STP ALARM operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105680,0"/>
						</DOI>
						<DOI name="Alm3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 BIT ALARM operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367824,0"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 ALARM operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629968,0"/>
						</DOI>
						<DOI name="Alm4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 PWR ALARM operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892112,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 STEP-UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223337,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 ACK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223340,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 3BIT A0 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223342,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 3BIT A1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223344,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 3BIT A2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223346,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 3BIT ACK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223349,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDRE_0" lnClass="RDRE" inst="1" prefix="Osc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_OscRDRE1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Oscillography, core logical node</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="RcdMade">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Records are available</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:83,0,0"/>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NUMBER OF TRIGGERS actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:274432,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NumRcd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AVAILABLE RECORDS actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:274433,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NumCycPer">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CYCLES PER RECORD actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:274436,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsTms">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LAST CLEARED DATE actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:274434,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RcdTrg">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>External command to trigger recorder</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:204243,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:204240,0"/>
							</SDI>
						</DOI>
						<DOI name="MemClr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Clear all oscillography records command</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:204242,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:204241,0"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RDRE_1" lnClass="RDRE" inst="1" prefix="DatLog">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DatLogRDRE1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Data Logger</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="stVal" valKind="RO" sAddr="4:85,0,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Fault number</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade">
							<DAI name="stVal" valKind="RO" sAddr="4:84,0,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Recording started, timestamp mapped to NEWEST SAMPLE TIME actual</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr">
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:204466,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Clear all data logger records command</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:204467,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204501,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DATA LOGGER TRIGGER setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_22" lnClass="GAPC" inst="1" prefix="FlxLgc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxLgcGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexLogic</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Health">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXLOGIC ERR TOKEN self-test</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:160,0,0"/>
						</DOI>
						<DOI name="Ind001">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 1 On (VO1) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393217,0"/>
						</DOI>
						<DOI name="Ind002">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 2 On (VO2) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393218,0"/>
						</DOI>
						<DOI name="Ind003">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 3 On (VO3) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393219,0"/>
						</DOI>
						<DOI name="Ind004">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 4 On (VO4) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393220,0"/>
						</DOI>
						<DOI name="Ind005">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 5 On (VO5) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393221,0"/>
						</DOI>
						<DOI name="Ind006">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 6 On (VO6) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393222,0"/>
						</DOI>
						<DOI name="Ind007">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 7 On (VO7) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393223,0"/>
						</DOI>
						<DOI name="Ind008">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 8 On (VO8) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393224,0"/>
						</DOI>
						<DOI name="Ind009">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 9 On (VO9) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393225,0"/>
						</DOI>
						<DOI name="Ind010">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 10 On (VO10) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393226,0"/>
						</DOI>
						<DOI name="Ind011">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 11 On (VO11) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393227,0"/>
						</DOI>
						<DOI name="Ind012">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 12 On (VO12) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393228,0"/>
						</DOI>
						<DOI name="Ind013">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 13 On (VO13) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393229,0"/>
						</DOI>
						<DOI name="Ind014">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 14 On (VO14) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393230,0"/>
						</DOI>
						<DOI name="Ind015">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 15 On (VO15) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393231,0"/>
						</DOI>
						<DOI name="Ind016">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 16 On (VO16) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393232,0"/>
						</DOI>
						<DOI name="Ind017">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 17 On (VO17) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393233,0"/>
						</DOI>
						<DOI name="Ind018">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 18 On (VO18) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393234,0"/>
						</DOI>
						<DOI name="Ind019">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 19 On (VO19) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393235,0"/>
						</DOI>
						<DOI name="Ind020">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 20 On (VO20) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393236,0"/>
						</DOI>
						<DOI name="Ind021">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 21 On (VO21) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393237,0"/>
						</DOI>
						<DOI name="Ind022">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 22 On (VO22) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393238,0"/>
						</DOI>
						<DOI name="Ind023">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 23 On (VO23) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393239,0"/>
						</DOI>
						<DOI name="Ind024">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 24 On (VO24) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393240,0"/>
						</DOI>
						<DOI name="Ind025">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 25 On (VO25) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393241,0"/>
						</DOI>
						<DOI name="Ind026">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 26 On (VO26) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393242,0"/>
						</DOI>
						<DOI name="Ind027">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 27 On (VO27) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393243,0"/>
						</DOI>
						<DOI name="Ind028">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 28 On (VO28) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393244,0"/>
						</DOI>
						<DOI name="Ind029">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 29 On (VO29) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393245,0"/>
						</DOI>
						<DOI name="Ind030">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 30 On (VO30) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393246,0"/>
						</DOI>
						<DOI name="Ind031">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 31 On (VO31) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393247,0"/>
						</DOI>
						<DOI name="Ind032">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 32 On (VO32) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393248,0"/>
						</DOI>
						<DOI name="Ind033">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 33 On (VO33) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393249,0"/>
						</DOI>
						<DOI name="Ind034">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 34 On (VO34) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393250,0"/>
						</DOI>
						<DOI name="Ind035">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 35 On (VO35) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393251,0"/>
						</DOI>
						<DOI name="Ind036">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 36 On (VO36) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393252,0"/>
						</DOI>
						<DOI name="Ind037">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 37 On (VO37) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393253,0"/>
						</DOI>
						<DOI name="Ind038">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 38 On (VO38) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393254,0"/>
						</DOI>
						<DOI name="Ind039">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 39 On (VO39) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393255,0"/>
						</DOI>
						<DOI name="Ind040">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 40 On (VO40) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393256,0"/>
						</DOI>
						<DOI name="Ind041">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 41 On (VO41) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393257,0"/>
						</DOI>
						<DOI name="Ind042">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 42 On (VO42) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393258,0"/>
						</DOI>
						<DOI name="Ind043">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 43 On (VO43) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393259,0"/>
						</DOI>
						<DOI name="Ind044">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 44 On (VO44) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393260,0"/>
						</DOI>
						<DOI name="Ind045">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 45 On (VO45) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393261,0"/>
						</DOI>
						<DOI name="Ind046">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 46 On (VO46) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393262,0"/>
						</DOI>
						<DOI name="Ind047">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 47 On (VO47) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393263,0"/>
						</DOI>
						<DOI name="Ind048">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 48 On (VO48) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393264,0"/>
						</DOI>
						<DOI name="Ind049">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 49 On (VO49) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393265,0"/>
						</DOI>
						<DOI name="Ind050">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 50 On (VO50) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393266,0"/>
						</DOI>
						<DOI name="Ind051">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 51 On (VO51) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393267,0"/>
						</DOI>
						<DOI name="Ind052">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 52 On (VO52) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393268,0"/>
						</DOI>
						<DOI name="Ind053">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 53 On (VO53) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393269,0"/>
						</DOI>
						<DOI name="Ind054">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 54 On (VO54) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393270,0"/>
						</DOI>
						<DOI name="Ind055">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 55 On (VO55) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393271,0"/>
						</DOI>
						<DOI name="Ind056">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 56 On (VO56) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393272,0"/>
						</DOI>
						<DOI name="Ind057">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 57 On (VO57) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393273,0"/>
						</DOI>
						<DOI name="Ind058">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 58 On (VO58) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393274,0"/>
						</DOI>
						<DOI name="Ind059">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 59 On (VO59) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393275,0"/>
						</DOI>
						<DOI name="Ind060">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 60 On (VO60) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393276,0"/>
						</DOI>
						<DOI name="Ind061">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 61 On (VO61) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393277,0"/>
						</DOI>
						<DOI name="Ind062">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 62 On (VO62) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393278,0"/>
						</DOI>
						<DOI name="Ind063">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 63 On (VO63) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393279,0"/>
						</DOI>
						<DOI name="Ind064">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 64 On (VO64) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393280,0"/>
						</DOI>
						<DOI name="Ind065">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 65 On (VO65) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393281,0"/>
						</DOI>
						<DOI name="Ind066">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 66 On (VO66) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393282,0"/>
						</DOI>
						<DOI name="Ind067">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 67 On (VO67) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393283,0"/>
						</DOI>
						<DOI name="Ind068">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 68 On (VO68) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393284,0"/>
						</DOI>
						<DOI name="Ind069">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 69 On (VO69) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393285,0"/>
						</DOI>
						<DOI name="Ind070">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 70 On (VO70) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393286,0"/>
						</DOI>
						<DOI name="Ind071">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 71 On (VO71) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393287,0"/>
						</DOI>
						<DOI name="Ind072">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 72 On (VO72) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393288,0"/>
						</DOI>
						<DOI name="Ind073">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 73 On (VO73) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393289,0"/>
						</DOI>
						<DOI name="Ind074">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 74 On (VO74) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393290,0"/>
						</DOI>
						<DOI name="Ind075">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 75 On (VO75) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393291,0"/>
						</DOI>
						<DOI name="Ind076">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 76 On (VO76) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393292,0"/>
						</DOI>
						<DOI name="Ind077">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 77 On (VO77) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393293,0"/>
						</DOI>
						<DOI name="Ind078">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 78 On (VO78) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393294,0"/>
						</DOI>
						<DOI name="Ind079">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 79 On (VO79) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393295,0"/>
						</DOI>
						<DOI name="Ind080">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 80 On (VO80) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393296,0"/>
						</DOI>
						<DOI name="Ind081">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 81 On (VO81) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393297,0"/>
						</DOI>
						<DOI name="Ind082">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 82 On (VO82) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393298,0"/>
						</DOI>
						<DOI name="Ind083">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 83 On (VO83) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393299,0"/>
						</DOI>
						<DOI name="Ind084">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 84 On (VO84) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393300,0"/>
						</DOI>
						<DOI name="Ind085">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 85 On (VO85) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393301,0"/>
						</DOI>
						<DOI name="Ind086">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 86 On (VO86) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393302,0"/>
						</DOI>
						<DOI name="Ind087">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 87 On (VO87) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393303,0"/>
						</DOI>
						<DOI name="Ind088">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 88 On (VO88) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393304,0"/>
						</DOI>
						<DOI name="Ind089">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 89 On (VO89) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393305,0"/>
						</DOI>
						<DOI name="Ind090">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 90 On (VO90) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393306,0"/>
						</DOI>
						<DOI name="Ind091">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 91 On (VO91) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393307,0"/>
						</DOI>
						<DOI name="Ind092">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 92 On (VO92) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393308,0"/>
						</DOI>
						<DOI name="Ind093">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 93 On (VO93) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393309,0"/>
						</DOI>
						<DOI name="Ind094">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 94 On (VO94) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393310,0"/>
						</DOI>
						<DOI name="Ind095">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 95 On (VO95) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393311,0"/>
						</DOI>
						<DOI name="Ind096">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 96 On (VO96) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393312,0"/>
						</DOI>
						<DOI name="Ind097">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 97 On (VO97) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393313,0"/>
						</DOI>
						<DOI name="Ind098">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 98 On (VO98) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393314,0"/>
						</DOI>
						<DOI name="Ind099">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 99 On (VO99) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393315,0"/>
						</DOI>
						<DOI name="Ind100">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 100 On (VO100) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393316,0"/>
						</DOI>
						<DOI name="Ind101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 101 On (VO101) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393317,0"/>
						</DOI>
						<DOI name="Ind102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 102 On (VO102) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393318,0"/>
						</DOI>
						<DOI name="Ind103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 103 On (VO103) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393319,0"/>
						</DOI>
						<DOI name="Ind104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 104 On (VO104) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393320,0"/>
						</DOI>
						<DOI name="Ind105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 105 On (VO105) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393321,0"/>
						</DOI>
						<DOI name="Ind106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 106 On (VO106) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393322,0"/>
						</DOI>
						<DOI name="Ind107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 107 On (VO107) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393323,0"/>
						</DOI>
						<DOI name="Ind108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 108 On (VO108) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393324,0"/>
						</DOI>
						<DOI name="Ind109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 109 On (VO109) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393325,0"/>
						</DOI>
						<DOI name="Ind110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 110 On (VO110) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393326,0"/>
						</DOI>
						<DOI name="Ind111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 111 On (VO111) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393327,0"/>
						</DOI>
						<DOI name="Ind112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 112 On (VO112) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393328,0"/>
						</DOI>
						<DOI name="Ind113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 113 On (VO113) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393329,0"/>
						</DOI>
						<DOI name="Ind114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 114 On (VO114) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393330,0"/>
						</DOI>
						<DOI name="Ind115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 115 On (VO115) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393331,0"/>
						</DOI>
						<DOI name="Ind116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 116 On (VO116) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393332,0"/>
						</DOI>
						<DOI name="Ind117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 117 On (VO117) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393333,0"/>
						</DOI>
						<DOI name="Ind118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 118 On (VO118) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393334,0"/>
						</DOI>
						<DOI name="Ind119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 119 On (VO119) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393335,0"/>
						</DOI>
						<DOI name="Ind120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 120 On (VO120) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393336,0"/>
						</DOI>
						<DOI name="Ind121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 121 On (VO121) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393337,0"/>
						</DOI>
						<DOI name="Ind122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 122 On (VO122) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393338,0"/>
						</DOI>
						<DOI name="Ind123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 123 On (VO123) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393339,0"/>
						</DOI>
						<DOI name="Ind124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 124 On (VO124) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393340,0"/>
						</DOI>
						<DOI name="Ind125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 125 On (VO125) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393341,0"/>
						</DOI>
						<DOI name="Ind126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 126 On (VO126) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393342,0"/>
						</DOI>
						<DOI name="Ind127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 127 On (VO127) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393343,0"/>
						</DOI>
						<DOI name="Ind128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 128 On (VO128) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393344,0"/>
						</DOI>
						<DOI name="Ind129">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 129 On (VO129) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393345,0"/>
						</DOI>
						<DOI name="Ind130">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 130 On (VO130) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393346,0"/>
						</DOI>
						<DOI name="Ind131">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 131 On (VO131) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393347,0"/>
						</DOI>
						<DOI name="Ind132">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 132 On (VO132) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393348,0"/>
						</DOI>
						<DOI name="Ind133">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 133 On (VO133) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393349,0"/>
						</DOI>
						<DOI name="Ind134">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 134 On (VO134) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393350,0"/>
						</DOI>
						<DOI name="Ind135">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 135 On (VO135) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393351,0"/>
						</DOI>
						<DOI name="Ind136">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 136 On (VO136) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393352,0"/>
						</DOI>
						<DOI name="Ind137">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 137 On (VO137) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393353,0"/>
						</DOI>
						<DOI name="Ind138">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 138 On (VO138) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393354,0"/>
						</DOI>
						<DOI name="Ind139">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 139 On (VO139) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393355,0"/>
						</DOI>
						<DOI name="Ind140">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 140 On (VO140) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393356,0"/>
						</DOI>
						<DOI name="Ind141">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 141 On (VO141) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393357,0"/>
						</DOI>
						<DOI name="Ind142">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 142 On (VO142) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393358,0"/>
						</DOI>
						<DOI name="Ind143">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 143 On (VO143) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393359,0"/>
						</DOI>
						<DOI name="Ind144">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 144 On (VO144) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393360,0"/>
						</DOI>
						<DOI name="Ind145">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 145 On (VO145) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393361,0"/>
						</DOI>
						<DOI name="Ind146">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 146 On (VO146) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393362,0"/>
						</DOI>
						<DOI name="Ind147">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 147 On (VO147) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393363,0"/>
						</DOI>
						<DOI name="Ind148">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 148 On (VO148) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393364,0"/>
						</DOI>
						<DOI name="Ind149">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 149 On (VO149) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393365,0"/>
						</DOI>
						<DOI name="Ind150">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 150 On (VO150) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393366,0"/>
						</DOI>
						<DOI name="Ind151">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 151 On (VO151) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393367,0"/>
						</DOI>
						<DOI name="Ind152">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 152 On (VO152) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393368,0"/>
						</DOI>
						<DOI name="Ind153">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 153 On (VO153) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393369,0"/>
						</DOI>
						<DOI name="Ind154">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 154 On (VO154) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393370,0"/>
						</DOI>
						<DOI name="Ind155">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 155 On (VO155) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393371,0"/>
						</DOI>
						<DOI name="Ind156">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 156 On (VO156) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393372,0"/>
						</DOI>
						<DOI name="Ind157">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 157 On (VO157) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393373,0"/>
						</DOI>
						<DOI name="Ind158">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 158 On (VO158) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393374,0"/>
						</DOI>
						<DOI name="Ind159">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 159 On (VO159) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393375,0"/>
						</DOI>
						<DOI name="Ind160">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 160 On (VO160) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393376,0"/>
						</DOI>
						<DOI name="Ind161">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 161 On (VO161) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393377,0"/>
						</DOI>
						<DOI name="Ind162">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 162 On (VO162) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393378,0"/>
						</DOI>
						<DOI name="Ind163">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 163 On (VO163) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393379,0"/>
						</DOI>
						<DOI name="Ind164">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 164 On (VO164) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393380,0"/>
						</DOI>
						<DOI name="Ind165">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 165 On (VO165) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393381,0"/>
						</DOI>
						<DOI name="Ind166">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 166 On (VO166) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393382,0"/>
						</DOI>
						<DOI name="Ind167">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 167 On (VO167) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393383,0"/>
						</DOI>
						<DOI name="Ind168">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 168 On (VO168) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393384,0"/>
						</DOI>
						<DOI name="Ind169">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 169 On (VO169) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393385,0"/>
						</DOI>
						<DOI name="Ind170">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 170 On (VO170) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393386,0"/>
						</DOI>
						<DOI name="Ind171">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 171 On (VO171) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393387,0"/>
						</DOI>
						<DOI name="Ind172">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 172 On (VO172) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393388,0"/>
						</DOI>
						<DOI name="Ind173">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 173 On (VO173) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393389,0"/>
						</DOI>
						<DOI name="Ind174">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 174 On (VO174) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393390,0"/>
						</DOI>
						<DOI name="Ind175">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 175 On (VO175) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393391,0"/>
						</DOI>
						<DOI name="Ind176">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 176 On (VO176) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393392,0"/>
						</DOI>
						<DOI name="Ind177">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 177 On (VO177) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393393,0"/>
						</DOI>
						<DOI name="Ind178">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 178 On (VO178) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393394,0"/>
						</DOI>
						<DOI name="Ind179">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 179 On (VO179) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393395,0"/>
						</DOI>
						<DOI name="Ind180">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 180 On (VO180) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393396,0"/>
						</DOI>
						<DOI name="Ind181">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 181 On (VO181) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393397,0"/>
						</DOI>
						<DOI name="Ind182">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 182 On (VO182) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393398,0"/>
						</DOI>
						<DOI name="Ind183">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 183 On (VO183) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393399,0"/>
						</DOI>
						<DOI name="Ind184">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 184 On (VO184) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393400,0"/>
						</DOI>
						<DOI name="Ind185">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 185 On (VO185) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393401,0"/>
						</DOI>
						<DOI name="Ind186">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 186 On (VO186) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393402,0"/>
						</DOI>
						<DOI name="Ind187">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 187 On (VO187) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393403,0"/>
						</DOI>
						<DOI name="Ind188">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 188 On (VO188) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393404,0"/>
						</DOI>
						<DOI name="Ind189">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 189 On (VO189) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393405,0"/>
						</DOI>
						<DOI name="Ind190">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 190 On (VO190) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393406,0"/>
						</DOI>
						<DOI name="Ind191">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 191 On (VO191) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393407,0"/>
						</DOI>
						<DOI name="Ind192">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 192 On (VO192) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393408,0"/>
						</DOI>
						<DOI name="Ind193">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 193 On (VO193) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393409,0"/>
						</DOI>
						<DOI name="Ind194">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 194 On (VO194) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393410,0"/>
						</DOI>
						<DOI name="Ind195">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 195 On (VO195) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393411,0"/>
						</DOI>
						<DOI name="Ind196">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 196 On (VO196) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393412,0"/>
						</DOI>
						<DOI name="Ind197">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 197 On (VO197) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393413,0"/>
						</DOI>
						<DOI name="Ind198">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 198 On (VO198) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393414,0"/>
						</DOI>
						<DOI name="Ind199">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 199 On (VO199) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393415,0"/>
						</DOI>
						<DOI name="Ind200">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 200 On (VO200) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393416,0"/>
						</DOI>
						<DOI name="Ind201">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 201 On (VO201) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393417,0"/>
						</DOI>
						<DOI name="Ind202">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 202 On (VO202) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393418,0"/>
						</DOI>
						<DOI name="Ind203">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 203 On (VO203) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393419,0"/>
						</DOI>
						<DOI name="Ind204">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 204 On (VO204) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393420,0"/>
						</DOI>
						<DOI name="Ind205">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 205 On (VO205) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393421,0"/>
						</DOI>
						<DOI name="Ind206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 206 On (VO206) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393422,0"/>
						</DOI>
						<DOI name="Ind207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 207 On (VO207) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393423,0"/>
						</DOI>
						<DOI name="Ind208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 208 On (VO208) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393424,0"/>
						</DOI>
						<DOI name="Ind209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 209 On (VO209) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393425,0"/>
						</DOI>
						<DOI name="Ind210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 210 On (VO210) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393426,0"/>
						</DOI>
						<DOI name="Ind211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 211 On (VO211) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393427,0"/>
						</DOI>
						<DOI name="Ind212">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 212 On (VO212) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393428,0"/>
						</DOI>
						<DOI name="Ind213">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 213 On (VO213) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393429,0"/>
						</DOI>
						<DOI name="Ind214">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 214 On (VO214) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393430,0"/>
						</DOI>
						<DOI name="Ind215">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 215 On (VO215) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393431,0"/>
						</DOI>
						<DOI name="Ind216">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 216 On (VO216) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393432,0"/>
						</DOI>
						<DOI name="Ind217">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 217 On (VO217) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393433,0"/>
						</DOI>
						<DOI name="Ind218">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 218 On (VO218) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393434,0"/>
						</DOI>
						<DOI name="Ind219">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 219 On (VO219) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393435,0"/>
						</DOI>
						<DOI name="Ind220">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 220 On (VO220) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393436,0"/>
						</DOI>
						<DOI name="Ind221">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 221 On (VO221) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393437,0"/>
						</DOI>
						<DOI name="Ind222">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 222 On (VO222) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393438,0"/>
						</DOI>
						<DOI name="Ind223">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 223 On (VO223) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393439,0"/>
						</DOI>
						<DOI name="Ind224">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 224 On (VO224) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393440,0"/>
						</DOI>
						<DOI name="Ind225">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 225 On (VO225) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393441,0"/>
						</DOI>
						<DOI name="Ind226">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 226 On (VO226) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393442,0"/>
						</DOI>
						<DOI name="Ind227">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 227 On (VO227) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393443,0"/>
						</DOI>
						<DOI name="Ind228">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 228 On (VO228) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393444,0"/>
						</DOI>
						<DOI name="Ind229">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 229 On (VO229) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393445,0"/>
						</DOI>
						<DOI name="Ind230">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 230 On (VO230) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393446,0"/>
						</DOI>
						<DOI name="Ind231">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 231 On (VO231) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393447,0"/>
						</DOI>
						<DOI name="Ind232">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 232 On (VO232) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393448,0"/>
						</DOI>
						<DOI name="Ind233">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 233 On (VO233) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393449,0"/>
						</DOI>
						<DOI name="Ind234">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 234 On (VO234) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393450,0"/>
						</DOI>
						<DOI name="Ind235">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 235 On (VO235) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393451,0"/>
						</DOI>
						<DOI name="Ind236">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 236 On (VO236) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393452,0"/>
						</DOI>
						<DOI name="Ind237">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 237 On (VO237) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393453,0"/>
						</DOI>
						<DOI name="Ind238">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 238 On (VO238) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393454,0"/>
						</DOI>
						<DOI name="Ind239">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 239 On (VO239) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393455,0"/>
						</DOI>
						<DOI name="Ind240">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 240 On (VO240) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393456,0"/>
						</DOI>
						<DOI name="Ind241">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 241 On (VO241) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393457,0"/>
						</DOI>
						<DOI name="Ind242">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 242 On (VO242) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393458,0"/>
						</DOI>
						<DOI name="Ind243">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 243 On (VO243) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393459,0"/>
						</DOI>
						<DOI name="Ind244">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 244 On (VO244) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393460,0"/>
						</DOI>
						<DOI name="Ind245">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 245 On (VO245) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393461,0"/>
						</DOI>
						<DOI name="Ind246">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 246 On (VO246) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393462,0"/>
						</DOI>
						<DOI name="Ind247">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 247 On (VO247) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393463,0"/>
						</DOI>
						<DOI name="Ind248">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 248 On (VO248) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393464,0"/>
						</DOI>
						<DOI name="Ind249">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 249 On (VO249) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393465,0"/>
						</DOI>
						<DOI name="Ind250">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 250 On (VO250) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393466,0"/>
						</DOI>
						<DOI name="Ind251">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 251 On (VO251) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393467,0"/>
						</DOI>
						<DOI name="Ind252">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 252 On (VO252) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393468,0"/>
						</DOI>
						<DOI name="Ind253">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 253 On (VO253) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393469,0"/>
						</DOI>
						<DOI name="Ind254">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 254 On (VO254) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393470,0"/>
						</DOI>
						<DOI name="Ind255">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 255 On (VO255) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393471,0"/>
						</DOI>
						<DOI name="Ind256">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 256 On (VO256) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:393472,0"/>
						</DOI>
					</LN>
					<LN lnType="IHMI_0" lnClass="IHMI" inst="1" prefix="CtlPsh">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 1 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:201389,0"/>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 1 ON operand.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484241,0"/>
						</DOI>
					</LN>
					<LN lnType="IHMI_0" lnClass="IHMI" inst="2" prefix="CtlPsh">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 2 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:201402,0"/>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 2 ON operand.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484242,0"/>
						</DOI>
					</LN>
					<LN lnType="IHMI_0" lnClass="IHMI" inst="3" prefix="CtlPsh">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 3 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:201415,0"/>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 3 ON operand.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484243,0"/>
						</DOI>
					</LN>
					<LN lnType="IHMI_8" lnClass="IHMI" inst="1" prefix="LEDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_LEDsIHMI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Front Panel LEDs</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="InService">
							<DAI name="stVal" valKind="RO" sAddr="0:5242881,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED IN SERVICE operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trouble">
							<DAI name="stVal" valKind="RO" sAddr="0:5242882,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED TROUBLE operand</Val>
							</DAI>
						</DOI>
						<DOI name="TestMod">
							<DAI name="stVal" valKind="RO" sAddr="0:5242883,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED TEST MODE operand</Val>
							</DAI>
						</DOI>
						<DOI name="TripInd">
							<DAI name="stVal" valKind="RO" sAddr="0:5242884,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED TRIP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AlmInd">
							<DAI name="stVal" valKind="RO" sAddr="0:5242885,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED ALARM operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrInd">
							<DAI name="stVal" valKind="RO" sAddr="0:5242886,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED PICKUP operand</Val>
							</DAI>
						</DOI>
						<DOI name="VoltsInd">
							<DAI name="stVal" valKind="RO" sAddr="0:5242887,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED VOLTAGE operand</Val>
							</DAI>
						</DOI>
						<DOI name="AmpInd">
							<DAI name="stVal" valKind="RO" sAddr="0:5242888,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED CURRENT operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzLedInd">
							<DAI name="stVal" valKind="RO" sAddr="0:5242889,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED FREQUENCY operand</Val>
							</DAI>
						</DOI>
						<DOI name="OtherInd">
							<DAI name="stVal" valKind="RO" sAddr="0:5242890,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED OTHER operand</Val>
							</DAI>
						</DOI>
						<DOI name="PhsAInd">
							<DAI name="stVal" valKind="RO" sAddr="0:5242891,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED PHASE A operand</Val>
							</DAI>
						</DOI>
						<DOI name="PhsBInd">
							<DAI name="stVal" valKind="RO" sAddr="0:5242892,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED PHASE B operand</Val>
							</DAI>
						</DOI>
						<DOI name="PhsCInd">
							<DAI name="stVal" valKind="RO" sAddr="0:5242893,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED PHASE C operand</Val>
							</DAI>
						</DOI>
						<DOI name="GndNeutInd">
							<DAI name="stVal" valKind="RO" sAddr="0:5242894,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED NEUTRAL/GROUND operand</Val>
							</DAI>
						</DOI>
						<DOI name="TestPrgInd">
							<DAI name="stVal" valKind="RO" sAddr="0:1572865,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED TEST IN PROGRESS operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED01">
							<DAI name="stVal" valKind="RO" sAddr="0:5242895,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 1 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED02">
							<DAI name="stVal" valKind="RO" sAddr="0:5242896,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 2 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED03">
							<DAI name="stVal" valKind="RO" sAddr="0:5242897,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 3 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED04">
							<DAI name="stVal" valKind="RO" sAddr="0:5242898,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 4 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED05">
							<DAI name="stVal" valKind="RO" sAddr="0:5242899,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 5 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED06">
							<DAI name="stVal" valKind="RO" sAddr="0:5242900,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 6 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED07">
							<DAI name="stVal" valKind="RO" sAddr="0:5242901,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 7 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED08">
							<DAI name="stVal" valKind="RO" sAddr="0:5242902,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 8 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED09">
							<DAI name="stVal" valKind="RO" sAddr="0:5242903,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 9 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED10">
							<DAI name="stVal" valKind="RO" sAddr="0:5242904,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 10 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED11">
							<DAI name="stVal" valKind="RO" sAddr="0:5242905,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 11 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED12">
							<DAI name="stVal" valKind="RO" sAddr="0:5242906,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 12 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED13">
							<DAI name="stVal" valKind="RO" sAddr="0:5242907,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 13 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED14">
							<DAI name="stVal" valKind="RO" sAddr="0:5242908,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 14 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED15">
							<DAI name="stVal" valKind="RO" sAddr="0:5242909,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 15 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED16">
							<DAI name="stVal" valKind="RO" sAddr="0:5242910,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 16 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED17">
							<DAI name="stVal" valKind="RO" sAddr="0:5242911,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 17 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED18">
							<DAI name="stVal" valKind="RO" sAddr="0:5242912,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 18 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED19">
							<DAI name="stVal" valKind="RO" sAddr="0:5242913,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 19 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED20">
							<DAI name="stVal" valKind="RO" sAddr="0:5242914,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 20 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED21">
							<DAI name="stVal" valKind="RO" sAddr="0:5242915,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 21 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED22">
							<DAI name="stVal" valKind="RO" sAddr="0:5242916,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 22 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED23">
							<DAI name="stVal" valKind="RO" sAddr="0:5242917,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 23 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED24">
							<DAI name="stVal" valKind="RO" sAddr="0:5242918,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 24 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED25">
							<DAI name="stVal" valKind="RO" sAddr="0:5242919,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 25 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED26">
							<DAI name="stVal" valKind="RO" sAddr="0:5242920,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 26 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED27">
							<DAI name="stVal" valKind="RO" sAddr="0:5242921,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 27 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED28">
							<DAI name="stVal" valKind="RO" sAddr="0:5242922,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 28 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED29">
							<DAI name="stVal" valKind="RO" sAddr="0:5242923,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 29 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED30">
							<DAI name="stVal" valKind="RO" sAddr="0:5242924,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 30 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED31">
							<DAI name="stVal" valKind="RO" sAddr="0:5242925,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 31 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED32">
							<DAI name="stVal" valKind="RO" sAddr="0:5242926,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 32 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED33">
							<DAI name="stVal" valKind="RO" sAddr="0:5242927,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 33 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED34">
							<DAI name="stVal" valKind="RO" sAddr="0:5242928,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 34 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED35">
							<DAI name="stVal" valKind="RO" sAddr="0:5242929,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 35 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED36">
							<DAI name="stVal" valKind="RO" sAddr="0:5242930,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 36 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED37">
							<DAI name="stVal" valKind="RO" sAddr="0:5242931,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 37 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED38">
							<DAI name="stVal" valKind="RO" sAddr="0:5242932,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 38 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED39">
							<DAI name="stVal" valKind="RO" sAddr="0:5242933,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 39 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED40">
							<DAI name="stVal" valKind="RO" sAddr="0:5242934,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 40 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED41">
							<DAI name="stVal" valKind="RO" sAddr="0:5242935,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 41 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED42">
							<DAI name="stVal" valKind="RO" sAddr="0:5242936,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 42 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED43">
							<DAI name="stVal" valKind="RO" sAddr="0:5242937,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 43 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED44">
							<DAI name="stVal" valKind="RO" sAddr="0:5242938,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 44 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED45">
							<DAI name="stVal" valKind="RO" sAddr="0:5242939,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 45 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED46">
							<DAI name="stVal" valKind="RO" sAddr="0:5242940,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 46 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED47">
							<DAI name="stVal" valKind="RO" sAddr="0:5242941,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 47 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED48">
							<DAI name="stVal" valKind="RO" sAddr="0:5242942,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 48 operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef100">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204247,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED TEST CONTROL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204853,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 1 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204856,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 2 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204859,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 3 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204862,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 4 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204865,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 5 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204868,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 6 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204871,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 7 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204874,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 8 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204877,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 9 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204880,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 10 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204883,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 11 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204886,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 12 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204889,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 13 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204892,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 14 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204895,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 15 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204898,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 16 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204901,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 17 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204904,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 18 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204907,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 19 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204910,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 20 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204913,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 21 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204916,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 22 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204919,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 23 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204922,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 24 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204925,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 25 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204928,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 26 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204931,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 27 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204934,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 28 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204937,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 29 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204940,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 30 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204943,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 31 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204946,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 32 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204949,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 33 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204952,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 34 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204955,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 35 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204958,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 36 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204961,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 37 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204964,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 38 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204967,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 39 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204970,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 40 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204973,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 41 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204976,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 42 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204979,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 43 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204982,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 44 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204985,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 45 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204988,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 46 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204991,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 47 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204994,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 48 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204849,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP LED INPUT setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204851,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ALARM LED INPUT setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_4" lnClass="IHMI" inst="1" prefix="TgtRs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_TgtRsIHMI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Target Resetting</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="RsOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESET OP operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484188,0"/>
						</DOI>
						<DOI name="RsOpRem">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESET OP (COMMS) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008476,0"/>
						</DOI>
						<DOI name="RsOpLoc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESET OP (OPERAND) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270620,0"/>
						</DOI>
						<DOI name="RsOpPB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESET OP (PUSHBUTTON) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746332,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESET OPERAND setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:227724,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_5" lnClass="IHMI" inst="1" prefix="UsrDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrDsIHMI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>User definable displays</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INVOKE AND SCROLL setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:204244,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LTMS_0" lnClass="LTMS" inst="1" prefix="TmClk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_TmClkLTMS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>REAL TIME CLOCK feature except LOCAL TIME</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:204505,0"/>
						</DOI>
						<DOI name="TmAcc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ACCURACY in number of significant bits in the Fraction Of Second</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:88,0,0"/>
						</DOI>
						<DOI name="TmSrc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RTC Sync Source</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:89,0,0"/>
						</DOI>
						<DOI name="TmChSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Time channel status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:90,0,0"/>
						</DOI>
						<DOI name="TmSynSrc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RTC Sync Source actual value indicates time synchronizing source the device is using at present</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:91,0,0"/>
						</DOI>
						<DOI name="PTPChSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PTP Port 1 Status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:92,0,0"/>
						</DOI>
						<DOI name="PTPChSt2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PTP Port 2 Status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:93,0,0"/>
						</DOI>
						<DOI name="PTPChSt3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PTP Port 3 Status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:94,0,0"/>
						</DOI>
						<DOI name="GrdMasterID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GrandMaster ID actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:96,0,0"/>
						</DOI>
						<DOI name="TmnsDelta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PTP-IRIG-B Delta in ns</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276331,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>n</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GSAL_1" lnClass="GSAL" inst="1" prefix="Sec">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_SecGSAL1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UR Basic Security  element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="AuthFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Number of authorisation failures: an association to the client could not be established due to an authorisation failure (fixed at 0)</Val>
							</DAI>
							<DAI name="cnt" valKind="RO"/>
							<DAI name="sev" valKind="RO">
								<Val>major</Val>
							</DAI>
						</DOI>
						<DOI name="AcsCtlFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter for Access control failures detection (fixed at 0)</Val>
							</DAI>
							<DAI name="cnt" valKind="RO"/>
							<DAI name="sev" valKind="RO"/>
						</DOI>
						<DOI name="SvcViol">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter for Service Violations</Val>
							</DAI>
							<DAI name="cnt" valKind="RO" sAddr="2:278584,0"/>
							<DAI name="sev" valKind="RO">
								<Val>minor</Val>
							</DAI>
						</DOI>
						<DOI name="Ina">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter for number of associations terminated due to inactivity</Val>
							</DAI>
							<DAI name="cnt" valKind="RO" sAddr="2:278582,0"/>
							<DAI name="sev" valKind="RO"/>
						</DOI>
						<DOI name="SecDataClr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mapped to command Clear Security Data</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:225183,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:209717,0"/>
							</SDI>
						</DOI>
						<DOI name="OpCntRs">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Data object to clear all 5 security violation counters</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:87,0,0"/>
							<DAI name="ctlModel" valImport="true" sAddr="1:225184,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="1" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:223364,0"/>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 1(CNT1) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484395,0"/>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 1(CNT1) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746539,0"/>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 1(CNT1) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008683,0"/>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 1 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="actVal" valKind="RO" sAddr="1:264192,0"/>
							<DAI name="frVal" valKind="RO" sAddr="1:264194,0"/>
							<DAI name="frTm" valKind="RO" sAddr="4:86,0,0"/>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223378,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223380,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT1 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223392,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223386,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223388,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223390,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223376,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="2" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:223405,0"/>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 2(CNT2) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484396,0"/>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 2(CNT2) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746540,0"/>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 2(CNT2) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008684,0"/>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 2 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="actVal" valKind="RO" sAddr="1:264200,0"/>
							<DAI name="frVal" valKind="RO" sAddr="1:264202,0"/>
							<DAI name="frTm" valKind="RO" sAddr="4:86,1,0"/>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223419,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223421,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT2 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223433,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223427,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223429,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223431,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223417,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="3" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:223446,0"/>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 3(CNT3) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484397,0"/>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 3(CNT3) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746541,0"/>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 3(CNT3) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008685,0"/>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 3 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="actVal" valKind="RO" sAddr="1:264208,0"/>
							<DAI name="frVal" valKind="RO" sAddr="1:264210,0"/>
							<DAI name="frTm" valKind="RO" sAddr="4:86,2,0"/>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223460,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223462,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT3 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223474,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223468,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223470,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223472,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223458,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="4" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:223487,0"/>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 4(CNT4) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484398,0"/>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 4(CNT4) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746542,0"/>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 4(CNT4) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008686,0"/>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 4 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="actVal" valKind="RO" sAddr="1:264216,0"/>
							<DAI name="frVal" valKind="RO" sAddr="1:264218,0"/>
							<DAI name="frTm" valKind="RO" sAddr="4:86,3,0"/>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223501,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223503,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT4 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223515,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223509,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223511,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223513,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223499,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="5" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:223528,0"/>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 5(CNT5) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484399,0"/>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 5(CNT5) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746543,0"/>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 5(CNT5) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008687,0"/>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 5 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="actVal" valKind="RO" sAddr="1:264224,0"/>
							<DAI name="frVal" valKind="RO" sAddr="1:264226,0"/>
							<DAI name="frTm" valKind="RO" sAddr="4:86,4,0"/>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223542,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223544,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT5 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223556,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223550,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223552,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223554,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223540,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="6" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:223569,0"/>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 6(CNT6) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484400,0"/>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 6(CNT6) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746544,0"/>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 6(CNT6) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008688,0"/>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 6 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="actVal" valKind="RO" sAddr="1:264232,0"/>
							<DAI name="frVal" valKind="RO" sAddr="1:264234,0"/>
							<DAI name="frTm" valKind="RO" sAddr="4:86,5,0"/>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223583,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223585,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT6 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223597,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223591,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223593,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223595,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223581,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="7" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:223610,0"/>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 7(CNT7) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484401,0"/>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 7(CNT7) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746545,0"/>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 7(CNT7) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008689,0"/>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 7 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="actVal" valKind="RO" sAddr="1:264240,0"/>
							<DAI name="frVal" valKind="RO" sAddr="1:264242,0"/>
							<DAI name="frTm" valKind="RO" sAddr="4:86,6,0"/>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223624,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223626,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT7 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223638,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223632,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223634,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223636,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223622,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="8" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:223651,0"/>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 8(CNT8) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484402,0"/>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 8(CNT8) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746546,0"/>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 8(CNT8) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008690,0"/>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter 8 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="actVal" valKind="RO" sAddr="1:264248,0"/>
							<DAI name="frVal" valKind="RO" sAddr="1:264250,0"/>
							<DAI name="frTm" valKind="RO" sAddr="4:86,7,0"/>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223665,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223667,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT8 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223679,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223673,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223675,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223677,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:223663,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
		<AccessPoint name="S2">
			<ServerAt apName="S1"/>
		</AccessPoint>
		<AccessPoint name="S3">
			<ServerAt apName="S1"/>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="LLN0_7" lnClass="LLN0">
			<DO name="Mod" type="ENC_1"/>
			<DO name="Beh" type="ENS_14"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="On" type="SPS_2"/>
			<DO name="Off" type="SPS_2"/>
			<DO name="Zero" type="MV_10"/>
			<DO name="LocKey" type="SPS_1"/>
			<DO name="TstMod" type="SPS_2"/>
			<DO name="TstBlkMod" type="SPS_2"/>
			<DO name="OnMod" type="SPS_2"/>
			<DO name="LEDRs" type="SPC_0"/>
			<DO name="MltLev" type="SPG_0"/>
			<DO name="GrAct1" type="SPS_2"/>
			<DO name="GrAct2" type="SPS_2"/>
			<DO name="GrAct3" type="SPS_2"/>
			<DO name="GrAct4" type="SPS_2"/>
			<DO name="GrAct5" type="SPS_2"/>
			<DO name="GrAct6" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef21" type="ORG_0"/>
			<DO name="EvtRcdClr" type="SPC_4"/>
		</LNodeType>
		<LNodeType id="LPHD_11" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_1"/>
			<DO name="PhyHealth" type="ENS_1"/>
			<DO name="Proxy" type="SPS_1"/>
			<DO name="RsStat" type="SPC_0"/>
			<DO name="Sim" type="SPC_2"/>
			<DO name="TxGoSim" type="SPC_6"/>
			<DO name="MMSConnects" type="MV_11"/>
			<DO name="AnyErr" type="SPS_2"/>
			<DO name="MajorErr" type="SPS_2"/>
			<DO name="MinorErr" type="SPS_2"/>
			<DO name="BatFail" type="SPS_2"/>
			<DO name="ClkUnsynch" type="SPS_2"/>
			<DO name="DrcDevOff" type="SPS_2"/>
			<DO name="DrcRingBrk" type="SPS_2"/>
			<DO name="EqpMismat" type="SPS_2"/>
			<DO name="FlexErrTkn" type="SPS_2"/>
			<DO name="IrigbFail" type="SPS_2"/>
			<DO name="LatchErr" type="SPS_2"/>
			<DO name="OscilGOOSE" type="SPS_2"/>
			<DO name="FrstEthFail" type="SPS_2"/>
			<DO name="PtpFail" type="SPS_2"/>
			<DO name="RxGooseOff" type="SPS_2"/>
			<DO name="RrtdComFail" type="SPS_2"/>
			<DO name="SecEthFail" type="SPS_2"/>
			<DO name="ThrdEthFail" type="SPS_2"/>
			<DO name="SntpFail" type="SPS_2"/>
			<DO name="SysExcp" type="SPS_2"/>
			<DO name="TempMnt" type="SPS_2"/>
			<DO name="UNotPrgm" type="SPS_2"/>
			<DO name="ProcBusFail" type="SPS_2"/>
			<DO name="ProcBusTrbl" type="SPS_2"/>
			<DO name="VoltMntr" type="SPS_2"/>
			<DO name="BrckTrbl" type="SPS_2"/>
			<DO name="RtdTrbl" type="SPS_2"/>
			<DO name="TdrTrbl" type="SPS_2"/>
			<DO name="RlyUTCTms" type="INS_2"/>
			<DO name="ActHzRefMn" type="SPS_2"/>
			<DO name="TrkHz" type="MV_3"/>
			<DO name="MainRefHz" type="MV_3"/>
			<DO name="AltRefHz" type="MV_3"/>
			<DO name="ActHzPhRef" type="ENS_15"/>
			<DO name="InRef1" type="ORG_2"/>
			<DO name="InRef11" type="ORG_2"/>
			<DO name="InRef12" type="ORG_2"/>
		</LNodeType>
		<LNodeType id="GGIO_0" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind001" type="SPS_1"/>
			<DO name="Ind002" type="SPS_1"/>
			<DO name="Ind003" type="SPS_1"/>
			<DO name="Ind004" type="SPS_1"/>
			<DO name="Ind005" type="SPS_1"/>
			<DO name="Ind006" type="SPS_1"/>
			<DO name="Ind007" type="SPS_1"/>
			<DO name="Ind008" type="SPS_1"/>
			<DO name="Ind009" type="SPS_1"/>
			<DO name="Ind010" type="SPS_1"/>
			<DO name="Ind011" type="SPS_1"/>
			<DO name="Ind012" type="SPS_1"/>
			<DO name="Ind013" type="SPS_1"/>
			<DO name="Ind014" type="SPS_1"/>
			<DO name="Ind015" type="SPS_1"/>
			<DO name="Ind016" type="SPS_1"/>
			<DO name="Ind017" type="SPS_1"/>
			<DO name="Ind018" type="SPS_1"/>
			<DO name="Ind019" type="SPS_1"/>
			<DO name="Ind020" type="SPS_1"/>
			<DO name="Ind021" type="SPS_1"/>
			<DO name="Ind022" type="SPS_1"/>
			<DO name="Ind023" type="SPS_1"/>
			<DO name="Ind024" type="SPS_1"/>
			<DO name="Ind025" type="SPS_1"/>
			<DO name="Ind026" type="SPS_1"/>
			<DO name="Ind027" type="SPS_1"/>
			<DO name="Ind028" type="SPS_1"/>
			<DO name="Ind029" type="SPS_1"/>
			<DO name="Ind030" type="SPS_1"/>
			<DO name="Ind031" type="SPS_1"/>
			<DO name="Ind032" type="SPS_1"/>
			<DO name="Ind033" type="SPS_1"/>
			<DO name="Ind034" type="SPS_1"/>
			<DO name="Ind035" type="SPS_1"/>
			<DO name="Ind036" type="SPS_1"/>
			<DO name="Ind037" type="SPS_1"/>
			<DO name="Ind038" type="SPS_1"/>
			<DO name="Ind039" type="SPS_1"/>
			<DO name="Ind040" type="SPS_1"/>
			<DO name="Ind041" type="SPS_1"/>
			<DO name="Ind042" type="SPS_1"/>
			<DO name="Ind043" type="SPS_1"/>
			<DO name="Ind044" type="SPS_1"/>
			<DO name="Ind045" type="SPS_1"/>
			<DO name="Ind046" type="SPS_1"/>
			<DO name="Ind047" type="SPS_1"/>
			<DO name="Ind048" type="SPS_1"/>
			<DO name="Ind049" type="SPS_1"/>
			<DO name="Ind050" type="SPS_1"/>
			<DO name="Ind051" type="SPS_1"/>
			<DO name="Ind052" type="SPS_1"/>
			<DO name="Ind053" type="SPS_1"/>
			<DO name="Ind054" type="SPS_1"/>
			<DO name="Ind055" type="SPS_1"/>
			<DO name="Ind056" type="SPS_1"/>
			<DO name="Ind057" type="SPS_1"/>
			<DO name="Ind058" type="SPS_1"/>
			<DO name="Ind059" type="SPS_1"/>
			<DO name="Ind060" type="SPS_1"/>
			<DO name="Ind061" type="SPS_1"/>
			<DO name="Ind062" type="SPS_1"/>
			<DO name="Ind063" type="SPS_1"/>
			<DO name="Ind064" type="SPS_1"/>
			<DO name="Ind065" type="SPS_1"/>
			<DO name="Ind066" type="SPS_1"/>
			<DO name="Ind067" type="SPS_1"/>
			<DO name="Ind068" type="SPS_1"/>
			<DO name="Ind069" type="SPS_1"/>
			<DO name="Ind070" type="SPS_1"/>
			<DO name="Ind071" type="SPS_1"/>
			<DO name="Ind072" type="SPS_1"/>
			<DO name="Ind073" type="SPS_1"/>
			<DO name="Ind074" type="SPS_1"/>
			<DO name="Ind075" type="SPS_1"/>
			<DO name="Ind076" type="SPS_1"/>
			<DO name="Ind077" type="SPS_1"/>
			<DO name="Ind078" type="SPS_1"/>
			<DO name="Ind079" type="SPS_1"/>
			<DO name="Ind080" type="SPS_1"/>
			<DO name="Ind081" type="SPS_1"/>
			<DO name="Ind082" type="SPS_1"/>
			<DO name="Ind083" type="SPS_1"/>
			<DO name="Ind084" type="SPS_1"/>
			<DO name="Ind085" type="SPS_1"/>
			<DO name="Ind086" type="SPS_1"/>
			<DO name="Ind087" type="SPS_1"/>
			<DO name="Ind088" type="SPS_1"/>
			<DO name="Ind089" type="SPS_1"/>
			<DO name="Ind090" type="SPS_1"/>
			<DO name="Ind091" type="SPS_1"/>
			<DO name="Ind092" type="SPS_1"/>
			<DO name="Ind093" type="SPS_1"/>
			<DO name="Ind094" type="SPS_1"/>
			<DO name="Ind095" type="SPS_1"/>
			<DO name="Ind096" type="SPS_1"/>
			<DO name="Ind097" type="SPS_1"/>
			<DO name="Ind098" type="SPS_1"/>
			<DO name="Ind099" type="SPS_1"/>
			<DO name="Ind100" type="SPS_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind109" type="SPS_1"/>
			<DO name="Ind110" type="SPS_1"/>
			<DO name="Ind111" type="SPS_1"/>
			<DO name="Ind112" type="SPS_1"/>
			<DO name="Ind113" type="SPS_1"/>
			<DO name="Ind114" type="SPS_1"/>
			<DO name="Ind115" type="SPS_1"/>
			<DO name="Ind116" type="SPS_1"/>
			<DO name="Ind117" type="SPS_1"/>
			<DO name="Ind118" type="SPS_1"/>
			<DO name="Ind119" type="SPS_1"/>
			<DO name="Ind120" type="SPS_1"/>
			<DO name="Ind121" type="SPS_1"/>
			<DO name="Ind122" type="SPS_1"/>
			<DO name="Ind123" type="SPS_1"/>
			<DO name="Ind124" type="SPS_1"/>
			<DO name="Ind125" type="SPS_1"/>
			<DO name="Ind126" type="SPS_1"/>
			<DO name="Ind127" type="SPS_1"/>
			<DO name="Ind128" type="SPS_1"/>
		</LNodeType>
		<LNodeType id="GGIO_12_840" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="SPCSO001" type="SPC_7"/>
			<DO name="SPCSO002" type="SPC_7"/>
			<DO name="SPCSO003" type="SPC_7"/>
			<DO name="SPCSO004" type="SPC_7"/>
			<DO name="SPCSO005" type="SPC_7"/>
			<DO name="SPCSO006" type="SPC_7"/>
			<DO name="SPCSO007" type="SPC_7"/>
			<DO name="SPCSO008" type="SPC_7"/>
			<DO name="SPCSO009" type="SPC_7"/>
			<DO name="SPCSO010" type="SPC_7"/>
			<DO name="SPCSO011" type="SPC_7"/>
			<DO name="SPCSO012" type="SPC_7"/>
			<DO name="SPCSO013" type="SPC_7"/>
			<DO name="SPCSO014" type="SPC_7"/>
			<DO name="SPCSO015" type="SPC_7"/>
			<DO name="SPCSO016" type="SPC_7"/>
			<DO name="SPCSO017" type="SPC_7"/>
			<DO name="SPCSO018" type="SPC_7"/>
			<DO name="SPCSO019" type="SPC_7"/>
			<DO name="SPCSO020" type="SPC_7"/>
			<DO name="SPCSO021" type="SPC_7"/>
			<DO name="SPCSO022" type="SPC_7"/>
			<DO name="SPCSO023" type="SPC_7"/>
			<DO name="SPCSO024" type="SPC_7"/>
			<DO name="SPCSO025" type="SPC_7"/>
			<DO name="SPCSO026" type="SPC_7"/>
			<DO name="SPCSO027" type="SPC_7"/>
			<DO name="SPCSO028" type="SPC_7"/>
			<DO name="SPCSO029" type="SPC_7"/>
			<DO name="SPCSO030" type="SPC_7"/>
			<DO name="SPCSO031" type="SPC_7"/>
			<DO name="SPCSO032" type="SPC_7"/>
			<DO name="SPCSO033" type="SPC_7"/>
			<DO name="SPCSO034" type="SPC_7"/>
			<DO name="SPCSO035" type="SPC_7"/>
			<DO name="SPCSO036" type="SPC_7"/>
			<DO name="SPCSO037" type="SPC_7"/>
			<DO name="SPCSO038" type="SPC_7"/>
			<DO name="SPCSO039" type="SPC_7"/>
			<DO name="SPCSO040" type="SPC_7"/>
			<DO name="SPCSO041" type="SPC_7"/>
			<DO name="SPCSO042" type="SPC_7"/>
			<DO name="SPCSO043" type="SPC_7"/>
			<DO name="SPCSO044" type="SPC_7"/>
			<DO name="SPCSO045" type="SPC_7"/>
			<DO name="SPCSO046" type="SPC_7"/>
			<DO name="SPCSO047" type="SPC_7"/>
			<DO name="SPCSO048" type="SPC_7"/>
			<DO name="SPCSO049" type="SPC_7"/>
			<DO name="SPCSO050" type="SPC_7"/>
			<DO name="SPCSO051" type="SPC_7"/>
			<DO name="SPCSO052" type="SPC_7"/>
			<DO name="SPCSO053" type="SPC_7"/>
			<DO name="SPCSO054" type="SPC_7"/>
			<DO name="SPCSO055" type="SPC_7"/>
			<DO name="SPCSO056" type="SPC_7"/>
			<DO name="SPCSO057" type="SPC_7"/>
			<DO name="SPCSO058" type="SPC_7"/>
			<DO name="SPCSO059" type="SPC_7"/>
			<DO name="SPCSO060" type="SPC_7"/>
			<DO name="SPCSO061" type="SPC_7"/>
			<DO name="SPCSO062" type="SPC_7"/>
			<DO name="SPCSO063" type="SPC_7"/>
			<DO name="SPCSO064" type="SPC_7"/>
			<DO name="SPCSO065" type="SPC_7"/>
			<DO name="SPCSO066" type="SPC_7"/>
			<DO name="SPCSO067" type="SPC_7"/>
			<DO name="SPCSO068" type="SPC_7"/>
			<DO name="SPCSO069" type="SPC_7"/>
			<DO name="SPCSO070" type="SPC_7"/>
			<DO name="SPCSO071" type="SPC_7"/>
			<DO name="SPCSO072" type="SPC_7"/>
			<DO name="SPCSO073" type="SPC_7"/>
			<DO name="SPCSO074" type="SPC_7"/>
			<DO name="SPCSO075" type="SPC_7"/>
			<DO name="SPCSO076" type="SPC_7"/>
			<DO name="SPCSO077" type="SPC_7"/>
			<DO name="SPCSO078" type="SPC_7"/>
			<DO name="SPCSO079" type="SPC_7"/>
			<DO name="SPCSO080" type="SPC_7"/>
			<DO name="SPCSO081" type="SPC_7"/>
			<DO name="SPCSO082" type="SPC_7"/>
			<DO name="SPCSO083" type="SPC_7"/>
			<DO name="SPCSO084" type="SPC_7"/>
			<DO name="SPCSO085" type="SPC_7"/>
			<DO name="SPCSO086" type="SPC_7"/>
			<DO name="SPCSO087" type="SPC_7"/>
			<DO name="SPCSO088" type="SPC_7"/>
			<DO name="SPCSO089" type="SPC_7"/>
			<DO name="SPCSO090" type="SPC_7"/>
			<DO name="SPCSO091" type="SPC_7"/>
			<DO name="SPCSO092" type="SPC_7"/>
			<DO name="SPCSO093" type="SPC_7"/>
			<DO name="SPCSO094" type="SPC_7"/>
			<DO name="SPCSO095" type="SPC_7"/>
			<DO name="SPCSO096" type="SPC_7"/>
			<DO name="SPCSO097" type="SPC_7"/>
			<DO name="SPCSO098" type="SPC_7"/>
			<DO name="SPCSO099" type="SPC_7"/>
			<DO name="SPCSO100" type="SPC_7"/>
			<DO name="SPCSO101" type="SPC_7"/>
			<DO name="SPCSO102" type="SPC_7"/>
			<DO name="SPCSO103" type="SPC_7"/>
			<DO name="SPCSO104" type="SPC_7"/>
			<DO name="SPCSO105" type="SPC_7"/>
			<DO name="SPCSO106" type="SPC_7"/>
			<DO name="SPCSO107" type="SPC_7"/>
			<DO name="SPCSO108" type="SPC_7"/>
			<DO name="SPCSO109" type="SPC_7"/>
			<DO name="SPCSO110" type="SPC_7"/>
			<DO name="SPCSO111" type="SPC_7"/>
			<DO name="SPCSO112" type="SPC_7"/>
			<DO name="SPCSO113" type="SPC_7"/>
			<DO name="SPCSO114" type="SPC_7"/>
			<DO name="SPCSO115" type="SPC_7"/>
			<DO name="SPCSO116" type="SPC_7"/>
			<DO name="SPCSO117" type="SPC_7"/>
			<DO name="SPCSO118" type="SPC_7"/>
			<DO name="SPCSO119" type="SPC_7"/>
			<DO name="SPCSO120" type="SPC_7"/>
			<DO name="SPCSO121" type="SPC_7"/>
			<DO name="SPCSO122" type="SPC_7"/>
			<DO name="SPCSO123" type="SPC_7"/>
			<DO name="SPCSO124" type="SPC_7"/>
			<DO name="SPCSO125" type="SPC_7"/>
			<DO name="SPCSO126" type="SPC_7"/>
			<DO name="SPCSO127" type="SPC_7"/>
			<DO name="SPCSO128" type="SPC_7"/>
			<DO name="DPCSO01" type="DPC_2"/>
			<DO name="DPCSO02" type="DPC_2"/>
			<DO name="DPCSO03" type="DPC_2"/>
			<DO name="DPCSO04" type="DPC_2"/>
			<DO name="DPCSO05" type="DPC_2"/>
			<DO name="DPCSO06" type="DPC_2"/>
			<DO name="DPCSO07" type="DPC_2"/>
			<DO name="DPCSO08" type="DPC_2"/>
			<DO name="DPCSO09" type="DPC_2"/>
			<DO name="DPCSO10" type="DPC_2"/>
			<DO name="DPCSO11" type="DPC_2"/>
			<DO name="DPCSO12" type="DPC_2"/>
			<DO name="DPCSO13" type="DPC_2"/>
			<DO name="DPCSO14" type="DPC_2"/>
			<DO name="DPCSO15" type="DPC_2"/>
			<DO name="DPCSO16" type="DPC_2"/>
			<DO name="DPCSO17" type="DPC_2"/>
			<DO name="DPCSO18" type="DPC_2"/>
			<DO name="DPCSO19" type="DPC_2"/>
			<DO name="DPCSO20" type="DPC_2"/>
			<DO name="DPCSO21" type="DPC_2"/>
			<DO name="DPCSO22" type="DPC_2"/>
			<DO name="DPCSO23" type="DPC_2"/>
			<DO name="DPCSO24" type="DPC_2"/>
			<DO name="DPCSO25" type="DPC_2"/>
			<DO name="DPCSO26" type="DPC_2"/>
			<DO name="DPCSO27" type="DPC_2"/>
			<DO name="DPCSO28" type="DPC_2"/>
			<DO name="DPCSO29" type="DPC_2"/>
			<DO name="DPCSO30" type="DPC_2"/>
			<DO name="DPCSO31" type="DPC_2"/>
			<DO name="DPCSO32" type="DPC_2"/>
			<DO name="DPCSO33" type="DPC_2"/>
			<DO name="DPCSO34" type="DPC_2"/>
			<DO name="DPCSO35" type="DPC_2"/>
			<DO name="DPCSO36" type="DPC_2"/>
			<DO name="DPCSO37" type="DPC_2"/>
			<DO name="DPCSO38" type="DPC_2"/>
			<DO name="DPCSO39" type="DPC_2"/>
			<DO name="DPCSO40" type="DPC_2"/>
			<DO name="DPCSO41" type="DPC_2"/>
			<DO name="DPCSO42" type="DPC_2"/>
			<DO name="DPCSO43" type="DPC_2"/>
			<DO name="DPCSO44" type="DPC_2"/>
			<DO name="DPCSO45" type="DPC_2"/>
			<DO name="DPCSO46" type="DPC_2"/>
			<DO name="DPCSO47" type="DPC_2"/>
			<DO name="DPCSO48" type="DPC_2"/>
			<DO name="DPCSO49" type="DPC_2"/>
			<DO name="DPCSO50" type="DPC_2"/>
			<DO name="DPCSO51" type="DPC_2"/>
			<DO name="DPCSO52" type="DPC_2"/>
			<DO name="DPCSO53" type="DPC_2"/>
			<DO name="DPCSO54" type="DPC_2"/>
			<DO name="DPCSO55" type="DPC_2"/>
			<DO name="DPCSO56" type="DPC_2"/>
			<DO name="DPCSO57" type="DPC_2"/>
			<DO name="DPCSO58" type="DPC_2"/>
			<DO name="DPCSO59" type="DPC_2"/>
			<DO name="DPCSO60" type="DPC_2"/>
			<DO name="DPCSO61" type="DPC_2"/>
			<DO name="DPCSO62" type="DPC_2"/>
			<DO name="DPCSO63" type="DPC_2"/>
			<DO name="DPCSO64" type="DPC_2"/>
		</LNodeType>
		<LNodeType id="GGIO_15_16DPS" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind001" type="SPS_1"/>
			<DO name="Ind002" type="SPS_1"/>
			<DO name="Ind003" type="SPS_1"/>
			<DO name="Ind004" type="SPS_1"/>
			<DO name="Ind005" type="SPS_1"/>
			<DO name="Ind006" type="SPS_1"/>
			<DO name="Ind007" type="SPS_1"/>
			<DO name="Ind008" type="SPS_1"/>
			<DO name="Ind009" type="SPS_1"/>
			<DO name="Ind010" type="SPS_1"/>
			<DO name="Ind011" type="SPS_1"/>
			<DO name="Ind012" type="SPS_1"/>
			<DO name="Ind013" type="SPS_1"/>
			<DO name="Ind014" type="SPS_1"/>
			<DO name="Ind015" type="SPS_1"/>
			<DO name="Ind016" type="SPS_1"/>
			<DO name="Ind017" type="SPS_1"/>
			<DO name="Ind018" type="SPS_1"/>
			<DO name="Ind019" type="SPS_1"/>
			<DO name="Ind020" type="SPS_1"/>
			<DO name="Ind021" type="SPS_1"/>
			<DO name="Ind022" type="SPS_1"/>
			<DO name="Ind023" type="SPS_1"/>
			<DO name="Ind024" type="SPS_1"/>
			<DO name="Ind025" type="SPS_1"/>
			<DO name="Ind026" type="SPS_1"/>
			<DO name="Ind027" type="SPS_1"/>
			<DO name="Ind028" type="SPS_1"/>
			<DO name="Ind029" type="SPS_1"/>
			<DO name="Ind030" type="SPS_1"/>
			<DO name="Ind031" type="SPS_1"/>
			<DO name="Ind032" type="SPS_1"/>
			<DO name="Ind033" type="SPS_1"/>
			<DO name="Ind034" type="SPS_1"/>
			<DO name="Ind035" type="SPS_1"/>
			<DO name="Ind036" type="SPS_1"/>
			<DO name="Ind037" type="SPS_1"/>
			<DO name="Ind038" type="SPS_1"/>
			<DO name="Ind039" type="SPS_1"/>
			<DO name="Ind040" type="SPS_1"/>
			<DO name="Ind041" type="SPS_1"/>
			<DO name="Ind042" type="SPS_1"/>
			<DO name="Ind043" type="SPS_1"/>
			<DO name="Ind044" type="SPS_1"/>
			<DO name="Ind045" type="SPS_1"/>
			<DO name="Ind046" type="SPS_1"/>
			<DO name="Ind047" type="SPS_1"/>
			<DO name="Ind048" type="SPS_1"/>
			<DO name="Ind049" type="SPS_1"/>
			<DO name="Ind050" type="SPS_1"/>
			<DO name="Ind051" type="SPS_1"/>
			<DO name="Ind052" type="SPS_1"/>
			<DO name="Ind053" type="SPS_1"/>
			<DO name="Ind054" type="SPS_1"/>
			<DO name="Ind055" type="SPS_1"/>
			<DO name="Ind056" type="SPS_1"/>
			<DO name="Ind057" type="SPS_1"/>
			<DO name="Ind058" type="SPS_1"/>
			<DO name="Ind059" type="SPS_1"/>
			<DO name="Ind060" type="SPS_1"/>
			<DO name="Ind061" type="SPS_1"/>
			<DO name="Ind062" type="SPS_1"/>
			<DO name="Ind063" type="SPS_1"/>
			<DO name="Ind064" type="SPS_1"/>
			<DO name="Ind065" type="SPS_1"/>
			<DO name="Ind066" type="SPS_1"/>
			<DO name="Ind067" type="SPS_1"/>
			<DO name="Ind068" type="SPS_1"/>
			<DO name="Ind069" type="SPS_1"/>
			<DO name="Ind070" type="SPS_1"/>
			<DO name="Ind071" type="SPS_1"/>
			<DO name="Ind072" type="SPS_1"/>
			<DO name="Ind073" type="SPS_1"/>
			<DO name="Ind074" type="SPS_1"/>
			<DO name="Ind075" type="SPS_1"/>
			<DO name="Ind076" type="SPS_1"/>
			<DO name="Ind077" type="SPS_1"/>
			<DO name="Ind078" type="SPS_1"/>
			<DO name="Ind079" type="SPS_1"/>
			<DO name="Ind080" type="SPS_1"/>
			<DO name="Ind081" type="SPS_1"/>
			<DO name="Ind082" type="SPS_1"/>
			<DO name="Ind083" type="SPS_1"/>
			<DO name="Ind084" type="SPS_1"/>
			<DO name="Ind085" type="SPS_1"/>
			<DO name="Ind086" type="SPS_1"/>
			<DO name="Ind087" type="SPS_1"/>
			<DO name="Ind088" type="SPS_1"/>
			<DO name="Ind089" type="SPS_1"/>
			<DO name="Ind090" type="SPS_1"/>
			<DO name="Ind091" type="SPS_1"/>
			<DO name="Ind092" type="SPS_1"/>
			<DO name="Ind093" type="SPS_1"/>
			<DO name="Ind094" type="SPS_1"/>
			<DO name="Ind095" type="SPS_1"/>
			<DO name="Ind096" type="SPS_1"/>
			<DO name="Ind097" type="SPS_1"/>
			<DO name="Ind098" type="SPS_1"/>
			<DO name="Ind099" type="SPS_1"/>
			<DO name="Ind100" type="SPS_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind109" type="SPS_1"/>
			<DO name="Ind110" type="SPS_1"/>
			<DO name="Ind111" type="SPS_1"/>
			<DO name="Ind112" type="SPS_1"/>
			<DO name="Ind113" type="SPS_1"/>
			<DO name="Ind114" type="SPS_1"/>
			<DO name="Ind115" type="SPS_1"/>
			<DO name="Ind116" type="SPS_1"/>
			<DO name="Ind117" type="SPS_1"/>
			<DO name="Ind118" type="SPS_1"/>
			<DO name="Ind119" type="SPS_1"/>
			<DO name="Ind120" type="SPS_1"/>
			<DO name="Ind121" type="SPS_1"/>
			<DO name="Ind122" type="SPS_1"/>
			<DO name="Ind123" type="SPS_1"/>
			<DO name="Ind124" type="SPS_1"/>
			<DO name="Ind125" type="SPS_1"/>
			<DO name="Ind126" type="SPS_1"/>
			<DO name="Ind127" type="SPS_1"/>
			<DO name="Ind128" type="SPS_1"/>
			<DO name="Ind129" type="SPS_1"/>
			<DO name="Ind130" type="SPS_1"/>
			<DO name="Ind131" type="SPS_1"/>
			<DO name="Ind132" type="SPS_1"/>
			<DO name="Ind133" type="SPS_1"/>
			<DO name="Ind134" type="SPS_1"/>
			<DO name="Ind135" type="SPS_1"/>
			<DO name="Ind136" type="SPS_1"/>
			<DO name="Ind137" type="SPS_1"/>
			<DO name="Ind138" type="SPS_1"/>
			<DO name="Ind139" type="SPS_1"/>
			<DO name="Ind140" type="SPS_1"/>
			<DO name="Ind141" type="SPS_1"/>
			<DO name="Ind142" type="SPS_1"/>
			<DO name="Ind143" type="SPS_1"/>
			<DO name="Ind144" type="SPS_1"/>
			<DO name="Ind145" type="SPS_1"/>
			<DO name="Ind146" type="SPS_1"/>
			<DO name="Ind147" type="SPS_1"/>
			<DO name="Ind148" type="SPS_1"/>
			<DO name="Ind149" type="SPS_1"/>
			<DO name="Ind150" type="SPS_1"/>
			<DO name="Ind151" type="SPS_1"/>
			<DO name="Ind152" type="SPS_1"/>
			<DO name="Ind153" type="SPS_1"/>
			<DO name="Ind154" type="SPS_1"/>
			<DO name="Ind155" type="SPS_1"/>
			<DO name="Ind156" type="SPS_1"/>
			<DO name="Ind157" type="SPS_1"/>
			<DO name="Ind158" type="SPS_1"/>
			<DO name="Ind159" type="SPS_1"/>
			<DO name="Ind160" type="SPS_1"/>
			<DO name="Ind161" type="SPS_1"/>
			<DO name="Ind162" type="SPS_1"/>
			<DO name="Ind163" type="SPS_1"/>
			<DO name="Ind164" type="SPS_1"/>
			<DO name="Ind165" type="SPS_1"/>
			<DO name="Ind166" type="SPS_1"/>
			<DO name="Ind167" type="SPS_1"/>
			<DO name="Ind168" type="SPS_1"/>
			<DO name="Ind169" type="SPS_1"/>
			<DO name="Ind170" type="SPS_1"/>
			<DO name="Ind171" type="SPS_1"/>
			<DO name="Ind172" type="SPS_1"/>
			<DO name="Ind173" type="SPS_1"/>
			<DO name="Ind174" type="SPS_1"/>
			<DO name="Ind175" type="SPS_1"/>
			<DO name="Ind176" type="SPS_1"/>
			<DO name="Ind177" type="SPS_1"/>
			<DO name="Ind178" type="SPS_1"/>
			<DO name="Ind179" type="SPS_1"/>
			<DO name="Ind180" type="SPS_1"/>
			<DO name="Ind181" type="SPS_1"/>
			<DO name="Ind182" type="SPS_1"/>
			<DO name="Ind183" type="SPS_1"/>
			<DO name="Ind184" type="SPS_1"/>
			<DO name="Ind185" type="SPS_1"/>
			<DO name="Ind186" type="SPS_1"/>
			<DO name="Ind187" type="SPS_1"/>
			<DO name="Ind188" type="SPS_1"/>
			<DO name="Ind189" type="SPS_1"/>
			<DO name="Ind190" type="SPS_1"/>
			<DO name="Ind191" type="SPS_1"/>
			<DO name="Ind192" type="SPS_1"/>
			<DO name="Ind193" type="SPS_1"/>
			<DO name="Ind194" type="SPS_1"/>
			<DO name="Ind195" type="SPS_1"/>
			<DO name="Ind196" type="SPS_1"/>
			<DO name="Ind197" type="SPS_1"/>
			<DO name="Ind198" type="SPS_1"/>
			<DO name="Ind199" type="SPS_1"/>
			<DO name="Ind200" type="SPS_1"/>
			<DO name="Ind201" type="SPS_1"/>
			<DO name="Ind202" type="SPS_1"/>
			<DO name="Ind203" type="SPS_1"/>
			<DO name="Ind204" type="SPS_1"/>
			<DO name="Ind205" type="SPS_1"/>
			<DO name="Ind206" type="SPS_1"/>
			<DO name="Ind207" type="SPS_1"/>
			<DO name="Ind208" type="SPS_1"/>
			<DO name="Ind209" type="SPS_1"/>
			<DO name="Ind210" type="SPS_1"/>
			<DO name="Ind211" type="SPS_1"/>
			<DO name="Ind212" type="SPS_1"/>
			<DO name="Ind213" type="SPS_1"/>
			<DO name="Ind214" type="SPS_1"/>
			<DO name="Ind215" type="SPS_1"/>
			<DO name="Ind216" type="SPS_1"/>
			<DO name="Ind217" type="SPS_1"/>
			<DO name="Ind218" type="SPS_1"/>
			<DO name="Ind219" type="SPS_1"/>
			<DO name="Ind220" type="SPS_1"/>
			<DO name="Ind221" type="SPS_1"/>
			<DO name="Ind222" type="SPS_1"/>
			<DO name="Ind223" type="SPS_1"/>
			<DO name="Ind224" type="SPS_1"/>
			<DO name="Ind225" type="SPS_1"/>
			<DO name="Ind226" type="SPS_1"/>
			<DO name="Ind227" type="SPS_1"/>
			<DO name="Ind228" type="SPS_1"/>
			<DO name="Ind229" type="SPS_1"/>
			<DO name="Ind230" type="SPS_1"/>
			<DO name="Ind231" type="SPS_1"/>
			<DO name="Ind232" type="SPS_1"/>
			<DO name="Ind233" type="SPS_1"/>
			<DO name="Ind234" type="SPS_1"/>
			<DO name="Ind235" type="SPS_1"/>
			<DO name="Ind236" type="SPS_1"/>
			<DO name="Ind237" type="SPS_1"/>
			<DO name="Ind238" type="SPS_1"/>
			<DO name="Ind239" type="SPS_1"/>
			<DO name="Ind240" type="SPS_1"/>
			<DO name="Ind241" type="SPS_1"/>
			<DO name="Ind242" type="SPS_1"/>
			<DO name="Ind243" type="SPS_1"/>
			<DO name="Ind244" type="SPS_1"/>
			<DO name="Ind245" type="SPS_1"/>
			<DO name="Ind246" type="SPS_1"/>
			<DO name="Ind247" type="SPS_1"/>
			<DO name="Ind248" type="SPS_1"/>
			<DO name="Ind249" type="SPS_1"/>
			<DO name="Ind250" type="SPS_1"/>
			<DO name="Ind251" type="SPS_1"/>
			<DO name="Ind252" type="SPS_1"/>
			<DO name="Ind253" type="SPS_1"/>
			<DO name="Ind254" type="SPS_1"/>
			<DO name="Ind255" type="SPS_1"/>
			<DO name="Ind256" type="SPS_1"/>
			<DO name="OpnSt01" type="SPS_2"/>
			<DO name="OpnSt02" type="SPS_2"/>
			<DO name="OpnSt03" type="SPS_2"/>
			<DO name="OpnSt04" type="SPS_2"/>
			<DO name="OpnSt05" type="SPS_2"/>
			<DO name="OpnSt06" type="SPS_2"/>
			<DO name="OpnSt07" type="SPS_2"/>
			<DO name="OpnSt08" type="SPS_2"/>
			<DO name="OpnSt09" type="SPS_2"/>
			<DO name="OpnSt10" type="SPS_2"/>
			<DO name="OpnSt11" type="SPS_2"/>
			<DO name="OpnSt12" type="SPS_2"/>
			<DO name="OpnSt13" type="SPS_2"/>
			<DO name="OpnSt14" type="SPS_2"/>
			<DO name="OpnSt15" type="SPS_2"/>
			<DO name="OpnSt16" type="SPS_2"/>
			<DO name="ClsSt01" type="SPS_2"/>
			<DO name="ClsSt02" type="SPS_2"/>
			<DO name="ClsSt03" type="SPS_2"/>
			<DO name="ClsSt04" type="SPS_2"/>
			<DO name="ClsSt05" type="SPS_2"/>
			<DO name="ClsSt06" type="SPS_2"/>
			<DO name="ClsSt07" type="SPS_2"/>
			<DO name="ClsSt08" type="SPS_2"/>
			<DO name="ClsSt09" type="SPS_2"/>
			<DO name="ClsSt10" type="SPS_2"/>
			<DO name="ClsSt11" type="SPS_2"/>
			<DO name="ClsSt12" type="SPS_2"/>
			<DO name="ClsSt13" type="SPS_2"/>
			<DO name="ClsSt14" type="SPS_2"/>
			<DO name="ClsSt15" type="SPS_2"/>
			<DO name="ClsSt16" type="SPS_2"/>
			<DO name="BadSt01" type="SPS_2"/>
			<DO name="BadSt02" type="SPS_2"/>
			<DO name="BadSt03" type="SPS_2"/>
			<DO name="BadSt04" type="SPS_2"/>
			<DO name="BadSt05" type="SPS_2"/>
			<DO name="BadSt06" type="SPS_2"/>
			<DO name="BadSt07" type="SPS_2"/>
			<DO name="BadSt08" type="SPS_2"/>
			<DO name="BadSt09" type="SPS_2"/>
			<DO name="BadSt10" type="SPS_2"/>
			<DO name="BadSt11" type="SPS_2"/>
			<DO name="BadSt12" type="SPS_2"/>
			<DO name="BadSt13" type="SPS_2"/>
			<DO name="BadSt14" type="SPS_2"/>
			<DO name="BadSt15" type="SPS_2"/>
			<DO name="BadSt16" type="SPS_2"/>
			<DO name="IntermSt01" type="SPS_2"/>
			<DO name="IntermSt02" type="SPS_2"/>
			<DO name="IntermSt03" type="SPS_2"/>
			<DO name="IntermSt04" type="SPS_2"/>
			<DO name="IntermSt05" type="SPS_2"/>
			<DO name="IntermSt06" type="SPS_2"/>
			<DO name="IntermSt07" type="SPS_2"/>
			<DO name="IntermSt08" type="SPS_2"/>
			<DO name="IntermSt09" type="SPS_2"/>
			<DO name="IntermSt10" type="SPS_2"/>
			<DO name="IntermSt11" type="SPS_2"/>
			<DO name="IntermSt12" type="SPS_2"/>
			<DO name="IntermSt13" type="SPS_2"/>
			<DO name="IntermSt14" type="SPS_2"/>
			<DO name="IntermSt15" type="SPS_2"/>
			<DO name="IntermSt16" type="SPS_2"/>
			<DO name="AnIn01" type="MV_0"/>
			<DO name="AnIn02" type="MV_0"/>
			<DO name="AnIn03" type="MV_0"/>
			<DO name="AnIn04" type="MV_0"/>
			<DO name="AnIn05" type="MV_0"/>
			<DO name="AnIn06" type="MV_0"/>
			<DO name="AnIn07" type="MV_0"/>
			<DO name="AnIn08" type="MV_0"/>
			<DO name="AnIn09" type="MV_0"/>
			<DO name="AnIn10" type="MV_0"/>
			<DO name="AnIn11" type="MV_0"/>
			<DO name="AnIn12" type="MV_0"/>
			<DO name="AnIn13" type="MV_0"/>
			<DO name="AnIn14" type="MV_0"/>
			<DO name="AnIn15" type="MV_0"/>
			<DO name="AnIn16" type="MV_0"/>
			<DO name="AnIn17" type="MV_0"/>
			<DO name="AnIn18" type="MV_0"/>
			<DO name="AnIn19" type="MV_0"/>
			<DO name="AnIn20" type="MV_0"/>
			<DO name="AnIn21" type="MV_0"/>
			<DO name="AnIn22" type="MV_0"/>
			<DO name="AnIn23" type="MV_0"/>
			<DO name="AnIn24" type="MV_0"/>
			<DO name="AnIn25" type="MV_0"/>
			<DO name="AnIn26" type="MV_0"/>
			<DO name="AnIn27" type="MV_0"/>
			<DO name="AnIn28" type="MV_0"/>
			<DO name="AnIn29" type="MV_0"/>
			<DO name="AnIn30" type="MV_0"/>
			<DO name="AnIn31" type="MV_0"/>
			<DO name="AnIn32" type="MV_0"/>
			<DO name="AnExpnSt01" type="SPS_2"/>
			<DO name="AnExpnSt02" type="SPS_2"/>
			<DO name="AnExpnSt03" type="SPS_2"/>
			<DO name="AnExpnSt04" type="SPS_2"/>
			<DO name="AnExpnSt05" type="SPS_2"/>
			<DO name="AnExpnSt06" type="SPS_2"/>
			<DO name="AnExpnSt07" type="SPS_2"/>
			<DO name="AnExpnSt08" type="SPS_2"/>
			<DO name="AnExpnSt09" type="SPS_2"/>
			<DO name="AnExpnSt10" type="SPS_2"/>
			<DO name="AnExpnSt11" type="SPS_2"/>
			<DO name="AnExpnSt12" type="SPS_2"/>
			<DO name="AnExpnSt13" type="SPS_2"/>
			<DO name="AnExpnSt14" type="SPS_2"/>
			<DO name="AnExpnSt15" type="SPS_2"/>
			<DO name="AnExpnSt16" type="SPS_2"/>
			<DO name="AnExpnSt17" type="SPS_2"/>
			<DO name="AnExpnSt18" type="SPS_2"/>
			<DO name="AnExpnSt19" type="SPS_2"/>
			<DO name="AnExpnSt20" type="SPS_2"/>
			<DO name="AnExpnSt21" type="SPS_2"/>
			<DO name="AnExpnSt22" type="SPS_2"/>
			<DO name="AnExpnSt23" type="SPS_2"/>
			<DO name="AnExpnSt24" type="SPS_2"/>
			<DO name="AnExpnSt25" type="SPS_2"/>
			<DO name="AnExpnSt26" type="SPS_2"/>
			<DO name="AnExpnSt27" type="SPS_2"/>
			<DO name="AnExpnSt28" type="SPS_2"/>
			<DO name="AnExpnSt29" type="SPS_2"/>
			<DO name="AnExpnSt30" type="SPS_2"/>
			<DO name="AnExpnSt31" type="SPS_2"/>
			<DO name="AnExpnSt32" type="SPS_2"/>
			<DO name="IndPos001" type="DPS_0"/>
			<DO name="IndPos002" type="DPS_0"/>
			<DO name="IndPos003" type="DPS_0"/>
			<DO name="IndPos004" type="DPS_0"/>
			<DO name="IndPos005" type="DPS_0"/>
			<DO name="IndPos006" type="DPS_0"/>
			<DO name="IndPos007" type="DPS_0"/>
			<DO name="IndPos008" type="DPS_0"/>
			<DO name="IndPos009" type="DPS_0"/>
			<DO name="IndPos010" type="DPS_0"/>
			<DO name="IndPos011" type="DPS_0"/>
			<DO name="IndPos012" type="DPS_0"/>
			<DO name="IndPos013" type="DPS_0"/>
			<DO name="IndPos014" type="DPS_0"/>
			<DO name="IndPos015" type="DPS_0"/>
			<DO name="IndPos016" type="DPS_0"/>
		</LNodeType>
		<LNodeType id="GGIO_14" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="AnIn01" type="MV_12"/>
			<DO name="AnIn02" type="MV_12"/>
			<DO name="AnIn03" type="MV_12"/>
			<DO name="AnIn04" type="MV_12"/>
			<DO name="AnIn05" type="MV_12"/>
			<DO name="AnIn06" type="MV_12"/>
			<DO name="AnIn07" type="MV_12"/>
			<DO name="AnIn08" type="MV_12"/>
			<DO name="AnIn09" type="MV_12"/>
			<DO name="AnIn10" type="MV_12"/>
			<DO name="AnIn11" type="MV_12"/>
			<DO name="AnIn12" type="MV_12"/>
			<DO name="AnIn13" type="MV_12"/>
			<DO name="AnIn14" type="MV_12"/>
			<DO name="AnIn15" type="MV_12"/>
			<DO name="AnIn16" type="MV_12"/>
			<DO name="AnIn17" type="MV_12"/>
			<DO name="AnIn18" type="MV_12"/>
			<DO name="AnIn19" type="MV_12"/>
			<DO name="AnIn20" type="MV_12"/>
			<DO name="AnIn21" type="MV_12"/>
			<DO name="AnIn22" type="MV_12"/>
			<DO name="AnIn23" type="MV_12"/>
			<DO name="AnIn24" type="MV_12"/>
			<DO name="AnIn25" type="MV_12"/>
			<DO name="AnIn26" type="MV_12"/>
			<DO name="AnIn27" type="MV_12"/>
			<DO name="AnIn28" type="MV_12"/>
			<DO name="AnIn29" type="MV_12"/>
			<DO name="AnIn30" type="MV_12"/>
			<DO name="AnIn31" type="MV_12"/>
			<DO name="AnIn32" type="MV_12"/>
		</LNodeType>
		<LNodeType id="LLN0_1" lnClass="LLN0">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_3"/>
			<DO name="GrRef" type="ORG_1"/>
		</LNodeType>
		<LNodeType id="PIOC_0" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef12" type="ORG_0"/>
			<DO name="BlkRef13" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef22" type="ORG_0"/>
			<DO name="BlkRef23" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef32" type="ORG_0"/>
			<DO name="BlkRef33" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef42" type="ORG_0"/>
			<DO name="BlkRef43" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef52" type="ORG_0"/>
			<DO name="BlkRef53" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
			<DO name="BlkRef62" type="ORG_0"/>
			<DO name="BlkRef63" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PIOC_2" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOC_0" lnClass="PTOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef12" type="ORG_0"/>
			<DO name="BlkRef13" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef22" type="ORG_0"/>
			<DO name="BlkRef23" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef32" type="ORG_0"/>
			<DO name="BlkRef33" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef42" type="ORG_0"/>
			<DO name="BlkRef43" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef52" type="ORG_0"/>
			<DO name="BlkRef53" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
			<DO name="BlkRef62" type="ORG_0"/>
			<DO name="BlkRef63" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOC_1" lnClass="PTOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RBRF_0" lnClass="RBRF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="OpEx" type="ACT_3"/>
			<DO name="OpIn" type="ACT_2"/>
			<DO name="BkrOp1" type="SPS_2"/>
			<DO name="BkrOp2" type="SPS_2"/>
			<DO name="BkrOp3" type="SPS_2"/>
			<DO name="InRef102" type="ORG_0"/>
			<DO name="InRef202" type="ORG_0"/>
			<DO name="InRef302" type="ORG_0"/>
			<DO name="InRef402" type="ORG_0"/>
			<DO name="InRef502" type="ORG_0"/>
			<DO name="InRef602" type="ORG_0"/>
			<DO name="InRef103" type="ORG_0"/>
			<DO name="InRef203" type="ORG_0"/>
			<DO name="InRef303" type="ORG_0"/>
			<DO name="InRef403" type="ORG_0"/>
			<DO name="InRef503" type="ORG_0"/>
			<DO name="InRef603" type="ORG_0"/>
			<DO name="InRef104" type="ORG_0"/>
			<DO name="InRef204" type="ORG_0"/>
			<DO name="InRef304" type="ORG_0"/>
			<DO name="InRef404" type="ORG_0"/>
			<DO name="InRef504" type="ORG_0"/>
			<DO name="InRef604" type="ORG_0"/>
			<DO name="InRef105" type="ORG_0"/>
			<DO name="InRef205" type="ORG_0"/>
			<DO name="InRef305" type="ORG_0"/>
			<DO name="InRef405" type="ORG_0"/>
			<DO name="InRef505" type="ORG_0"/>
			<DO name="InRef605" type="ORG_0"/>
			<DO name="InRef106" type="ORG_0"/>
			<DO name="InRef206" type="ORG_0"/>
			<DO name="InRef306" type="ORG_0"/>
			<DO name="InRef406" type="ORG_0"/>
			<DO name="InRef506" type="ORG_0"/>
			<DO name="InRef606" type="ORG_0"/>
			<DO name="InRef107" type="ORG_0"/>
			<DO name="InRef207" type="ORG_0"/>
			<DO name="InRef307" type="ORG_0"/>
			<DO name="InRef407" type="ORG_0"/>
			<DO name="InRef507" type="ORG_0"/>
			<DO name="InRef607" type="ORG_0"/>
			<DO name="InRef108" type="ORG_0"/>
			<DO name="InRef208" type="ORG_0"/>
			<DO name="InRef308" type="ORG_0"/>
			<DO name="InRef408" type="ORG_0"/>
			<DO name="InRef508" type="ORG_0"/>
			<DO name="InRef608" type="ORG_0"/>
			<DO name="InRef109" type="ORG_0"/>
			<DO name="InRef209" type="ORG_0"/>
			<DO name="InRef309" type="ORG_0"/>
			<DO name="InRef409" type="ORG_0"/>
			<DO name="InRef509" type="ORG_0"/>
			<DO name="InRef609" type="ORG_0"/>
			<DO name="InRef110" type="ORG_0"/>
			<DO name="InRef210" type="ORG_0"/>
			<DO name="InRef310" type="ORG_0"/>
			<DO name="InRef410" type="ORG_0"/>
			<DO name="InRef510" type="ORG_0"/>
			<DO name="InRef610" type="ORG_0"/>
			<DO name="InRef111" type="ORG_0"/>
			<DO name="InRef211" type="ORG_0"/>
			<DO name="InRef311" type="ORG_0"/>
			<DO name="InRef411" type="ORG_0"/>
			<DO name="InRef511" type="ORG_0"/>
			<DO name="InRef611" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RDIR_1" lnClass="RDIR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Dir" type="ACD_2"/>
			<DO name="FwdOp" type="SPS_2"/>
			<DO name="RvOp" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_0" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="StrPhs1" type="SPS_2"/>
			<DO name="StrPhs2" type="SPS_2"/>
			<DO name="StrPhs3" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="OpPhs1" type="SPS_2"/>
			<DO name="OpPhs2" type="SPS_2"/>
			<DO name="OpPhs3" type="SPS_2"/>
			<DO name="ASupn1" type="SPS_2"/>
			<DO name="ASupn2" type="SPS_2"/>
			<DO name="ASupn3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef32" type="ORG_0"/>
			<DO name="InRef42" type="ORG_0"/>
			<DO name="InRef52" type="ORG_0"/>
			<DO name="InRef62" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef23" type="ORG_0"/>
			<DO name="InRef33" type="ORG_0"/>
			<DO name="InRef43" type="ORG_0"/>
			<DO name="InRef53" type="ORG_0"/>
			<DO name="InRef63" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_3" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="StrPhs1" type="SPS_2"/>
			<DO name="StrPhs2" type="SPS_2"/>
			<DO name="StrPhs3" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="OpPhs1" type="SPS_2"/>
			<DO name="OpPhs2" type="SPS_2"/>
			<DO name="OpPhs3" type="SPS_2"/>
			<DO name="ASupn1" type="SPS_2"/>
			<DO name="ASupn2" type="SPS_2"/>
			<DO name="ASupn3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIF_1" lnClass="PDIF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Blk2ndH1" type="SPS_2"/>
			<DO name="Blk2ndH2" type="SPS_2"/>
			<DO name="Blk2ndH3" type="SPS_2"/>
			<DO name="Blk5thH1" type="SPS_2"/>
			<DO name="Blk5thH2" type="SPS_2"/>
			<DO name="Blk5thH3" type="SPS_2"/>
			<DO name="DifA2ndH" type="WYE_14"/>
			<DO name="DifA5thH" type="WYE_14"/>
			<DO name="RefWinding" type="INS_2"/>
			<DO name="DifAClc" type="WYE_12"/>
			<DO name="RstA" type="WYE_12"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIF_0" lnClass="PDIF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIF_2" lnClass="PDIF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DifAClc" type="WYE_8"/>
			<DO name="RstA" type="WYE_8"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RPSB_0" lnClass="RPSB">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Z1Chr1" type="SPS_2"/>
			<DO name="Z1Chr2" type="SPS_2"/>
			<DO name="Z1Chr3" type="SPS_2"/>
			<DO name="StrOutgoing" type="SPS_2"/>
			<DO name="BlkZn" type="SPS_1"/>
			<DO name="TmStr2" type="SPS_2"/>
			<DO name="TmStr3" type="SPS_2"/>
			<DO name="TmStr4" type="SPS_2"/>
			<DO name="Blk" type="SPS_1"/>
			<DO name="DistDet" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef32" type="ORG_0"/>
			<DO name="InRef42" type="ORG_0"/>
			<DO name="InRef52" type="ORG_0"/>
			<DO name="InRef62" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTUF_0" lnClass="PTUF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOF_0" lnClass="PTOF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTRC_0" lnClass="PTRC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
			<DO name="InRef05" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef15" type="ORG_0"/>
			<DO name="InRef16" type="ORG_0"/>
			<DO name="InRef99" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PFRC_0" lnClass="PFRC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="HzChgRte" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_1" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="NeutSupn" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_2" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="NeutSupn" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="DirSupn" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_4" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="STMP_0" lnClass="STMP">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_3"/>
			<DO name="StrAlm" type="ACD_0"/>
			<DO name="Trip" type="SPS_1"/>
			<DO name="Alm" type="SPS_1"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoAlm" type="SPS_2"/>
			<DO name="OpnCirc" type="SPS_2"/>
			<DO name="ShrtCirc" type="SPS_2"/>
			<DO name="Tmp" type="MV_1"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PIOC_10" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOC_10" lnClass="PTOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="WrnA" type="SPS_2"/>
			<DO name="WrnB" type="SPS_2"/>
			<DO name="WrnC" type="SPS_2"/>
			<DO name="DifARaw" type="WYE_14"/>
			<DO name="DifAComp" type="WYE_14"/>
			<DO name="KFact" type="WYE_14"/>
			<DO name="ClcKFact" type="SPC_4"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef15" type="ORG_0"/>
			<DO name="InRef16" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTTR_3" lnClass="PTTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Alm1" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RSYN_2" lnClass="RSYN">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="V1Src" type="CMV_8"/>
			<DO name="V2Src" type="CMV_8"/>
			<DO name="Rel" type="SPS_1"/>
			<DO name="VInd" type="SPS_1"/>
			<DO name="AngInd" type="SPS_1"/>
			<DO name="HzInd" type="SPS_1"/>
			<DO name="RelDpo" type="SPS_2"/>
			<DO name="LivV1" type="SPS_2"/>
			<DO name="DeaV1" type="SPS_2"/>
			<DO name="LivV2" type="SPS_2"/>
			<DO name="DeaV2" type="SPS_2"/>
			<DO name="LivDea" type="SPS_2"/>
			<DO name="LivDeaDpo" type="SPS_2"/>
			<DO name="LivLiv" type="SPS_2"/>
			<DO name="LivLivDpo" type="SPS_2"/>
			<DO name="DifVClc" type="MV_1"/>
			<DO name="DifHzClc" type="MV_1"/>
			<DO name="DifAngClc" type="MV_1"/>
			<DO name="DifAngDis" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="DynOp" type="SPS_2"/>
			<DO name="DynDpo" type="SPS_2"/>
			<DO name="DynArmd" type="SPS_2"/>
			<DO name="ProjectedV2" type="CMV_8"/>
			<DO name="ProjectedDif" type="MV_3"/>
			<DO name="ProjDifDis" type="MV_3"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="SPTR_1" lnClass="SPTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_3"/>
			<DO name="Op" type="ACT_5"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="ToOilTmp" type="MV_3"/>
			<DO name="HPTmpClc" type="MV_1"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="SPTR_2" lnClass="SPTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_3"/>
			<DO name="Op" type="ACT_5"/>
			<DO name="LosLifeRte" type="MV_3"/>
			<DO name="LosLife" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="SPTR_0" lnClass="SPTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_3"/>
			<DO name="Op" type="ACT_5"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="AgeRte" type="MV_1"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PIOC_8" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="SCBR_0" lnClass="SCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="AbrAlm" type="SPS_1"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="ColOpn" type="SPS_1"/>
			<DO name="OpTmOpn" type="MV_1"/>
			<DO name="IntrAlm" type="SPS_2"/>
			<DO name="IntrAlmDpo" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="MemClr" type="SPC_5"/>
		</LNodeType>
		<LNodeType id="SCBR_1" lnClass="SCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="ColOpn" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="AccAbr" type="MV_1"/>
			<DO name="RctTmOpn" type="MV_1"/>
			<DO name="SwA" type="MV_1"/>
			<DO name="MaxIntrA" type="MV_3"/>
		</LNodeType>
		<LNodeType id="RFLO_3" lnClass="RFLO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="FltZ" type="CMV_9"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RFLO_4" lnClass="RFLO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="FltZ" type="CMV_9"/>
			<DO name="FltNum" type="INS_4"/>
			<DO name="LastClrTm" type="INS_2"/>
			<DO name="LastRptTm" type="INS_2"/>
			<DO name="RsStat" type="SPC_5"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PIOC_11" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_21" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Evt1Tm" type="INS_2"/>
			<DO name="Evt2Tm" type="INS_2"/>
			<DO name="Evt3Tm" type="INS_2"/>
			<DO name="Evt4Tm" type="INS_2"/>
			<DO name="Evt5Tm" type="INS_2"/>
			<DO name="Evt1Dur" type="MV_9"/>
			<DO name="Evt2Dur" type="MV_9"/>
			<DO name="Evt3Dur" type="MV_9"/>
			<DO name="Evt4Dur" type="MV_9"/>
			<DO name="Evt5Dur" type="MV_9"/>
			<DO name="Evt1MaxA" type="MV_9"/>
			<DO name="Evt1MaxB" type="MV_9"/>
			<DO name="Evt1MaxC" type="MV_9"/>
			<DO name="Evt2MaxA" type="MV_9"/>
			<DO name="Evt2MaxB" type="MV_9"/>
			<DO name="Evt2MaxC" type="MV_9"/>
			<DO name="Evt3MaxA" type="MV_9"/>
			<DO name="Evt3MaxB" type="MV_9"/>
			<DO name="Evt3MaxC" type="MV_9"/>
			<DO name="Evt4MaxA" type="MV_9"/>
			<DO name="Evt4MaxB" type="MV_9"/>
			<DO name="Evt4MaxC" type="MV_9"/>
			<DO name="Evt5MaxA" type="MV_9"/>
			<DO name="Evt5MaxB" type="MV_9"/>
			<DO name="Evt5MaxC" type="MV_9"/>
			<DO name="Evt1AccmA" type="MV_9"/>
			<DO name="Evt1AccmB" type="MV_9"/>
			<DO name="Evt1AccmC" type="MV_9"/>
			<DO name="Evt2AccmA" type="MV_9"/>
			<DO name="Evt2AccmB" type="MV_9"/>
			<DO name="Evt2AccmC" type="MV_9"/>
			<DO name="Evt3AccmA" type="MV_9"/>
			<DO name="Evt3AccmB" type="MV_9"/>
			<DO name="Evt3AccmC" type="MV_9"/>
			<DO name="Evt4AccmA" type="MV_9"/>
			<DO name="Evt4AccmB" type="MV_9"/>
			<DO name="Evt4AccmC" type="MV_9"/>
			<DO name="Evt5AccmA" type="MV_9"/>
			<DO name="Evt5AccmB" type="MV_9"/>
			<DO name="Evt5AccmC" type="MV_9"/>
			<DO name="OpAccm" type="ACT_0"/>
			<DO name="OpFltCnt" type="ACT_0"/>
			<DO name="EvtStr" type="SPS_2"/>
			<DO name="EvtStrA" type="SPS_2"/>
			<DO name="EvtStrB" type="SPS_2"/>
			<DO name="EvtStrC" type="SPS_2"/>
			<DO name="EvtEnd" type="SPS_2"/>
			<DO name="AccmWrnA" type="SPS_2"/>
			<DO name="AccmWrnB" type="SPS_2"/>
			<DO name="AccmWrnC" type="SPS_2"/>
			<DO name="FltRcdClr" type="SPS_2"/>
			<DO name="FltCntA" type="INS_1"/>
			<DO name="FltCntB" type="INS_1"/>
			<DO name="FltCntC" type="INS_1"/>
			<DO name="TotAccmA" type="MV_3"/>
			<DO name="TotAccmB" type="MV_3"/>
			<DO name="TotAccmC" type="MV_3"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="MHAI_4" lnClass="MHAI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_4"/>
			<DO name="Op" type="ACT_10"/>
			<DO name="Hz" type="MV_1"/>
			<DO name="HDetAa" type="MV_3"/>
			<DO name="HDetAb" type="MV_3"/>
			<DO name="HDetAc" type="MV_3"/>
			<DO name="HDetAGnd" type="MV_3"/>
			<DO name="HDetAAv" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="CILO_1_noGFP" lnClass="CILO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="EnaOpn" type="SPS_1"/>
			<DO name="EnaCls" type="SPS_1"/>
			<DO name="EnaLocOpn" type="SPS_2"/>
			<DO name="EnaLocCls" type="SPS_2"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="CSWI_4" lnClass="CSWI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="CmdBlk" type="SPC_8"/>
			<DO name="Blk" type="SPS_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpOpn" type="ACT_3"/>
			<DO name="SelOpn" type="SPS_1"/>
			<DO name="OpCls" type="ACT_3"/>
			<DO name="BayAuthEna" type="SPS_2"/>
			<DO name="StnAuthEna" type="SPS_2"/>
			<DO name="RemAuthEna" type="SPS_2"/>
			<DO name="LocAuthEna" type="SPS_2"/>
			<DO name="LocSta" type="SPC_9"/>
			<DO name="SelCls" type="SPS_1"/>
			<DO name="Pos" type="DPC_0"/>
			<DO name="BlkOpn" type="SPC_9"/>
			<DO name="BlkCls" type="SPC_9"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="XCBR_5" lnClass="XCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="EEHealth" type="ENS_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="OpOpn" type="ACT_4"/>
			<DO name="OpCls" type="ACT_5"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="Dsc" type="SPS_1"/>
			<DO name="Alm" type="SPS_4"/>
			<DO name="MnlOpn" type="SPS_2"/>
			<DO name="MnlCls" type="SPS_2"/>
			<DO name="AnyPoleOpn" type="SPS_2"/>
			<DO name="OnePoleOpn" type="SPS_2"/>
			<DO name="OutOfSrv" type="SPS_2"/>
			<DO name="Pos" type="DPC_0"/>
			<DO name="BlkOpn" type="SPC_8"/>
			<DO name="BlkCls" type="SPC_8"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef8" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef7" type="ORG_0"/>
			<DO name="InRef9" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="XCBR_1" lnClass="XCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="IntermSt1" type="SPS_2"/>
			<DO name="Pos" type="DPC_1"/>
			<DO name="BlkOpn" type="SPC_3"/>
			<DO name="BlkCls" type="SPC_3"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="TCTR_0" lnClass="TCTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
		</LNodeType>
		<LNodeType id="XSWI_5" lnClass="XSWI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="EEHealth" type="ENS_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="SwTyp" type="ENS_4"/>
			<DO name="OpOpn" type="ACT_5"/>
			<DO name="OpCls" type="ACT_5"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="Dsc" type="SPS_1"/>
			<DO name="Alm" type="SPS_4"/>
			<DO name="Pos" type="DPC_0"/>
			<DO name="BlkOpn" type="SPC_8"/>
			<DO name="BlkCls" type="SPC_8"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef7" type="ORG_0"/>
			<DO name="InRef8" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="XSWI_1" lnClass="XSWI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="SwTyp" type="ENS_4"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="IntermSt1" type="SPS_2"/>
			<DO name="Pos" type="DPC_1"/>
			<DO name="BlkOpn" type="SPC_3"/>
			<DO name="BlkCls" type="SPC_3"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GGIO_1_30" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind109" type="SPS_1"/>
			<DO name="Ind110" type="SPS_1"/>
			<DO name="Ind111" type="SPS_1"/>
			<DO name="Ind112" type="SPS_1"/>
			<DO name="Ind113" type="SPS_1"/>
			<DO name="Ind114" type="SPS_1"/>
			<DO name="Ind115" type="SPS_1"/>
			<DO name="Ind116" type="SPS_1"/>
			<DO name="Ind117" type="SPS_1"/>
			<DO name="Ind118" type="SPS_1"/>
			<DO name="Ind119" type="SPS_1"/>
			<DO name="Ind120" type="SPS_1"/>
			<DO name="Ind121" type="SPS_1"/>
			<DO name="Ind122" type="SPS_1"/>
			<DO name="Ind123" type="SPS_1"/>
			<DO name="Ind124" type="SPS_1"/>
			<DO name="Ind125" type="SPS_1"/>
			<DO name="Ind126" type="SPS_1"/>
			<DO name="Ind127" type="SPS_1"/>
			<DO name="Ind128" type="SPS_1"/>
			<DO name="Ind129" type="SPS_1"/>
			<DO name="Ind130" type="SPS_1"/>
			<DO name="Ind201" type="SPS_1"/>
			<DO name="Ind202" type="SPS_1"/>
			<DO name="Ind203" type="SPS_1"/>
			<DO name="Ind204" type="SPS_1"/>
			<DO name="Ind205" type="SPS_1"/>
			<DO name="Ind206" type="SPS_1"/>
			<DO name="Ind207" type="SPS_1"/>
			<DO name="Ind208" type="SPS_1"/>
			<DO name="Ind209" type="SPS_1"/>
			<DO name="Ind210" type="SPS_1"/>
			<DO name="Ind211" type="SPS_1"/>
			<DO name="Ind212" type="SPS_1"/>
			<DO name="Ind213" type="SPS_1"/>
			<DO name="Ind214" type="SPS_1"/>
			<DO name="Ind215" type="SPS_1"/>
			<DO name="Ind216" type="SPS_1"/>
			<DO name="Ind217" type="SPS_1"/>
			<DO name="Ind218" type="SPS_1"/>
			<DO name="Ind219" type="SPS_1"/>
			<DO name="Ind220" type="SPS_1"/>
			<DO name="Ind221" type="SPS_1"/>
			<DO name="Ind222" type="SPS_1"/>
			<DO name="Ind223" type="SPS_1"/>
			<DO name="Ind224" type="SPS_1"/>
			<DO name="Ind225" type="SPS_1"/>
			<DO name="Ind226" type="SPS_1"/>
			<DO name="Ind227" type="SPS_1"/>
			<DO name="Ind228" type="SPS_1"/>
			<DO name="Ind229" type="SPS_1"/>
			<DO name="Ind230" type="SPS_1"/>
		</LNodeType>
		<LNodeType id="GGIO_2_CCCCCCCCCCCCCCCCCC" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind401" type="SPS_1"/>
			<DO name="Ind402" type="SPS_1"/>
			<DO name="Ind403" type="SPS_1"/>
			<DO name="Ind404" type="SPS_1"/>
			<DO name="Ind405" type="SPS_1"/>
			<DO name="Ind406" type="SPS_1"/>
			<DO name="Ind407" type="SPS_1"/>
			<DO name="Ind408" type="SPS_1"/>
			<DO name="Ind409" type="SPS_1"/>
			<DO name="Ind410" type="SPS_1"/>
			<DO name="Ind411" type="SPS_1"/>
			<DO name="Ind412" type="SPS_1"/>
			<DO name="Ind413" type="SPS_1"/>
			<DO name="Ind414" type="SPS_1"/>
			<DO name="Ind415" type="SPS_1"/>
			<DO name="Ind416" type="SPS_1"/>
			<DO name="Ind417" type="SPS_1"/>
			<DO name="Ind418" type="SPS_1"/>
			<DO name="InRef101" type="ORG_0"/>
			<DO name="InRef102" type="ORG_0"/>
			<DO name="InRef103" type="ORG_0"/>
			<DO name="InRef104" type="ORG_0"/>
			<DO name="InRef105" type="ORG_0"/>
			<DO name="InRef106" type="ORG_0"/>
			<DO name="InRef107" type="ORG_0"/>
			<DO name="InRef108" type="ORG_0"/>
			<DO name="InRef109" type="ORG_0"/>
			<DO name="InRef110" type="ORG_0"/>
			<DO name="InRef111" type="ORG_0"/>
			<DO name="InRef112" type="ORG_0"/>
			<DO name="InRef113" type="ORG_0"/>
			<DO name="InRef114" type="ORG_0"/>
			<DO name="InRef115" type="ORG_0"/>
			<DO name="InRef116" type="ORG_0"/>
			<DO name="InRef117" type="ORG_0"/>
			<DO name="InRef118" type="ORG_0"/>
			<DO name="InRef206" type="ORG_0"/>
			<DO name="InRef207" type="ORG_0"/>
			<DO name="InRef208" type="ORG_0"/>
			<DO name="InRef209" type="ORG_0"/>
			<DO name="InRef210" type="ORG_0"/>
			<DO name="InRef211" type="ORG_0"/>
			<DO name="InRef212" type="ORG_0"/>
			<DO name="InRef213" type="ORG_0"/>
			<DO name="InRef214" type="ORG_0"/>
			<DO name="InRef215" type="ORG_0"/>
			<DO name="InRef216" type="ORG_0"/>
			<DO name="InRef217" type="ORG_0"/>
			<DO name="InRef218" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="MMTR_0" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="PosTotWh" type="MV_6"/>
			<DO name="NegTotWh" type="MV_6"/>
			<DO name="PosTotVArh" type="MV_6"/>
			<DO name="NegTotVArh" type="MV_6"/>
			<DO name="RsStat" type="SPC_5"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="MMTR_1" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="PosTotWh" type="MV_6"/>
			<DO name="NegTotWh" type="MV_6"/>
			<DO name="PosTotVArh" type="MV_6"/>
			<DO name="NegTotVArh" type="MV_6"/>
		</LNodeType>
		<LNodeType id="MMXN_3_840" lnClass="MMXN">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Hz" type="MV_1"/>
			<DO name="Vaux" type="CMV_3"/>
			<DO name="VauxRMS" type="MV_3"/>
			<DO name="Agnd" type="CMV_3"/>
			<DO name="AgndRMS" type="MV_3"/>
		</LNodeType>
		<LNodeType id="MMXU_0" lnClass="MMXU">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_3"/>
			<DO name="TotW" type="MV_1"/>
			<DO name="TotVAr" type="MV_1"/>
			<DO name="TotVA" type="MV_1"/>
			<DO name="TotPF" type="MV_1"/>
			<DO name="PFSign" type="ENG_0"/>
			<DO name="Hz" type="MV_1"/>
			<DO name="PPV" type="DEL_2"/>
			<DO name="VabRMS" type="MV_3"/>
			<DO name="VbcRMS" type="MV_3"/>
			<DO name="VcaRMS" type="MV_3"/>
			<DO name="PhV" type="WYE_0"/>
			<DO name="VaRMS" type="MV_3"/>
			<DO name="VbRMS" type="MV_3"/>
			<DO name="VcRMS" type="MV_3"/>
			<DO name="A" type="WYE_3"/>
			<DO name="AaRMS" type="MV_3"/>
			<DO name="AbRMS" type="MV_3"/>
			<DO name="AcRMS" type="MV_3"/>
			<DO name="AresRMS" type="MV_3"/>
			<DO name="Adif" type="CMV_3"/>
			<DO name="W" type="WYE_4"/>
			<DO name="VAr" type="WYE_4"/>
			<DO name="VA" type="WYE_4"/>
			<DO name="PF" type="WYE_4"/>
		</LNodeType>
		<LNodeType id="MSQI_0" lnClass="MSQI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="SeqA" type="SEQ_0"/>
			<DO name="SeqV" type="SEQ_0"/>
		</LNodeType>
		<LNodeType id="MHAI_1" lnClass="MHAI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Hz" type="MV_1"/>
			<DO name="ThdA" type="WYE_4"/>
			<DO name="HA" type="HWYE_0"/>
		</LNodeType>
		<LNodeType id="MMTR_2" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="ClcExp" type="SPS_1"/>
			<DO name="ClcMth" type="ENG_7"/>
			<DO name="InSyn" type="ORG_0"/>
			<DO name="RsStat" type="SPC_5"/>
			<DO name="AaDmd" type="MV_3"/>
			<DO name="AaMaxDmdDt" type="MV_9"/>
			<DO name="AbDmd" type="MV_3"/>
			<DO name="AbMaxDmdDt" type="MV_9"/>
			<DO name="AcDmd" type="MV_3"/>
			<DO name="AcMaxDmdDt" type="MV_9"/>
			<DO name="WDmd" type="MV_3"/>
			<DO name="WMaxDmdDt" type="MV_9"/>
			<DO name="VArDmd" type="MV_3"/>
			<DO name="VArMaxDmdDt" type="MV_9"/>
			<DO name="VADmd" type="MV_3"/>
			<DO name="VAMaxDmdDt" type="MV_9"/>
		</LNodeType>
		<LNodeType id="MMTR_3" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="ClcExp" type="SPS_1"/>
			<DO name="ClcMth" type="ENG_7"/>
			<DO name="AaDmd" type="MV_3"/>
			<DO name="AaMaxDmdDt" type="MV_9"/>
			<DO name="AbDmd" type="MV_3"/>
			<DO name="AbMaxDmdDt" type="MV_9"/>
			<DO name="AcDmd" type="MV_3"/>
			<DO name="AcMaxDmdDt" type="MV_9"/>
			<DO name="WDmd" type="MV_3"/>
			<DO name="WMaxDmdDt" type="MV_9"/>
			<DO name="VArDmd" type="MV_3"/>
			<DO name="VArMaxDmdDt" type="MV_9"/>
			<DO name="VADmd" type="MV_3"/>
			<DO name="VAMaxDmdDt" type="MV_9"/>
		</LNodeType>
		<LNodeType id="GAPC_4" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="OpSig" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_3" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_2" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind1" type="SPS_1"/>
			<DO name="Ind2" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_0" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind1" type="SPS_1"/>
			<DO name="Ind2" type="SPS_1"/>
			<DO name="Ind3" type="SPS_1"/>
			<DO name="Ind4" type="SPS_1"/>
			<DO name="Ind5" type="SPS_1"/>
			<DO name="Ind6" type="SPS_1"/>
			<DO name="Ind7" type="SPS_1"/>
			<DO name="Ind10" type="SPS_1"/>
			<DO name="Ind11" type="SPS_1"/>
			<DO name="Ind12" type="SPS_1"/>
			<DO name="Alm2" type="SPS_1"/>
			<DO name="Alm3" type="SPS_1"/>
			<DO name="Alm1" type="SPS_1"/>
			<DO name="Alm4" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RDRE_0" lnClass="RDRE">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="RcdMade" type="SPS_1"/>
			<DO name="FltNum" type="INS_0"/>
			<DO name="NumRcd" type="INS_4"/>
			<DO name="NumCycPer" type="INS_2"/>
			<DO name="RsTms" type="INS_2"/>
			<DO name="RcdTrg" type="SPC_0"/>
			<DO name="MemClr" type="SPC_0"/>
		</LNodeType>
		<LNodeType id="RDRE_1" lnClass="RDRE">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="FltNum" type="INS_3"/>
			<DO name="RcdMade" type="SPS_1"/>
			<DO name="MemClr" type="SPC_0"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_22" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind001" type="SPS_1"/>
			<DO name="Ind002" type="SPS_1"/>
			<DO name="Ind003" type="SPS_1"/>
			<DO name="Ind004" type="SPS_1"/>
			<DO name="Ind005" type="SPS_1"/>
			<DO name="Ind006" type="SPS_1"/>
			<DO name="Ind007" type="SPS_1"/>
			<DO name="Ind008" type="SPS_1"/>
			<DO name="Ind009" type="SPS_1"/>
			<DO name="Ind010" type="SPS_1"/>
			<DO name="Ind011" type="SPS_1"/>
			<DO name="Ind012" type="SPS_1"/>
			<DO name="Ind013" type="SPS_1"/>
			<DO name="Ind014" type="SPS_1"/>
			<DO name="Ind015" type="SPS_1"/>
			<DO name="Ind016" type="SPS_1"/>
			<DO name="Ind017" type="SPS_1"/>
			<DO name="Ind018" type="SPS_1"/>
			<DO name="Ind019" type="SPS_1"/>
			<DO name="Ind020" type="SPS_1"/>
			<DO name="Ind021" type="SPS_1"/>
			<DO name="Ind022" type="SPS_1"/>
			<DO name="Ind023" type="SPS_1"/>
			<DO name="Ind024" type="SPS_1"/>
			<DO name="Ind025" type="SPS_1"/>
			<DO name="Ind026" type="SPS_1"/>
			<DO name="Ind027" type="SPS_1"/>
			<DO name="Ind028" type="SPS_1"/>
			<DO name="Ind029" type="SPS_1"/>
			<DO name="Ind030" type="SPS_1"/>
			<DO name="Ind031" type="SPS_1"/>
			<DO name="Ind032" type="SPS_1"/>
			<DO name="Ind033" type="SPS_1"/>
			<DO name="Ind034" type="SPS_1"/>
			<DO name="Ind035" type="SPS_1"/>
			<DO name="Ind036" type="SPS_1"/>
			<DO name="Ind037" type="SPS_1"/>
			<DO name="Ind038" type="SPS_1"/>
			<DO name="Ind039" type="SPS_1"/>
			<DO name="Ind040" type="SPS_1"/>
			<DO name="Ind041" type="SPS_1"/>
			<DO name="Ind042" type="SPS_1"/>
			<DO name="Ind043" type="SPS_1"/>
			<DO name="Ind044" type="SPS_1"/>
			<DO name="Ind045" type="SPS_1"/>
			<DO name="Ind046" type="SPS_1"/>
			<DO name="Ind047" type="SPS_1"/>
			<DO name="Ind048" type="SPS_1"/>
			<DO name="Ind049" type="SPS_1"/>
			<DO name="Ind050" type="SPS_1"/>
			<DO name="Ind051" type="SPS_1"/>
			<DO name="Ind052" type="SPS_1"/>
			<DO name="Ind053" type="SPS_1"/>
			<DO name="Ind054" type="SPS_1"/>
			<DO name="Ind055" type="SPS_1"/>
			<DO name="Ind056" type="SPS_1"/>
			<DO name="Ind057" type="SPS_1"/>
			<DO name="Ind058" type="SPS_1"/>
			<DO name="Ind059" type="SPS_1"/>
			<DO name="Ind060" type="SPS_1"/>
			<DO name="Ind061" type="SPS_1"/>
			<DO name="Ind062" type="SPS_1"/>
			<DO name="Ind063" type="SPS_1"/>
			<DO name="Ind064" type="SPS_1"/>
			<DO name="Ind065" type="SPS_1"/>
			<DO name="Ind066" type="SPS_1"/>
			<DO name="Ind067" type="SPS_1"/>
			<DO name="Ind068" type="SPS_1"/>
			<DO name="Ind069" type="SPS_1"/>
			<DO name="Ind070" type="SPS_1"/>
			<DO name="Ind071" type="SPS_1"/>
			<DO name="Ind072" type="SPS_1"/>
			<DO name="Ind073" type="SPS_1"/>
			<DO name="Ind074" type="SPS_1"/>
			<DO name="Ind075" type="SPS_1"/>
			<DO name="Ind076" type="SPS_1"/>
			<DO name="Ind077" type="SPS_1"/>
			<DO name="Ind078" type="SPS_1"/>
			<DO name="Ind079" type="SPS_1"/>
			<DO name="Ind080" type="SPS_1"/>
			<DO name="Ind081" type="SPS_1"/>
			<DO name="Ind082" type="SPS_1"/>
			<DO name="Ind083" type="SPS_1"/>
			<DO name="Ind084" type="SPS_1"/>
			<DO name="Ind085" type="SPS_1"/>
			<DO name="Ind086" type="SPS_1"/>
			<DO name="Ind087" type="SPS_1"/>
			<DO name="Ind088" type="SPS_1"/>
			<DO name="Ind089" type="SPS_1"/>
			<DO name="Ind090" type="SPS_1"/>
			<DO name="Ind091" type="SPS_1"/>
			<DO name="Ind092" type="SPS_1"/>
			<DO name="Ind093" type="SPS_1"/>
			<DO name="Ind094" type="SPS_1"/>
			<DO name="Ind095" type="SPS_1"/>
			<DO name="Ind096" type="SPS_1"/>
			<DO name="Ind097" type="SPS_1"/>
			<DO name="Ind098" type="SPS_1"/>
			<DO name="Ind099" type="SPS_1"/>
			<DO name="Ind100" type="SPS_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind109" type="SPS_1"/>
			<DO name="Ind110" type="SPS_1"/>
			<DO name="Ind111" type="SPS_1"/>
			<DO name="Ind112" type="SPS_1"/>
			<DO name="Ind113" type="SPS_1"/>
			<DO name="Ind114" type="SPS_1"/>
			<DO name="Ind115" type="SPS_1"/>
			<DO name="Ind116" type="SPS_1"/>
			<DO name="Ind117" type="SPS_1"/>
			<DO name="Ind118" type="SPS_1"/>
			<DO name="Ind119" type="SPS_1"/>
			<DO name="Ind120" type="SPS_1"/>
			<DO name="Ind121" type="SPS_1"/>
			<DO name="Ind122" type="SPS_1"/>
			<DO name="Ind123" type="SPS_1"/>
			<DO name="Ind124" type="SPS_1"/>
			<DO name="Ind125" type="SPS_1"/>
			<DO name="Ind126" type="SPS_1"/>
			<DO name="Ind127" type="SPS_1"/>
			<DO name="Ind128" type="SPS_1"/>
			<DO name="Ind129" type="SPS_1"/>
			<DO name="Ind130" type="SPS_1"/>
			<DO name="Ind131" type="SPS_1"/>
			<DO name="Ind132" type="SPS_1"/>
			<DO name="Ind133" type="SPS_1"/>
			<DO name="Ind134" type="SPS_1"/>
			<DO name="Ind135" type="SPS_1"/>
			<DO name="Ind136" type="SPS_1"/>
			<DO name="Ind137" type="SPS_1"/>
			<DO name="Ind138" type="SPS_1"/>
			<DO name="Ind139" type="SPS_1"/>
			<DO name="Ind140" type="SPS_1"/>
			<DO name="Ind141" type="SPS_1"/>
			<DO name="Ind142" type="SPS_1"/>
			<DO name="Ind143" type="SPS_1"/>
			<DO name="Ind144" type="SPS_1"/>
			<DO name="Ind145" type="SPS_1"/>
			<DO name="Ind146" type="SPS_1"/>
			<DO name="Ind147" type="SPS_1"/>
			<DO name="Ind148" type="SPS_1"/>
			<DO name="Ind149" type="SPS_1"/>
			<DO name="Ind150" type="SPS_1"/>
			<DO name="Ind151" type="SPS_1"/>
			<DO name="Ind152" type="SPS_1"/>
			<DO name="Ind153" type="SPS_1"/>
			<DO name="Ind154" type="SPS_1"/>
			<DO name="Ind155" type="SPS_1"/>
			<DO name="Ind156" type="SPS_1"/>
			<DO name="Ind157" type="SPS_1"/>
			<DO name="Ind158" type="SPS_1"/>
			<DO name="Ind159" type="SPS_1"/>
			<DO name="Ind160" type="SPS_1"/>
			<DO name="Ind161" type="SPS_1"/>
			<DO name="Ind162" type="SPS_1"/>
			<DO name="Ind163" type="SPS_1"/>
			<DO name="Ind164" type="SPS_1"/>
			<DO name="Ind165" type="SPS_1"/>
			<DO name="Ind166" type="SPS_1"/>
			<DO name="Ind167" type="SPS_1"/>
			<DO name="Ind168" type="SPS_1"/>
			<DO name="Ind169" type="SPS_1"/>
			<DO name="Ind170" type="SPS_1"/>
			<DO name="Ind171" type="SPS_1"/>
			<DO name="Ind172" type="SPS_1"/>
			<DO name="Ind173" type="SPS_1"/>
			<DO name="Ind174" type="SPS_1"/>
			<DO name="Ind175" type="SPS_1"/>
			<DO name="Ind176" type="SPS_1"/>
			<DO name="Ind177" type="SPS_1"/>
			<DO name="Ind178" type="SPS_1"/>
			<DO name="Ind179" type="SPS_1"/>
			<DO name="Ind180" type="SPS_1"/>
			<DO name="Ind181" type="SPS_1"/>
			<DO name="Ind182" type="SPS_1"/>
			<DO name="Ind183" type="SPS_1"/>
			<DO name="Ind184" type="SPS_1"/>
			<DO name="Ind185" type="SPS_1"/>
			<DO name="Ind186" type="SPS_1"/>
			<DO name="Ind187" type="SPS_1"/>
			<DO name="Ind188" type="SPS_1"/>
			<DO name="Ind189" type="SPS_1"/>
			<DO name="Ind190" type="SPS_1"/>
			<DO name="Ind191" type="SPS_1"/>
			<DO name="Ind192" type="SPS_1"/>
			<DO name="Ind193" type="SPS_1"/>
			<DO name="Ind194" type="SPS_1"/>
			<DO name="Ind195" type="SPS_1"/>
			<DO name="Ind196" type="SPS_1"/>
			<DO name="Ind197" type="SPS_1"/>
			<DO name="Ind198" type="SPS_1"/>
			<DO name="Ind199" type="SPS_1"/>
			<DO name="Ind200" type="SPS_1"/>
			<DO name="Ind201" type="SPS_1"/>
			<DO name="Ind202" type="SPS_1"/>
			<DO name="Ind203" type="SPS_1"/>
			<DO name="Ind204" type="SPS_1"/>
			<DO name="Ind205" type="SPS_1"/>
			<DO name="Ind206" type="SPS_1"/>
			<DO name="Ind207" type="SPS_1"/>
			<DO name="Ind208" type="SPS_1"/>
			<DO name="Ind209" type="SPS_1"/>
			<DO name="Ind210" type="SPS_1"/>
			<DO name="Ind211" type="SPS_1"/>
			<DO name="Ind212" type="SPS_1"/>
			<DO name="Ind213" type="SPS_1"/>
			<DO name="Ind214" type="SPS_1"/>
			<DO name="Ind215" type="SPS_1"/>
			<DO name="Ind216" type="SPS_1"/>
			<DO name="Ind217" type="SPS_1"/>
			<DO name="Ind218" type="SPS_1"/>
			<DO name="Ind219" type="SPS_1"/>
			<DO name="Ind220" type="SPS_1"/>
			<DO name="Ind221" type="SPS_1"/>
			<DO name="Ind222" type="SPS_1"/>
			<DO name="Ind223" type="SPS_1"/>
			<DO name="Ind224" type="SPS_1"/>
			<DO name="Ind225" type="SPS_1"/>
			<DO name="Ind226" type="SPS_1"/>
			<DO name="Ind227" type="SPS_1"/>
			<DO name="Ind228" type="SPS_1"/>
			<DO name="Ind229" type="SPS_1"/>
			<DO name="Ind230" type="SPS_1"/>
			<DO name="Ind231" type="SPS_1"/>
			<DO name="Ind232" type="SPS_1"/>
			<DO name="Ind233" type="SPS_1"/>
			<DO name="Ind234" type="SPS_1"/>
			<DO name="Ind235" type="SPS_1"/>
			<DO name="Ind236" type="SPS_1"/>
			<DO name="Ind237" type="SPS_1"/>
			<DO name="Ind238" type="SPS_1"/>
			<DO name="Ind239" type="SPS_1"/>
			<DO name="Ind240" type="SPS_1"/>
			<DO name="Ind241" type="SPS_1"/>
			<DO name="Ind242" type="SPS_1"/>
			<DO name="Ind243" type="SPS_1"/>
			<DO name="Ind244" type="SPS_1"/>
			<DO name="Ind245" type="SPS_1"/>
			<DO name="Ind246" type="SPS_1"/>
			<DO name="Ind247" type="SPS_1"/>
			<DO name="Ind248" type="SPS_1"/>
			<DO name="Ind249" type="SPS_1"/>
			<DO name="Ind250" type="SPS_1"/>
			<DO name="Ind251" type="SPS_1"/>
			<DO name="Ind252" type="SPS_1"/>
			<DO name="Ind253" type="SPS_1"/>
			<DO name="Ind254" type="SPS_1"/>
			<DO name="Ind255" type="SPS_1"/>
			<DO name="Ind256" type="SPS_1"/>
		</LNodeType>
		<LNodeType id="IHMI_0" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Activated" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="IHMI_8" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="InService" type="SPS_2"/>
			<DO name="Trouble" type="SPS_2"/>
			<DO name="TestMod" type="SPS_2"/>
			<DO name="TripInd" type="SPS_2"/>
			<DO name="AlmInd" type="SPS_2"/>
			<DO name="StrInd" type="SPS_2"/>
			<DO name="VoltsInd" type="SPS_2"/>
			<DO name="AmpInd" type="SPS_2"/>
			<DO name="HzLedInd" type="SPS_2"/>
			<DO name="OtherInd" type="SPS_2"/>
			<DO name="PhsAInd" type="SPS_2"/>
			<DO name="PhsBInd" type="SPS_2"/>
			<DO name="PhsCInd" type="SPS_2"/>
			<DO name="GndNeutInd" type="SPS_2"/>
			<DO name="TestPrgInd" type="SPS_2"/>
			<DO name="UsrPrgmLED01" type="SPS_2"/>
			<DO name="UsrPrgmLED02" type="SPS_2"/>
			<DO name="UsrPrgmLED03" type="SPS_2"/>
			<DO name="UsrPrgmLED04" type="SPS_2"/>
			<DO name="UsrPrgmLED05" type="SPS_2"/>
			<DO name="UsrPrgmLED06" type="SPS_2"/>
			<DO name="UsrPrgmLED07" type="SPS_2"/>
			<DO name="UsrPrgmLED08" type="SPS_2"/>
			<DO name="UsrPrgmLED09" type="SPS_2"/>
			<DO name="UsrPrgmLED10" type="SPS_2"/>
			<DO name="UsrPrgmLED11" type="SPS_2"/>
			<DO name="UsrPrgmLED12" type="SPS_2"/>
			<DO name="UsrPrgmLED13" type="SPS_2"/>
			<DO name="UsrPrgmLED14" type="SPS_2"/>
			<DO name="UsrPrgmLED15" type="SPS_2"/>
			<DO name="UsrPrgmLED16" type="SPS_2"/>
			<DO name="UsrPrgmLED17" type="SPS_2"/>
			<DO name="UsrPrgmLED18" type="SPS_2"/>
			<DO name="UsrPrgmLED19" type="SPS_2"/>
			<DO name="UsrPrgmLED20" type="SPS_2"/>
			<DO name="UsrPrgmLED21" type="SPS_2"/>
			<DO name="UsrPrgmLED22" type="SPS_2"/>
			<DO name="UsrPrgmLED23" type="SPS_2"/>
			<DO name="UsrPrgmLED24" type="SPS_2"/>
			<DO name="UsrPrgmLED25" type="SPS_2"/>
			<DO name="UsrPrgmLED26" type="SPS_2"/>
			<DO name="UsrPrgmLED27" type="SPS_2"/>
			<DO name="UsrPrgmLED28" type="SPS_2"/>
			<DO name="UsrPrgmLED29" type="SPS_2"/>
			<DO name="UsrPrgmLED30" type="SPS_2"/>
			<DO name="UsrPrgmLED31" type="SPS_2"/>
			<DO name="UsrPrgmLED32" type="SPS_2"/>
			<DO name="UsrPrgmLED33" type="SPS_2"/>
			<DO name="UsrPrgmLED34" type="SPS_2"/>
			<DO name="UsrPrgmLED35" type="SPS_2"/>
			<DO name="UsrPrgmLED36" type="SPS_2"/>
			<DO name="UsrPrgmLED37" type="SPS_2"/>
			<DO name="UsrPrgmLED38" type="SPS_2"/>
			<DO name="UsrPrgmLED39" type="SPS_2"/>
			<DO name="UsrPrgmLED40" type="SPS_2"/>
			<DO name="UsrPrgmLED41" type="SPS_2"/>
			<DO name="UsrPrgmLED42" type="SPS_2"/>
			<DO name="UsrPrgmLED43" type="SPS_2"/>
			<DO name="UsrPrgmLED44" type="SPS_2"/>
			<DO name="UsrPrgmLED45" type="SPS_2"/>
			<DO name="UsrPrgmLED46" type="SPS_2"/>
			<DO name="UsrPrgmLED47" type="SPS_2"/>
			<DO name="UsrPrgmLED48" type="SPS_2"/>
			<DO name="InRef100" type="ORG_0"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
			<DO name="InRef05" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef15" type="ORG_0"/>
			<DO name="InRef16" type="ORG_0"/>
			<DO name="InRef17" type="ORG_0"/>
			<DO name="InRef18" type="ORG_0"/>
			<DO name="InRef19" type="ORG_0"/>
			<DO name="InRef20" type="ORG_0"/>
			<DO name="InRef21" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef23" type="ORG_0"/>
			<DO name="InRef24" type="ORG_0"/>
			<DO name="InRef25" type="ORG_0"/>
			<DO name="InRef26" type="ORG_0"/>
			<DO name="InRef27" type="ORG_0"/>
			<DO name="InRef28" type="ORG_0"/>
			<DO name="InRef29" type="ORG_0"/>
			<DO name="InRef30" type="ORG_0"/>
			<DO name="InRef31" type="ORG_0"/>
			<DO name="InRef32" type="ORG_0"/>
			<DO name="InRef33" type="ORG_0"/>
			<DO name="InRef34" type="ORG_0"/>
			<DO name="InRef35" type="ORG_0"/>
			<DO name="InRef36" type="ORG_0"/>
			<DO name="InRef37" type="ORG_0"/>
			<DO name="InRef38" type="ORG_0"/>
			<DO name="InRef39" type="ORG_0"/>
			<DO name="InRef40" type="ORG_0"/>
			<DO name="InRef41" type="ORG_0"/>
			<DO name="InRef42" type="ORG_0"/>
			<DO name="InRef43" type="ORG_0"/>
			<DO name="InRef44" type="ORG_0"/>
			<DO name="InRef45" type="ORG_0"/>
			<DO name="InRef46" type="ORG_0"/>
			<DO name="InRef47" type="ORG_0"/>
			<DO name="InRef48" type="ORG_0"/>
			<DO name="InRef51" type="ORG_0"/>
			<DO name="InRef52" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="IHMI_4" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="RsOp" type="SPS_2"/>
			<DO name="RsOpRem" type="SPS_2"/>
			<DO name="RsOpLoc" type="SPS_2"/>
			<DO name="RsOpPB" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="IHMI_5" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="LTMS_0" lnClass="LTMS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="TmAcc" type="INS_3"/>
			<DO name="TmSrc" type="VSS_1"/>
			<DO name="TmChSt1" type="SPS_1"/>
			<DO name="TmSynSrc" type="ENS_10"/>
			<DO name="PTPChSt1" type="SPS_2"/>
			<DO name="PTPChSt2" type="SPS_2"/>
			<DO name="PTPChSt3" type="SPS_2"/>
			<DO name="GrdMasterID" type="VSS_0"/>
			<DO name="TmnsDelta" type="MV_3"/>
		</LNodeType>
		<LNodeType id="GSAL_1" lnClass="GSAL">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="AuthFail" type="SEC_0"/>
			<DO name="AcsCtlFail" type="SEC_0"/>
			<DO name="SvcViol" type="SEC_0"/>
			<DO name="Ina" type="SEC_0"/>
			<DO name="SecDataClr" type="SPC_4"/>
			<DO name="OpCntRs" type="INC_0"/>
		</LNodeType>
		<LNodeType id="FCNT_0" lnClass="FCNT">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="HiLim" type="SPS_4"/>
			<DO name="EqLim" type="SPS_2"/>
			<DO name="LoLim" type="SPS_4"/>
			<DO name="CntVal" type="BCR_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<DOType id="ENC_0" cdc="ENC">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="BehKind1"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="Oper_1"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_1"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_0" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="BehKind1"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_1" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="HealthKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="LPL_0" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.40</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="configRev" fc="DC" bType="VisString255"/>
			<DA name="paramRev" fc="ST" dchg="true" bType="INT32"/>
			<DA name="ldNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="SPS_2" cdc="SPS">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_10" cdc="MV">
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="SPS_1" cdc="SPS">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_0" cdc="SPC">
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPG_0" cdc="SPG">
			<DA name="setVal" fc="SP" dchg="true" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ORG_0" cdc="ORG">
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="setSrcCB" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_4" cdc="SPC">
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="DPL_1" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="hwRev" fc="DC" bType="VisString255"/>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.40</Val>
			</DA>
			<DA name="serNum" fc="DC" bType="VisString255"/>
			<DA name="model" fc="DC" bType="VisString255"/>
			<DA name="location" fc="DC" bType="VisString255"/>
			<DA name="name" fc="DC" bType="VisString64"/>
			<DA name="latitude" fc="DC" bType="FLOAT32"/>
			<DA name="longitude" fc="DC" bType="FLOAT32"/>
			<DA name="altitude" fc="DC" bType="FLOAT32"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_2" cdc="SPC">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_6" cdc="SPC">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_11" cdc="MV">
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="sVC" fc="CF" dchg="true" bType="Struct" type="ScaledValueConfig_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="INS_2" cdc="INS">
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_3" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENS_15" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="GE_Digital_Energy_UR_ActHzPhRefKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2021A</Val>
			</DA>
		</DOType>
		<DOType id="ORG_2" cdc="ORG">
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="setSrcCB" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="LPL_1" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.40</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPS_4" cdc="SPS">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="INS_0" cdc="INS">
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ORG_1" cdc="ORG">
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="DPC_2" cdc="DPC">
			<DA name="stVal" fc="ST" dchg="true" bType="Dbpos"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="MV_0" cdc="MV">
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="DPS_0" cdc="DPS">
			<DA name="stVal" fc="ST" dchg="true" bType="Dbpos"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_12" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="rangeC" fc="CF" dchg="true" bType="Struct" type="RangeConfig_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="LPL_3" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.40</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="configRev" fc="DC" bType="VisString255"/>
			<DA name="ldNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="ACD_1" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsA" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsB" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsC" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACT_2" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACD_2" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACT_3" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="CMV_5" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_1"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACT_5" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_12" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_0"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dbAng" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACD_0" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ACT_4" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="WYE_12" cdc="WYE">
			<SDO name="phsA" type="CMV_12"/>
			<SDO name="phsB" type="CMV_12"/>
			<SDO name="phsC" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="CMV_10" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_1"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
		</DOType>
		<DOType id="WYE_14" cdc="WYE">
			<SDO name="phsA" type="CMV_12"/>
			<SDO name="phsB" type="CMV_12"/>
			<SDO name="phsC" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_8" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_0"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dbAng" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="WYE_8" cdc="WYE">
			<SDO name="net" type="CMV_10"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ACT_0" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_3" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_0"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dbAng" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ACD_3" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="MV_1" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="INS_4" cdc="INS">
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_9" cdc="CMV">
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_5" cdc="SPC">
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="MV_9" cdc="MV">
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="VSS_0" cdc="VSS">
			<DA name="stVal" fc="ST" dchg="true" bType="VisString255"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="INS_3" cdc="INS">
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="INS_1" cdc="INS">
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ACD_4" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsA" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsB" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsC" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="neut" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirNeut" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="ACT_10" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="neut" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="SPC_9" cdc="SPC">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_1"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="DPC_0" cdc="DPC">
			<DA name="stVal" fc="ST" dchg="true" bType="Dbpos"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="stSeld" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="DPC_1" cdc="DPC">
			<DA name="stVal" fc="ST" dchg="true" bType="Dbpos"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind1"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPC_3" cdc="SPC">
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind1"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_4" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="SwTypKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="MV_6" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENG_0" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="PFSignKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType id="DEL_2" cdc="DEL">
			<SDO name="phsAB" type="CMV_12"/>
			<SDO name="phsBC" type="CMV_12"/>
			<SDO name="phsCA" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="WYE_0" cdc="WYE">
			<SDO name="phsA" type="CMV_12"/>
			<SDO name="phsB" type="CMV_12"/>
			<SDO name="phsC" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="phsToNeut" fc="CF" dchg="true" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="WYE_3" cdc="WYE">
			<SDO name="phsA" type="CMV_12"/>
			<SDO name="phsB" type="CMV_12"/>
			<SDO name="phsC" type="CMV_12"/>
			<SDO name="res" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="WYE_4" cdc="WYE">
			<SDO name="phsA" type="CMV_5"/>
			<SDO name="phsB" type="CMV_5"/>
			<SDO name="phsC" type="CMV_5"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SEQ_0" cdc="SEQ">
			<SDO name="c1" type="CMV_12"/>
			<SDO name="c2" type="CMV_12"/>
			<SDO name="c3" type="CMV_12"/>
			<DA name="seqT" fc="MX" bType="Enum" type="SequenceKind"/>
			<DA name="phsRef" fc="CF" dchg="true" bType="Enum" type="PhaseReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="HWYE_0" cdc="HWYE">
			<SDO name="phsAHar" type="CMV_5" count="26"/>
			<SDO name="phsBHar" type="CMV_5" count="26"/>
			<SDO name="phsCHar" type="CMV_5" count="26"/>
			<DA name="numHar" fc="CF" dchg="true" bType="INT16U"/>
			<DA name="numCyc" fc="CF" dchg="true" bType="INT16U"/>
			<DA name="evalTm" fc="CF" dchg="true" bType="INT16U"/>
			<DA name="frequency" fc="CF" dchg="true" bType="FLOAT32"/>
			<DA name="rmsCyc" fc="CF" dchg="true" bType="INT16U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENG_7" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="ClcMthKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType id="VSS_1" cdc="VSS">
			<DA name="stVal" fc="ST" dchg="true" bType="VisString255"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="ENS_10" cdc="ENS">
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="GE_Digital_Energy_UR_TimeSourceKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="SEC_0" cdc="SEC">
			<DA name="cnt" fc="ST" dchg="true" bType="INT32U"/>
			<DA name="sev" fc="ST" bType="Enum" type="SeverityKind"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="INC_0" cdc="INC">
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="Oper_2"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_2"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="BCR_0" cdc="BCR">
			<DA name="actVal" fc="ST" dchg="true" bType="INT64"/>
			<DA name="frVal" fc="ST" dupd="true" bType="INT64"/>
			<DA name="frTm" fc="ST" bType="Timestamp"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulsQty" fc="CF" dchg="true" bType="FLOAT32"/>
			<DA name="frEna" fc="CF" dchg="true" bType="BOOLEAN"/>
			<DA name="strTm" fc="CF" dchg="true" bType="Timestamp"/>
			<DA name="frPd" fc="CF" dchg="true" bType="INT32"/>
			<DA name="frRs" fc="CF" dchg="true" bType="BOOLEAN"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType cdc="ENC" id="ENC_1">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="BehKind2"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString129" fc="CO" name="SBO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="Oper_1"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="Cancel_1"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind3"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SboClassKind1"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="operTimeout"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="ENS" id="ENS_14">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="BehKind2"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="SPC" id="SPC_7">
			<DA bType="VisString129" fc="CO" name="SBO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SBOw_0"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="Cancel_0"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig_0"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind3"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SboClassKind1"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="operTimeout"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="SPC" id="SPC_8">
			<DA bType="VisString129" fc="CO" name="SBO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SBOw_0"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="Cancel_0"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig_1"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind3"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SboClassKind1"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="operTimeout"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DAType id="Originator_0">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="Oper_1">
			<BDA name="ctlVal" bType="Enum" type="BehKind1"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Cancel_1">
			<BDA name="ctlVal" bType="Enum" type="BehKind1"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="AnalogueValue_0">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="AnalogueValue_1">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="PulseConfig_0">
			<BDA name="cmdQual" bType="Enum" type="ControlOutputKind1"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="SBOw_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Cancel_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Unit_0">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind"/>
			<BDA name="multiplier" bType="Enum" type="MultiplierKind"/>
		</DAType>
		<DAType id="ScaledValueConfig_0">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="RangeConfig_0">
			<BDA name="hhLim" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="hLim" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="lLim" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="llLim" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="min" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="max" bType="Struct" type="AnalogueValue_0"/>
		</DAType>
		<DAType id="Vector_1">
			<BDA name="mag" bType="Struct" type="AnalogueValue_0"/>
		</DAType>
		<DAType id="Vector_0">
			<BDA name="mag" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="ang" bType="Struct" type="AnalogueValue_0"/>
		</DAType>
		<DAType id="Oper_2">
			<BDA name="ctlVal" bType="INT32"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Cancel_2">
			<BDA name="ctlVal" bType="INT32"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="PulseConfig_1">
			<BDA bType="Enum" name="cmdQual" type="ControlOutputKind2"/>
			<BDA bType="INT32U" name="onDur"/>
			<BDA bType="INT32U" name="offDur"/>
			<BDA bType="INT32U" name="numPls"/>
		</DAType>
		<EnumType id="CtlModelKind">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="OriginatorCategoryKind">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="HealthKind">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="MultiplierKind">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_ActHzPhRefKind">
			<EnumVal ord="0">Alternate</EnumVal>
			<EnumVal ord="1">Main</EnumVal>
		</EnumType>
		<EnumType id="FaultDirectionKind">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="PhaseFaultDirectionKind">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="PhaseAngleReferenceKind">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
			<EnumVal ord="11">Synchrophasor</EnumVal>
		</EnumType>
		<EnumType id="SwTypKind">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="PFSignKind">
			<EnumVal ord="1">IEC</EnumVal>
			<EnumVal ord="2">EEI</EnumVal>
		</EnumType>
		<EnumType id="SequenceKind">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="PhaseReferenceKind">
			<EnumVal ord="0">A</EnumVal>
			<EnumVal ord="1">B</EnumVal>
			<EnumVal ord="2">C</EnumVal>
		</EnumType>
		<EnumType id="ClcMthKind">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_TimeSourceKind">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">Port 1 PTP Clock</EnumVal>
			<EnumVal ord="2">Port 2 PTP Clock</EnumVal>
			<EnumVal ord="3">Port 3 PTP Clock</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Other</EnumVal>
			<EnumVal ord="6">PBM Clock</EnumVal>
			<EnumVal ord="7">SNTP1</EnumVal>
			<EnumVal ord="8">SNTP2</EnumVal>
		</EnumType>
		<EnumType id="SeverityKind">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">critical</EnumVal>
			<EnumVal ord="2">major</EnumVal>
			<EnumVal ord="3">minor</EnumVal>
			<EnumVal ord="4">warning</EnumVal>
		</EnumType>
		<EnumType id="BehKind2">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind3">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SboClassKind1">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="BehKind1">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind1">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="ControlOutputKind1">
			<EnumVal ord="0">pulse</EnumVal>
		</EnumType>
		<EnumType id="ControlOutputKind2">
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
