<?xml version="1.0" encoding="UTF-8"?>
<!--Created by GE Digital Energy UR Setup 8.41 on  Wed Jun 28 12:29:31 2023-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" version="2007" revision="B" xmlns:eGE="http://www.gedigitalenergy.com/multilin">
	<Header id="T60-UGN-HKH-F8N-H6X-M6W-PXX-UXX-WXX_8.40" version="0" revision="" toolID="ICDGenerator" nameStructure="IEDName"/>
	<Communication>
		<SubNetwork name="W1">
			<ConnectedAP iedName="TEMPLATE" apName="S1">
				<Address>
					<P type="IP">127.0.0.1</P>
					<P type="IP-SUBNET">255.0.0.0</P>
					<P type="IP-GATEWAY">127.0.0.1</P>
					<P type="OSI-AP-Title">1,3,9999,1</P>
					<P type="OSI-AE-Qualifier">12</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="W2">
			<ConnectedAP iedName="TEMPLATE" apName="S2">
				<Address>
					<P type="IP">127.0.0.1</P>
					<P type="IP-SUBNET">255.0.0.0</P>
					<P type="IP-GATEWAY">127.0.0.1</P>
					<P type="OSI-AP-Title">1,3,9999,1</P>
					<P type="OSI-AE-Qualifier">12</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="W3">
			<ConnectedAP iedName="TEMPLATE" apName="S3">
				<Address>
					<P type="IP">127.0.0.1</P>
					<P type="IP-SUBNET">255.0.0.0</P>
					<P type="IP-GATEWAY">127.0.0.1</P>
					<P type="OSI-AP-Title">1,3,9999,1</P>
					<P type="OSI-AE-Qualifier">12</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="TEMPLATE" desc="UR" type="T60" manufacturer="GE Multilin" configVersion="8.40" originalSclVersion="2007" originalSclRevision="B" eGE:Description="">
		<Private type="GE_Digital_Energy_UR T60-UGN-HKH-F8N-H6X-M6W-PXX-UXX-WXX_8.40"><![CDATA[
16435,1,1,1,30
8243,1,1,1,0
9044,1,1,1,0
9045,1,1,1,0
15958,1,1,1,0
5704,1,1,1,3
5703,1,1,1,10
8441,1,1,1,1
56404,1,1,1,0
21560,1,1,1,1
21560,2,1,1,1
21560,3,1,1,1
21560,4,1,1,1
21560,5,1,1,1
21560,6,1,1,1
21560,1,2,1,1
21560,2,2,1,1
21560,3,2,1,1
21560,4,2,1,1
21560,5,2,1,1
21560,6,2,1,1
21564,1,1,1,0
21564,2,1,1,0
21564,3,1,1,0
21564,4,1,1,0
21564,5,1,1,0
21564,6,1,1,0
21564,1,2,1,0
21564,2,2,1,0
21564,3,2,1,0
21564,4,2,1,0
21564,5,2,1,0
21564,6,2,1,0
21574,1,1,1,0
21574,2,1,1,0
21574,3,1,1,0
21574,4,1,1,0
21574,5,1,1,0
21574,6,1,1,0
21574,1,2,1,0
21574,2,2,1,0
21574,3,2,1,0
21574,4,2,1,0
21574,5,2,1,0
21574,6,2,1,0
21594,1,1,1,0
21594,2,1,1,0
21594,3,1,1,0
21594,4,1,1,0
21594,5,1,1,0
21594,6,1,1,0
21594,1,2,1,0
21594,2,2,1,0
21594,3,2,1,0
21594,4,2,1,0
21594,5,2,1,0
21594,6,2,1,0
21596,1,1,1,0
21596,2,1,1,0
21596,3,1,1,0
21596,4,1,1,0
21596,5,1,1,0
21596,6,1,1,0
21596,1,2,1,0
21596,2,2,1,0
21596,3,2,1,0
21596,4,2,1,0
21596,5,2,1,0
21596,6,2,1,0
21576,1,1,1,0
21576,2,1,1,0
21576,3,1,1,0
21576,4,1,1,0
21576,5,1,1,0
21576,6,1,1,0
21576,1,2,1,0
21576,2,2,1,0
21576,3,2,1,0
21576,4,2,1,0
21576,5,2,1,0
21576,6,2,1,0
21598,1,1,1,0
21598,2,1,1,0
21598,3,1,1,0
21598,4,1,1,0
21598,5,1,1,0
21598,6,1,1,0
21598,1,2,1,0
21598,2,2,1,0
21598,3,2,1,0
21598,4,2,1,0
21598,5,2,1,0
21598,6,2,1,0
21600,1,1,1,0
21600,2,1,1,0
21600,3,1,1,0
21600,4,1,1,0
21600,5,1,1,0
21600,6,1,1,0
21600,1,2,1,0
21600,2,2,1,0
21600,3,2,1,0
21600,4,2,1,0
21600,5,2,1,0
21600,6,2,1,0
21578,1,1,1,0
21578,2,1,1,0
21578,3,1,1,0
21578,4,1,1,0
21578,5,1,1,0
21578,6,1,1,0
21578,1,2,1,0
21578,2,2,1,0
21578,3,2,1,0
21578,4,2,1,0
21578,5,2,1,0
21578,6,2,1,0
21587,1,1,1,0
21587,2,1,1,0
21587,3,1,1,0
21587,4,1,1,0
21587,5,1,1,0
21587,6,1,1,0
21587,1,2,1,0
21587,2,2,1,0
21587,3,2,1,0
21587,4,2,1,0
21587,5,2,1,0
21587,6,2,1,0
21557,1,1,1,0
21557,2,1,1,0
21557,3,1,1,0
21557,4,1,1,0
21557,5,1,1,0
21557,6,1,1,0
21557,1,2,1,0
21557,2,2,1,0
21557,3,2,1,0
21557,4,2,1,0
21557,5,2,1,0
21557,6,2,1,0
21584,1,1,1,0.000
21584,2,1,1,0.000
21584,3,1,1,0.000
21584,4,1,1,0.000
21584,5,1,1,0.000
21584,6,1,1,0.000
21584,1,2,1,0.000
21584,2,2,1,0.000
21584,3,2,1,0.000
21584,4,2,1,0.000
21584,5,2,1,0.000
21584,6,2,1,0.000
21558,1,1,1,0
21558,2,1,1,0
21558,3,1,1,0
21558,4,1,1,0
21558,5,1,1,0
21558,6,1,1,0
21558,1,2,1,0
21558,2,2,1,0
21558,3,2,1,0
21558,4,2,1,0
21558,5,2,1,0
21558,6,2,1,0
21581,1,1,1,1.050
21581,2,1,1,1.050
21581,3,1,1,1.050
21581,4,1,1,1.050
21581,5,1,1,1.050
21581,6,1,1,1.050
21581,1,2,1,1.050
21581,2,2,1,1.050
21581,3,2,1,1.050
21581,4,2,1,1.050
21581,5,2,1,1.050
21581,6,2,1,1.050
21582,1,1,1,1.050
21582,2,1,1,1.050
21582,3,1,1,1.050
21582,4,1,1,1.050
21582,5,1,1,1.050
21582,6,1,1,1.050
21582,1,2,1,1.050
21582,2,2,1,1.050
21582,3,2,1,1.050
21582,4,2,1,1.050
21582,5,2,1,1.050
21582,6,2,1,1.050
21567,1,1,1,1.050
21567,2,1,1,1.050
21567,3,1,1,1.050
21567,4,1,1,1.050
21567,5,1,1,1.050
21567,6,1,1,1.050
21567,1,2,1,1.050
21567,2,2,1,1.050
21567,3,2,1,1.050
21567,4,2,1,1.050
21567,5,2,1,1.050
21567,6,2,1,1.050
21580,1,1,1,1.050
21580,2,1,1,1.050
21580,3,1,1,1.050
21580,4,1,1,1.050
21580,5,1,1,1.050
21580,6,1,1,1.050
21580,1,2,1,1.050
21580,2,2,1,1.050
21580,3,2,1,1.050
21580,4,2,1,1.050
21580,5,2,1,1.050
21580,6,2,1,1.050
21583,1,1,1,1.050
21583,2,1,1,1.050
21583,3,1,1,1.050
21583,4,1,1,1.050
21583,5,1,1,1.050
21583,6,1,1,1.050
21583,1,2,1,1.050
21583,2,2,1,1.050
21583,3,2,1,1.050
21583,4,2,1,1.050
21583,5,2,1,1.050
21583,6,2,1,1.050
21566,1,1,1,1.050
21566,2,1,1,1.050
21566,3,1,1,1.050
21566,4,1,1,1.050
21566,5,1,1,1.050
21566,6,1,1,1.050
21566,1,2,1,1.050
21566,2,2,1,1.050
21566,3,2,1,1.050
21566,4,2,1,1.050
21566,5,2,1,1.050
21566,6,2,1,1.050
21588,1,1,1,0
21588,2,1,1,0
21588,3,1,1,0
21588,4,1,1,0
21588,5,1,1,0
21588,6,1,1,0
21588,1,2,1,0
21588,2,2,1,0
21588,3,2,1,0
21588,4,2,1,0
21588,5,2,1,0
21588,6,2,1,0
21605,1,1,1,0
21605,2,1,1,0
21605,3,1,1,0
21605,4,1,1,0
21605,5,1,1,0
21605,6,1,1,0
21605,1,2,1,0
21605,2,2,1,0
21605,3,2,1,0
21605,4,2,1,0
21605,5,2,1,0
21605,6,2,1,0
21590,1,1,1,0
21590,2,1,1,0
21590,3,1,1,0
21590,4,1,1,0
21590,5,1,1,0
21590,6,1,1,0
21590,1,2,1,0
21590,2,2,1,0
21590,3,2,1,0
21590,4,2,1,0
21590,5,2,1,0
21590,6,2,1,0
21607,1,1,1,0
21607,2,1,1,0
21607,3,1,1,0
21607,4,1,1,0
21607,5,1,1,0
21607,6,1,1,0
21607,1,2,1,0
21607,2,2,1,0
21607,3,2,1,0
21607,4,2,1,0
21607,5,2,1,0
21607,6,2,1,0
21592,1,1,1,0
21592,2,1,1,0
21592,3,1,1,0
21592,4,1,1,0
21592,5,1,1,0
21592,6,1,1,0
21592,1,2,1,0
21592,2,2,1,0
21592,3,2,1,0
21592,4,2,1,0
21592,5,2,1,0
21592,6,2,1,0
21609,1,1,1,0
21609,2,1,1,0
21609,3,1,1,0
21609,4,1,1,0
21609,5,1,1,0
21609,6,1,1,0
21609,1,2,1,0
21609,2,2,1,0
21609,3,2,1,0
21609,4,2,1,0
21609,5,2,1,0
21609,6,2,1,0
21602,1,1,1,0.033
21602,2,1,1,0.033
21602,3,1,1,0.033
21602,4,1,1,0.033
21602,5,1,1,0.033
21602,6,1,1,0.033
21602,1,2,1,0.033
21602,2,2,1,0.033
21602,3,2,1,0.033
21602,4,2,1,0.033
21602,5,2,1,0.033
21602,6,2,1,0.033
21559,1,1,1,0
21559,2,1,1,0
21559,3,1,1,0
21559,4,1,1,0
21559,5,1,1,0
21559,6,1,1,0
21559,1,2,1,0
21559,2,2,1,0
21559,3,2,1,0
21559,4,2,1,0
21559,5,2,1,0
21559,6,2,1,0
21586,1,1,1,0
21586,2,1,1,0
21586,3,1,1,0
21586,4,1,1,0
21586,5,1,1,0
21586,6,1,1,0
21586,1,2,1,0
21586,2,2,1,0
21586,3,2,1,0
21586,4,2,1,0
21586,5,2,1,0
21586,6,2,1,0
21562,1,1,1,0
21562,2,1,1,0
21562,3,1,1,0
21562,4,1,1,0
21562,5,1,1,0
21562,6,1,1,0
21562,1,2,1,0
21562,2,2,1,0
21562,3,2,1,0
21562,4,2,1,0
21562,5,2,1,0
21562,6,2,1,0
21603,1,1,1,0
21603,2,1,1,0
21603,3,1,1,0
21603,4,1,1,0
21603,5,1,1,0
21603,6,1,1,0
21603,1,2,1,0
21603,2,2,1,0
21603,3,2,1,0
21603,4,2,1,0
21603,5,2,1,0
21603,6,2,1,0
21569,1,1,1,0.000
21569,2,1,1,0.000
21569,3,1,1,0.000
21569,4,1,1,0.000
21569,5,1,1,0.000
21569,6,1,1,0.000
21569,1,2,1,0.000
21569,2,2,1,0.000
21569,3,2,1,0.000
21569,4,2,1,0.000
21569,5,2,1,0.000
21569,6,2,1,0.000
21571,1,1,1,0.000
21571,2,1,1,0.000
21571,3,1,1,0.000
21571,4,1,1,0.000
21571,5,1,1,0.000
21571,6,1,1,0.000
21571,1,2,1,0.000
21571,2,2,1,0.000
21571,3,2,1,0.000
21571,4,2,1,0.000
21571,5,2,1,0.000
21571,6,2,1,0.000
21573,1,1,1,0.000
21573,2,1,1,0.000
21573,3,1,1,0.000
21573,4,1,1,0.000
21573,5,1,1,0.000
21573,6,1,1,0.000
21573,1,2,1,0.000
21573,2,2,1,0.000
21573,3,2,1,0.000
21573,4,2,1,0.000
21573,5,2,1,0.000
21573,6,2,1,0.000
21585,1,1,1,0.000
21585,2,1,1,0.000
21585,3,1,1,0.000
21585,4,1,1,0.000
21585,5,1,1,0.000
21585,6,1,1,0.000
21585,1,2,1,0.000
21585,2,2,1,0.000
21585,3,2,1,0.000
21585,4,2,1,0.000
21585,5,2,1,0.000
21585,6,2,1,0.000
21561,1,1,1,1
21561,2,1,1,1
21561,3,1,1,1
21561,4,1,1,1
21561,5,1,1,1
21561,6,1,1,1
21561,1,2,1,1
21561,2,2,1,1
21561,3,2,1,1
21561,4,2,1,1
21561,5,2,1,1
21561,6,2,1,1
21568,1,1,1,1
21568,2,1,1,1
21568,3,1,1,1
21568,4,1,1,1
21568,5,1,1,1
21568,6,1,1,1
21568,1,2,1,1
21568,2,2,1,1
21568,3,2,1,1
21568,4,2,1,1
21568,5,2,1,1
21568,6,2,1,1
21570,1,1,1,1
21570,2,1,1,1
21570,3,1,1,1
21570,4,1,1,1
21570,5,1,1,1
21570,6,1,1,1
21570,1,2,1,1
21570,2,2,1,1
21570,3,2,1,1
21570,4,2,1,1
21570,5,2,1,1
21570,6,2,1,1
21572,1,1,1,1
21572,2,1,1,1
21572,3,1,1,1
21572,4,1,1,1
21572,5,1,1,1
21572,6,1,1,1
21572,1,2,1,1
21572,2,2,1,1
21572,3,2,1,1
21572,4,2,1,1
21572,5,2,1,1
21572,6,2,1,1
25458,1,1,1,0
25464,1,1,1,0
25468,1,1,1,0
25471,1,1,1,0
25457,1,1,1,0
25463,1,1,1,1
25466,1,1,1,0
25461,1,1,1,0.50
25462,1,1,1,0.100
25460,1,1,1,0
25470,1,1,1,0
18930,1,1,1,0
18960,1,1,1,0.000
18960,1,2,1,0.000
18960,1,3,1,0.000
18960,1,4,1,0.000
18960,1,5,1,0.000
18960,1,6,1,0.000
18960,1,7,1,0.000
18960,1,8,1,0.000
18942,1,1,1,0
18942,1,2,1,0
18942,1,3,1,0
18942,1,4,1,0
18942,1,5,1,0
18942,1,6,1,0
18942,1,7,1,0
18942,1,8,1,0
18938,1,1,1,0
18938,1,2,1,0
18938,1,3,1,0
18938,1,4,1,0
18938,1,5,1,0
18938,1,6,1,0
18938,1,7,1,0
18938,1,8,1,0
18940,1,1,1,0
18940,1,2,1,0
18940,1,3,1,0
18940,1,4,1,0
18940,1,5,1,0
18940,1,6,1,0
18940,1,7,1,0
18940,1,8,1,0
18959,1,1,1,0.000
18959,1,2,1,0.000
18959,1,3,1,0.000
18959,1,4,1,0.000
18959,1,5,1,0.000
18959,1,6,1,0.000
18959,1,7,1,0.000
18959,1,8,1,0.000
18973,1,1,1,0
18973,1,2,1,0
18973,1,3,1,0
18973,1,4,1,0
18973,1,5,1,0
18973,1,6,1,0
18973,1,7,1,0
18973,1,8,1,0
18971,1,1,1,0
18971,1,2,1,0
18971,1,3,1,0
18971,1,4,1,0
18971,1,5,1,0
18971,1,6,1,0
18971,1,7,1,0
18971,1,8,1,0
18967,1,1,1,0
18967,1,2,1,0
18967,1,3,1,0
18967,1,4,1,0
18967,1,5,1,0
18967,1,6,1,0
18967,1,7,1,0
18967,1,8,1,0
18931,1,1,1,0
18931,1,2,1,0
18931,1,3,1,0
18931,1,4,1,0
18931,1,5,1,0
18931,1,6,1,0
18931,1,7,1,0
18931,1,8,1,0
18969,1,1,1,0
18969,1,2,1,0
18969,1,3,1,0
18969,1,4,1,0
18969,1,5,1,0
18969,1,6,1,0
18969,1,7,1,0
18969,1,8,1,0
18935,1,1,1,0
18935,1,2,1,0
18935,1,3,1,0
18935,1,4,1,0
18935,1,5,1,0
18935,1,6,1,0
18935,1,7,1,0
18935,1,8,1,0
18932,1,1,1,SW 1
18932,1,2,1,SW 2
18932,1,3,1,SW 3
18932,1,4,1,SW 4
18932,1,5,1,SW 5
18932,1,6,1,SW 6
18932,1,7,1,SW 7
18932,1,8,1,SW 8
18936,1,1,1,0
18936,1,2,1,0
18936,1,3,1,0
18936,1,4,1,0
18936,1,5,1,0
18936,1,6,1,0
18936,1,7,1,0
18936,1,8,1,0
18958,1,1,1,0.000
18958,1,2,1,0.000
18958,1,3,1,0.000
18958,1,4,1,0.000
18958,1,5,1,0.000
18958,1,6,1,0.000
18958,1,7,1,0.000
18958,1,8,1,0.000
18944,1,1,1,0
18944,1,2,1,0
18944,1,3,1,0
18944,1,4,1,0
18944,1,5,1,0
18944,1,6,1,0
18944,1,7,1,0
18944,1,8,1,0
18946,1,1,1,0
18946,1,2,1,0
18946,1,3,1,0
18946,1,4,1,0
18946,1,5,1,0
18946,1,6,1,0
18946,1,7,1,0
18946,1,8,1,0
18948,1,1,1,0
18948,1,2,1,0
18948,1,3,1,0
18948,1,4,1,0
18948,1,5,1,0
18948,1,6,1,0
18948,1,7,1,0
18948,1,8,1,0
18950,1,1,1,0
18950,1,2,1,0
18950,1,3,1,0
18950,1,4,1,0
18950,1,5,1,0
18950,1,6,1,0
18950,1,7,1,0
18950,1,8,1,0
18952,1,1,1,0
18952,1,2,1,0
18952,1,3,1,0
18952,1,4,1,0
18952,1,5,1,0
18952,1,6,1,0
18952,1,7,1,0
18952,1,8,1,0
18954,1,1,1,0
18954,1,2,1,0
18954,1,3,1,0
18954,1,4,1,0
18954,1,5,1,0
18954,1,6,1,0
18954,1,7,1,0
18954,1,8,1,0
18962,1,1,1,0
18962,1,2,1,0
18962,1,3,1,0
18962,1,4,1,0
18962,1,5,1,0
18962,1,6,1,0
18962,1,7,1,0
18962,1,8,1,0
18956,1,1,1,70
18956,1,2,1,70
18956,1,3,1,70
18956,1,4,1,70
18956,1,5,1,70
18956,1,6,1,70
18956,1,7,1,70
18956,1,8,1,70
18968,1,1,1,0
18968,1,2,1,0
18968,1,3,1,0
18968,1,4,1,0
18968,1,5,1,0
18968,1,6,1,0
18968,1,7,1,0
18968,1,8,1,0
56103,1,1,1,0.000
56103,1,2,1,0.000
18226,1,1,1,0
18226,1,2,1,0
18221,1,1,1,0.000
18221,1,2,1,0.000
18229,1,1,1,0
18229,1,2,1,0
18213,1,1,1,0
18213,1,2,1,0
18215,1,1,1,0
18215,1,2,1,0
18217,1,1,1,0
18217,1,2,1,0
18219,1,1,1,0
18219,1,2,1,0
18222,1,1,1,1000
18222,1,2,1,1000
18214,1,1,1,0
18214,1,2,1,0
18228,1,1,1,0
18228,1,2,1,0
18224,1,1,1,0
18224,1,2,1,0
18223,1,1,1,31.5
18223,1,2,1,31.5
56128,1,1,1,0
56128,1,2,1,0
56113,1,1,1,0
56113,1,2,1,0
56111,1,1,1,0
56111,1,2,1,0
56093,1,1,1,0
56093,1,2,1,0
56137,1,1,1,0
56137,1,2,1,0
56135,1,1,1,0
56135,1,2,1,0
56131,1,1,1,0
56131,1,2,1,0
56101,1,1,1,0
56101,1,2,1,0
4613,1,1,1,0.600
4613,1,2,1,0.600
4621,1,1,1,0
4621,1,2,1,0
4611,1,1,1,1000
4611,1,2,1,1000
4623,1,1,1,0
4623,1,2,1,0
4601,1,1,1,0
4601,1,2,1,0
4614,1,1,1,0.100
4614,1,2,1,0.100
4602,1,1,1,0
4602,1,2,1,0
4603,1,1,1,0
4603,1,2,1,0
4604,1,1,1,0
4604,1,2,1,0
4606,1,1,1,0
4606,1,2,1,0
4608,1,1,1,0
4608,1,2,1,0
4615,1,1,1,0
4615,1,2,1,0
4617,1,1,1,0
4617,1,2,1,0
4619,1,1,1,0
4619,1,2,1,0
4624,1,1,1,0
4624,1,2,1,0
4610,1,1,1,0.850
4610,1,2,1,0.850
56086,1,1,1,0
56086,1,2,1,0
56133,1,1,1,0
56133,1,2,1,0
56107,1,1,1,0.000
56107,1,2,1,0.000
56090,1,1,1,0
56090,1,2,1,0
56087,1,1,1,Bkr 1
56087,1,2,1,Bkr 2
56091,1,1,1,0
56091,1,2,1,0
56123,1,1,1,0.000
56123,1,2,1,0.000
56109,1,1,1,0
56109,1,2,1,0
56095,1,1,1,0
56095,1,2,1,0
56115,1,1,1,0
56115,1,2,1,0
56097,1,1,1,0
56097,1,2,1,0
56117,1,1,1,0
56117,1,2,1,0
56099,1,1,1,0
56099,1,2,1,0
56119,1,1,1,0
56119,1,2,1,0
56105,1,1,1,0
56105,1,2,1,0
56121,1,1,1,70
56121,1,2,1,70
56132,1,1,1,0
56132,1,2,1,0
13100,1,1,1,0
7853,1,1,1,1
30697,1,1,1,0
30697,1,2,1,0
30695,1,1,1,0
30685,1,1,1,0
30709,1,1,1,0
30691,1,1,1,0
30693,1,1,1,0
30687,1,1,1,0
7905,1,1,1,0
7669,1,1,1,0
7667,1,1,1,0
288,1,1,1,0
29205,1,1,1,6.0
29205,1,2,1,6.0
29205,1,3,1,6.0
29205,1,4,1,6.0
29205,1,5,1,6.0
29205,1,6,1,6.0
29205,1,7,1,6.0
29205,1,8,1,6.0
29205,1,9,1,6.0
29205,1,10,1,6.0
29205,1,11,1,6.0
29205,1,12,1,6.0
29205,1,13,1,6.0
29205,1,14,1,6.0
29205,1,15,1,6.0
29205,1,16,1,6.0
29205,1,17,1,6.0
29205,1,18,1,6.0
29205,1,19,1,6.0
29205,1,20,1,6.0
29205,1,21,1,6.0
29205,1,22,1,6.0
29205,1,23,1,6.0
29205,1,24,1,6.0
29205,1,25,1,6.0
29205,1,26,1,6.0
29205,1,27,1,6.0
29205,1,28,1,6.0
29205,1,29,1,6.0
29205,1,30,1,6.0
29204,1,1,1,0
29204,1,2,1,0
29204,1,3,1,0
29204,1,4,1,0
29204,1,5,1,0
29204,1,6,1,0
29204,1,7,1,0
29204,1,8,1,0
29204,1,9,1,0
29204,1,10,1,0
29204,1,11,1,0
29204,1,12,1,0
29204,1,13,1,0
29204,1,14,1,0
29204,1,15,1,0
29204,1,16,1,0
29204,1,17,1,0
29204,1,18,1,0
29204,1,19,1,0
29204,1,20,1,0
29204,1,21,1,0
29204,1,22,1,0
29204,1,23,1,0
29204,1,24,1,0
29204,1,25,1,0
29204,1,26,1,0
29204,1,27,1,0
29204,1,28,1,0
29204,1,29,1,0
29204,1,30,1,0
29194,1,1,1,Cont Ip 1
29194,1,2,1,Cont Ip 2
29194,1,3,1,Cont Ip 3
29194,1,4,1,Cont Ip 4
29194,1,5,1,Cont Ip 5
29194,1,6,1,Cont Ip 6
29194,1,7,1,Cont Ip 7
29194,1,8,1,Cont Ip 8
29194,1,9,1,Cont Ip 9
29194,1,10,1,Cont Ip 10
29194,1,11,1,Cont Ip 11
29194,1,12,1,Cont Ip 12
29194,1,13,1,Cont Ip 13
29194,1,14,1,Cont Ip 14
29194,1,15,1,Cont Ip 15
29194,1,16,1,Cont Ip 16
29194,1,17,1,Cont Ip 17
29194,1,18,1,Cont Ip 18
29194,1,19,1,Cont Ip 19
29194,1,20,1,Cont Ip 20
29194,1,21,1,Cont Ip 21
29194,1,22,1,Cont Ip 22
29194,1,23,1,Cont Ip 23
29194,1,24,1,Cont Ip 24
29194,1,25,1,Cont Ip 25
29194,1,26,1,Cont Ip 26
29194,1,27,1,Cont Ip 27
29194,1,28,1,Cont Ip 28
29194,1,29,1,Cont Ip 29
29194,1,30,1,Cont Ip 30
30634,1,1,1,2
30634,1,1,2,2
30634,1,1,3,2
30634,1,1,4,2
30634,1,1,5,2
30634,1,1,6,2
30634,1,1,7,2
30634,1,1,8,2
31434,1,1,1,1
31434,1,2,1,1
31434,1,3,1,1
31434,1,4,1,1
31434,1,5,1,1
31434,1,6,1,1
31434,1,7,1,1
31434,1,8,1,1
31434,1,9,1,1
31434,1,10,1,1
31434,1,11,1,1
31434,1,12,1,1
31434,1,13,1,1
31434,1,14,1,1
31434,1,15,1,1
31434,1,16,1,1
31434,1,17,1,1
31434,1,18,1,1
31417,1,1,1,Cont Op 1
31417,1,2,1,Cont Op 2
31417,1,3,1,Cont Op 3
31417,1,4,1,Cont Op 4
31417,1,5,1,Cont Op 5
31417,1,6,1,Cont Op 6
31417,1,7,1,Cont Op 7
31417,1,8,1,Cont Op 8
31417,1,9,1,Cont Op 9
31417,1,10,1,Cont Op 10
31417,1,11,1,Cont Op 11
31417,1,12,1,Cont Op 12
31417,1,13,1,Cont Op 13
31417,1,14,1,Cont Op 14
31417,1,15,1,Cont Op 15
31417,1,16,1,Cont Op 16
31417,1,17,1,Cont Op 17
31417,1,18,1,Cont Op 18
31428,1,1,1,0
31428,1,2,1,0
31428,1,3,1,0
31428,1,4,1,0
31428,1,5,1,0
31428,1,6,1,0
31428,1,7,1,0
31428,1,8,1,0
31428,1,9,1,0
31428,1,10,1,0
31428,1,11,1,0
31428,1,12,1,0
31428,1,13,1,0
31428,1,14,1,0
31428,1,15,1,0
31428,1,16,1,0
31428,1,17,1,0
31428,1,18,1,0
31430,1,1,1,0
31430,1,2,1,0
31430,1,3,1,0
31430,1,4,1,0
31430,1,5,1,0
31430,1,6,1,0
31430,1,7,1,0
31430,1,8,1,0
31430,1,9,1,0
31430,1,10,1,0
31430,1,11,1,0
31430,1,12,1,0
31430,1,13,1,0
31430,1,14,1,0
31430,1,15,1,0
31430,1,16,1,0
31430,1,17,1,0
31430,1,18,1,0
16426,1,1,1,5
4782,1,1,1,0
4782,1,2,1,0
4782,1,3,1,0
4781,1,1,1,0
4781,1,2,1,0
4781,1,3,1,0
4770,1,1,1,CTRL PB 1
4770,1,2,1,CTRL PB 2
4770,1,3,1,CTRL PB 3
15568,1,1,1,0
15568,1,2,1,0
15571,1,1,1,0.2
15571,1,2,1,0.2
15573,1,1,1,0.2
15573,1,2,1,0.2
15570,1,1,1,0
15570,1,2,1,0
15572,1,1,1,1
15572,1,2,1,1
15578,1,1,1,0
15578,1,2,1,0
15567,1,1,1,0
15567,1,2,1,0
15576,1,1,1,1.000
15576,1,2,1,1.000
15577,1,1,1,0
15577,1,2,1,0
15575,1,1,1,0.20
15575,1,2,1,0.20
15574,1,1,1,0
15574,1,2,1,0
7647,1,1,1,0.020
7860,1,1,1,0
7860,1,1,2,0
7860,1,1,3,0
7860,1,1,4,0
7860,1,1,5,0
7860,1,1,6,0
7860,1,1,7,0
7860,1,1,8,0
7860,1,1,9,0
7860,1,1,10,0
7860,1,1,11,0
7860,1,1,12,0
7860,1,1,13,0
7860,1,1,14,0
7860,1,1,15,0
7860,1,1,16,0
7892,1,1,1,0
7895,1,1,1,60000
7893,1,1,1,0
7798,1,1,1,2130706433
7644,1,1,1,0
7643,1,1,1,300
9156,1,1,1,0
9159,1,1,1,0
9158,1,1,1,2
9157,1,1,1,0
26768,1,1,1,0
26768,1,2,1,0
26768,1,3,1,0
26768,1,4,1,0
26768,1,5,1,0
26768,1,6,1,0
26768,1,7,1,0
26768,1,8,1,0
26776,1,1,1,0
26776,1,2,1,0
26776,1,3,1,0
26776,1,4,1,0
26776,1,5,1,0
26776,1,6,1,0
26776,1,7,1,0
26776,1,8,1,0
26772,1,1,1,0
26772,1,2,1,0
26772,1,3,1,0
26772,1,4,1,0
26772,1,5,1,0
26772,1,6,1,0
26772,1,7,1,0
26772,1,8,1,0
26782,1,1,1,0
26782,1,2,1,0
26782,1,3,1,0
26782,1,4,1,0
26782,1,5,1,0
26782,1,6,1,0
26782,1,7,1,0
26782,1,8,1,0
26780,1,1,1,0
26780,1,2,1,0
26780,1,3,1,0
26780,1,4,1,0
26780,1,5,1,0
26780,1,6,1,0
26780,1,7,1,0
26780,1,8,1,0
26756,1,1,1,0
26756,1,2,1,0
26756,1,3,1,0
26756,1,4,1,0
26756,1,5,1,0
26756,1,6,1,0
26756,1,7,1,0
26756,1,8,1,0
26757,1,1,1,Counter 1
26757,1,2,1,Counter 2
26757,1,3,1,Counter 3
26757,1,4,1,Counter 4
26757,1,5,1,Counter 5
26757,1,6,1,Counter 6
26757,1,7,1,Counter 7
26757,1,8,1,Counter 8
26774,1,1,1,0
26774,1,2,1,0
26774,1,3,1,0
26774,1,4,1,0
26774,1,5,1,0
26774,1,6,1,0
26774,1,7,1,0
26774,1,8,1,0
26778,1,1,1,0
26778,1,2,1,0
26778,1,3,1,0
26778,1,4,1,0
26778,1,5,1,0
26778,1,6,1,0
26778,1,7,1,0
26778,1,8,1,0
26784,1,1,1,0
26784,1,2,1,0
26784,1,3,1,0
26784,1,4,1,0
26784,1,5,1,0
26784,1,6,1,0
26784,1,7,1,0
26784,1,8,1,0
26764,1,1,1,      
26764,1,2,1,      
26764,1,3,1,      
26764,1,4,1,      
26764,1,5,1,      
26764,1,6,1,      
26764,1,7,1,      
26764,1,8,1,      
26770,1,1,1,0
26770,1,2,1,0
26770,1,3,1,0
26770,1,4,1,0
26770,1,5,1,0
26770,1,6,1,0
26770,1,7,1,0
26770,1,8,1,0
41778,1,1,1,0
41778,1,2,1,0
41778,1,3,1,0
41778,1,4,1,0
41778,1,5,1,0
41778,1,6,1,0
41778,1,7,1,0
41778,1,8,1,0
41778,1,9,1,0
41778,1,10,1,0
41778,1,11,1,0
41778,1,12,1,0
41778,1,13,1,0
41778,1,14,1,0
41778,1,15,1,0
41778,1,16,1,0
41778,1,17,1,0
41778,1,18,1,0
41778,1,19,1,0
41778,1,20,1,0
41778,1,21,1,0
41778,1,22,1,0
41778,1,23,1,0
41778,1,24,1,0
41778,1,25,1,0
41778,1,26,1,0
41778,1,27,1,0
41778,1,28,1,0
41778,1,29,1,0
41778,1,30,1,0
41778,1,31,1,0
41778,1,32,1,0
41778,1,33,1,0
41778,1,34,1,0
41778,1,35,1,0
41778,1,36,1,0
41778,1,37,1,0
41778,1,38,1,0
41778,1,39,1,0
41778,1,40,1,0
41778,1,41,1,0
41778,1,42,1,0
41778,1,43,1,0
41778,1,44,1,0
41778,1,45,1,0
41778,1,46,1,0
41778,1,47,1,0
41778,1,48,1,0
41778,1,49,1,0
41778,1,50,1,0
41778,1,51,1,0
41778,1,52,1,0
41778,1,53,1,0
41778,1,54,1,0
41778,1,55,1,0
41778,1,56,1,0
41778,1,57,1,0
41778,1,58,1,0
41778,1,59,1,0
41778,1,60,1,0
41778,1,61,1,0
41778,1,62,1,0
41778,1,63,1,0
41778,1,64,1,0
41778,1,65,1,0
41778,1,66,1,0
41778,1,67,1,0
41778,1,68,1,0
41778,1,69,1,0
41778,1,70,1,0
41778,1,71,1,0
41778,1,72,1,0
41778,1,73,1,0
41778,1,74,1,0
41778,1,75,1,0
41778,1,76,1,0
41778,1,77,1,0
41778,1,78,1,0
41778,1,79,1,0
41778,1,80,1,0
41778,1,81,1,0
41778,1,82,1,0
41778,1,83,1,0
41778,1,84,1,0
41778,1,85,1,0
41778,1,86,1,0
41778,1,87,1,0
41778,1,88,1,0
41778,1,89,1,0
41778,1,90,1,0
41778,1,91,1,0
41778,1,92,1,0
41778,1,93,1,0
41778,1,94,1,0
41778,1,95,1,0
41778,1,96,1,0
41781,1,1,1,0
41781,1,2,1,0
41781,1,3,1,0
41781,1,4,1,0
41781,1,5,1,0
41781,1,6,1,0
41781,1,7,1,0
41781,1,8,1,0
41781,1,9,1,0
41781,1,10,1,0
41781,1,11,1,0
41781,1,12,1,0
41781,1,13,1,0
41781,1,14,1,0
41781,1,15,1,0
41781,1,16,1,0
41781,1,17,1,0
41781,1,18,1,0
41781,1,19,1,0
41781,1,20,1,0
41781,1,21,1,0
41781,1,22,1,0
41781,1,23,1,0
41781,1,24,1,0
41781,1,25,1,0
41781,1,26,1,0
41781,1,27,1,0
41781,1,28,1,0
41781,1,29,1,0
41781,1,30,1,0
41781,1,31,1,0
41781,1,32,1,0
41781,1,33,1,0
41781,1,34,1,0
41781,1,35,1,0
41781,1,36,1,0
41781,1,37,1,0
41781,1,38,1,0
41781,1,39,1,0
41781,1,40,1,0
41781,1,41,1,0
41781,1,42,1,0
41781,1,43,1,0
41781,1,44,1,0
41781,1,45,1,0
41781,1,46,1,0
41781,1,47,1,0
41781,1,48,1,0
41781,1,49,1,0
41781,1,50,1,0
41781,1,51,1,0
41781,1,52,1,0
41781,1,53,1,0
41781,1,54,1,0
41781,1,55,1,0
41781,1,56,1,0
41781,1,57,1,0
41781,1,58,1,0
41781,1,59,1,0
41781,1,60,1,0
41781,1,61,1,0
41781,1,62,1,0
41781,1,63,1,0
41781,1,64,1,0
41781,1,65,1,0
41781,1,66,1,0
41781,1,67,1,0
41781,1,68,1,0
41781,1,69,1,0
41781,1,70,1,0
41781,1,71,1,0
41781,1,72,1,0
41781,1,73,1,0
41781,1,74,1,0
41781,1,75,1,0
41781,1,76,1,0
41781,1,77,1,0
41781,1,78,1,0
41781,1,79,1,0
41781,1,80,1,0
41781,1,81,1,0
41781,1,82,1,0
41781,1,83,1,0
41781,1,84,1,0
41781,1,85,1,0
41781,1,86,1,0
41781,1,87,1,0
41781,1,88,1,0
41781,1,89,1,0
41781,1,90,1,0
41781,1,91,1,0
41781,1,92,1,0
41781,1,93,1,0
41781,1,94,1,0
41781,1,95,1,0
41781,1,96,1,0
41762,1,1,1,0
41762,1,2,1,0
41762,1,3,1,0
41762,1,4,1,0
41762,1,5,1,0
41762,1,6,1,0
41762,1,7,1,0
41762,1,8,1,0
41762,1,9,1,0
41762,1,10,1,0
41762,1,11,1,0
41762,1,12,1,0
41762,1,13,1,0
41762,1,14,1,0
41762,1,15,1,0
41762,1,16,1,0
41762,1,17,1,0
41762,1,18,1,0
41762,1,19,1,0
41762,1,20,1,0
41762,1,21,1,0
41762,1,22,1,0
41762,1,23,1,0
41762,1,24,1,0
41762,1,25,1,0
41762,1,26,1,0
41762,1,27,1,0
41762,1,28,1,0
41762,1,29,1,0
41762,1,30,1,0
41762,1,31,1,0
41762,1,32,1,0
41762,1,33,1,0
41762,1,34,1,0
41762,1,35,1,0
41762,1,36,1,0
41762,1,37,1,0
41762,1,38,1,0
41762,1,39,1,0
41762,1,40,1,0
41762,1,41,1,0
41762,1,42,1,0
41762,1,43,1,0
41762,1,44,1,0
41762,1,45,1,0
41762,1,46,1,0
41762,1,47,1,0
41762,1,48,1,0
41762,1,49,1,0
41762,1,50,1,0
41762,1,51,1,0
41762,1,52,1,0
41762,1,53,1,0
41762,1,54,1,0
41762,1,55,1,0
41762,1,56,1,0
41762,1,57,1,0
41762,1,58,1,0
41762,1,59,1,0
41762,1,60,1,0
41762,1,61,1,0
41762,1,62,1,0
41762,1,63,1,0
41762,1,64,1,0
41762,1,65,1,0
41762,1,66,1,0
41762,1,67,1,0
41762,1,68,1,0
41762,1,69,1,0
41762,1,70,1,0
41762,1,71,1,0
41762,1,72,1,0
41762,1,73,1,0
41762,1,74,1,0
41762,1,75,1,0
41762,1,76,1,0
41762,1,77,1,0
41762,1,78,1,0
41762,1,79,1,0
41762,1,80,1,0
41762,1,81,1,0
41762,1,82,1,0
41762,1,83,1,0
41762,1,84,1,0
41762,1,85,1,0
41762,1,86,1,0
41762,1,87,1,0
41762,1,88,1,0
41762,1,89,1,0
41762,1,90,1,0
41762,1,91,1,0
41762,1,92,1,0
41762,1,93,1,0
41762,1,94,1,0
41762,1,95,1,0
41762,1,96,1,0
41772,1,1,1,0
41772,1,2,1,0
41772,1,3,1,0
41772,1,4,1,0
41772,1,5,1,0
41772,1,6,1,0
41772,1,7,1,0
41772,1,8,1,0
41772,1,9,1,0
41772,1,10,1,0
41772,1,11,1,0
41772,1,12,1,0
41772,1,13,1,0
41772,1,14,1,0
41772,1,15,1,0
41772,1,16,1,0
41772,1,17,1,0
41772,1,18,1,0
41772,1,19,1,0
41772,1,20,1,0
41772,1,21,1,0
41772,1,22,1,0
41772,1,23,1,0
41772,1,24,1,0
41772,1,25,1,0
41772,1,26,1,0
41772,1,27,1,0
41772,1,28,1,0
41772,1,29,1,0
41772,1,30,1,0
41772,1,31,1,0
41772,1,32,1,0
41772,1,33,1,0
41772,1,34,1,0
41772,1,35,1,0
41772,1,36,1,0
41772,1,37,1,0
41772,1,38,1,0
41772,1,39,1,0
41772,1,40,1,0
41772,1,41,1,0
41772,1,42,1,0
41772,1,43,1,0
41772,1,44,1,0
41772,1,45,1,0
41772,1,46,1,0
41772,1,47,1,0
41772,1,48,1,0
41772,1,49,1,0
41772,1,50,1,0
41772,1,51,1,0
41772,1,52,1,0
41772,1,53,1,0
41772,1,54,1,0
41772,1,55,1,0
41772,1,56,1,0
41772,1,57,1,0
41772,1,58,1,0
41772,1,59,1,0
41772,1,60,1,0
41772,1,61,1,0
41772,1,62,1,0
41772,1,63,1,0
41772,1,64,1,0
41772,1,65,1,0
41772,1,66,1,0
41772,1,67,1,0
41772,1,68,1,0
41772,1,69,1,0
41772,1,70,1,0
41772,1,71,1,0
41772,1,72,1,0
41772,1,73,1,0
41772,1,74,1,0
41772,1,75,1,0
41772,1,76,1,0
41772,1,77,1,0
41772,1,78,1,0
41772,1,79,1,0
41772,1,80,1,0
41772,1,81,1,0
41772,1,82,1,0
41772,1,83,1,0
41772,1,84,1,0
41772,1,85,1,0
41772,1,86,1,0
41772,1,87,1,0
41772,1,88,1,0
41772,1,89,1,0
41772,1,90,1,0
41772,1,91,1,0
41772,1,92,1,0
41772,1,93,1,0
41772,1,94,1,0
41772,1,95,1,0
41772,1,96,1,0
41763,1,1,1,Dig Element 1
41763,1,2,1,Dig Element 2
41763,1,3,1,Dig Element 3
41763,1,4,1,Dig Element 4
41763,1,5,1,Dig Element 5
41763,1,6,1,Dig Element 6
41763,1,7,1,Dig Element 7
41763,1,8,1,Dig Element 8
41763,1,9,1,Dig Element 9
41763,1,10,1,Dig Element 10
41763,1,11,1,Dig Element 11
41763,1,12,1,Dig Element 12
41763,1,13,1,Dig Element 13
41763,1,14,1,Dig Element 14
41763,1,15,1,Dig Element 15
41763,1,16,1,Dig Element 16
41763,1,17,1,Dig Element 17
41763,1,18,1,Dig Element 18
41763,1,19,1,Dig Element 19
41763,1,20,1,Dig Element 20
41763,1,21,1,Dig Element 21
41763,1,22,1,Dig Element 22
41763,1,23,1,Dig Element 23
41763,1,24,1,Dig Element 24
41763,1,25,1,Dig Element 25
41763,1,26,1,Dig Element 26
41763,1,27,1,Dig Element 27
41763,1,28,1,Dig Element 28
41763,1,29,1,Dig Element 29
41763,1,30,1,Dig Element 30
41763,1,31,1,Dig Element 31
41763,1,32,1,Dig Element 32
41763,1,33,1,Dig Element 33
41763,1,34,1,Dig Element 34
41763,1,35,1,Dig Element 35
41763,1,36,1,Dig Element 36
41763,1,37,1,Dig Element 37
41763,1,38,1,Dig Element 38
41763,1,39,1,Dig Element 39
41763,1,40,1,Dig Element 40
41763,1,41,1,Dig Element 41
41763,1,42,1,Dig Element 42
41763,1,43,1,Dig Element 43
41763,1,44,1,Dig Element 44
41763,1,45,1,Dig Element 45
41763,1,46,1,Dig Element 46
41763,1,47,1,Dig Element 47
41763,1,48,1,Dig Element 48
41763,1,49,1,Dig Element 49
41763,1,50,1,Dig Element 50
41763,1,51,1,Dig Element 51
41763,1,52,1,Dig Element 52
41763,1,53,1,Dig Element 53
41763,1,54,1,Dig Element 54
41763,1,55,1,Dig Element 55
41763,1,56,1,Dig Element 56
41763,1,57,1,Dig Element 57
41763,1,58,1,Dig Element 58
41763,1,59,1,Dig Element 59
41763,1,60,1,Dig Element 60
41763,1,61,1,Dig Element 61
41763,1,62,1,Dig Element 62
41763,1,63,1,Dig Element 63
41763,1,64,1,Dig Element 64
41763,1,65,1,Dig Element 65
41763,1,66,1,Dig Element 66
41763,1,67,1,Dig Element 67
41763,1,68,1,Dig Element 68
41763,1,69,1,Dig Element 69
41763,1,70,1,Dig Element 70
41763,1,71,1,Dig Element 71
41763,1,72,1,Dig Element 72
41763,1,73,1,Dig Element 73
41763,1,74,1,Dig Element 74
41763,1,75,1,Dig Element 75
41763,1,76,1,Dig Element 76
41763,1,77,1,Dig Element 77
41763,1,78,1,Dig Element 78
41763,1,79,1,Dig Element 79
41763,1,80,1,Dig Element 80
41763,1,81,1,Dig Element 81
41763,1,82,1,Dig Element 82
41763,1,83,1,Dig Element 83
41763,1,84,1,Dig Element 84
41763,1,85,1,Dig Element 85
41763,1,86,1,Dig Element 86
41763,1,87,1,Dig Element 87
41763,1,88,1,Dig Element 88
41763,1,89,1,Dig Element 89
41763,1,90,1,Dig Element 90
41763,1,91,1,Dig Element 91
41763,1,92,1,Dig Element 92
41763,1,93,1,Dig Element 93
41763,1,94,1,Dig Element 94
41763,1,95,1,Dig Element 95
41763,1,96,1,Dig Element 96
41774,1,1,1,0.000
41774,1,2,1,0.000
41774,1,3,1,0.000
41774,1,4,1,0.000
41774,1,5,1,0.000
41774,1,6,1,0.000
41774,1,7,1,0.000
41774,1,8,1,0.000
41774,1,9,1,0.000
41774,1,10,1,0.000
41774,1,11,1,0.000
41774,1,12,1,0.000
41774,1,13,1,0.000
41774,1,14,1,0.000
41774,1,15,1,0.000
41774,1,16,1,0.000
41774,1,17,1,0.000
41774,1,18,1,0.000
41774,1,19,1,0.000
41774,1,20,1,0.000
41774,1,21,1,0.000
41774,1,22,1,0.000
41774,1,23,1,0.000
41774,1,24,1,0.000
41774,1,25,1,0.000
41774,1,26,1,0.000
41774,1,27,1,0.000
41774,1,28,1,0.000
41774,1,29,1,0.000
41774,1,30,1,0.000
41774,1,31,1,0.000
41774,1,32,1,0.000
41774,1,33,1,0.000
41774,1,34,1,0.000
41774,1,35,1,0.000
41774,1,36,1,0.000
41774,1,37,1,0.000
41774,1,38,1,0.000
41774,1,39,1,0.000
41774,1,40,1,0.000
41774,1,41,1,0.000
41774,1,42,1,0.000
41774,1,43,1,0.000
41774,1,44,1,0.000
41774,1,45,1,0.000
41774,1,46,1,0.000
41774,1,47,1,0.000
41774,1,48,1,0.000
41774,1,49,1,0.000
41774,1,50,1,0.000
41774,1,51,1,0.000
41774,1,52,1,0.000
41774,1,53,1,0.000
41774,1,54,1,0.000
41774,1,55,1,0.000
41774,1,56,1,0.000
41774,1,57,1,0.000
41774,1,58,1,0.000
41774,1,59,1,0.000
41774,1,60,1,0.000
41774,1,61,1,0.000
41774,1,62,1,0.000
41774,1,63,1,0.000
41774,1,64,1,0.000
41774,1,65,1,0.000
41774,1,66,1,0.000
41774,1,67,1,0.000
41774,1,68,1,0.000
41774,1,69,1,0.000
41774,1,70,1,0.000
41774,1,71,1,0.000
41774,1,72,1,0.000
41774,1,73,1,0.000
41774,1,74,1,0.000
41774,1,75,1,0.000
41774,1,76,1,0.000
41774,1,77,1,0.000
41774,1,78,1,0.000
41774,1,79,1,0.000
41774,1,80,1,0.000
41774,1,81,1,0.000
41774,1,82,1,0.000
41774,1,83,1,0.000
41774,1,84,1,0.000
41774,1,85,1,0.000
41774,1,86,1,0.000
41774,1,87,1,0.000
41774,1,88,1,0.000
41774,1,89,1,0.000
41774,1,90,1,0.000
41774,1,91,1,0.000
41774,1,92,1,0.000
41774,1,93,1,0.000
41774,1,94,1,0.000
41774,1,95,1,0.000
41774,1,96,1,0.000
41782,1,1,1,1
41782,1,2,1,1
41782,1,3,1,1
41782,1,4,1,1
41782,1,5,1,1
41782,1,6,1,1
41782,1,7,1,1
41782,1,8,1,1
41782,1,9,1,1
41782,1,10,1,1
41782,1,11,1,1
41782,1,12,1,1
41782,1,13,1,1
41782,1,14,1,1
41782,1,15,1,1
41782,1,16,1,1
41782,1,17,1,1
41782,1,18,1,1
41782,1,19,1,1
41782,1,20,1,1
41782,1,21,1,1
41782,1,22,1,1
41782,1,23,1,1
41782,1,24,1,1
41782,1,25,1,1
41782,1,26,1,1
41782,1,27,1,1
41782,1,28,1,1
41782,1,29,1,1
41782,1,30,1,1
41782,1,31,1,1
41782,1,32,1,1
41782,1,33,1,1
41782,1,34,1,1
41782,1,35,1,1
41782,1,36,1,1
41782,1,37,1,1
41782,1,38,1,1
41782,1,39,1,1
41782,1,40,1,1
41782,1,41,1,1
41782,1,42,1,1
41782,1,43,1,1
41782,1,44,1,1
41782,1,45,1,1
41782,1,46,1,1
41782,1,47,1,1
41782,1,48,1,1
41782,1,49,1,1
41782,1,50,1,1
41782,1,51,1,1
41782,1,52,1,1
41782,1,53,1,1
41782,1,54,1,1
41782,1,55,1,1
41782,1,56,1,1
41782,1,57,1,1
41782,1,58,1,1
41782,1,59,1,1
41782,1,60,1,1
41782,1,61,1,1
41782,1,62,1,1
41782,1,63,1,1
41782,1,64,1,1
41782,1,65,1,1
41782,1,66,1,1
41782,1,67,1,1
41782,1,68,1,1
41782,1,69,1,1
41782,1,70,1,1
41782,1,71,1,1
41782,1,72,1,1
41782,1,73,1,1
41782,1,74,1,1
41782,1,75,1,1
41782,1,76,1,1
41782,1,77,1,1
41782,1,78,1,1
41782,1,79,1,1
41782,1,80,1,1
41782,1,81,1,1
41782,1,82,1,1
41782,1,83,1,1
41782,1,84,1,1
41782,1,85,1,1
41782,1,86,1,1
41782,1,87,1,1
41782,1,88,1,1
41782,1,89,1,1
41782,1,90,1,1
41782,1,91,1,1
41782,1,92,1,1
41782,1,93,1,1
41782,1,94,1,1
41782,1,95,1,1
41782,1,96,1,1
41776,1,1,1,0.000
41776,1,2,1,0.000
41776,1,3,1,0.000
41776,1,4,1,0.000
41776,1,5,1,0.000
41776,1,6,1,0.000
41776,1,7,1,0.000
41776,1,8,1,0.000
41776,1,9,1,0.000
41776,1,10,1,0.000
41776,1,11,1,0.000
41776,1,12,1,0.000
41776,1,13,1,0.000
41776,1,14,1,0.000
41776,1,15,1,0.000
41776,1,16,1,0.000
41776,1,17,1,0.000
41776,1,18,1,0.000
41776,1,19,1,0.000
41776,1,20,1,0.000
41776,1,21,1,0.000
41776,1,22,1,0.000
41776,1,23,1,0.000
41776,1,24,1,0.000
41776,1,25,1,0.000
41776,1,26,1,0.000
41776,1,27,1,0.000
41776,1,28,1,0.000
41776,1,29,1,0.000
41776,1,30,1,0.000
41776,1,31,1,0.000
41776,1,32,1,0.000
41776,1,33,1,0.000
41776,1,34,1,0.000
41776,1,35,1,0.000
41776,1,36,1,0.000
41776,1,37,1,0.000
41776,1,38,1,0.000
41776,1,39,1,0.000
41776,1,40,1,0.000
41776,1,41,1,0.000
41776,1,42,1,0.000
41776,1,43,1,0.000
41776,1,44,1,0.000
41776,1,45,1,0.000
41776,1,46,1,0.000
41776,1,47,1,0.000
41776,1,48,1,0.000
41776,1,49,1,0.000
41776,1,50,1,0.000
41776,1,51,1,0.000
41776,1,52,1,0.000
41776,1,53,1,0.000
41776,1,54,1,0.000
41776,1,55,1,0.000
41776,1,56,1,0.000
41776,1,57,1,0.000
41776,1,58,1,0.000
41776,1,59,1,0.000
41776,1,60,1,0.000
41776,1,61,1,0.000
41776,1,62,1,0.000
41776,1,63,1,0.000
41776,1,64,1,0.000
41776,1,65,1,0.000
41776,1,66,1,0.000
41776,1,67,1,0.000
41776,1,68,1,0.000
41776,1,69,1,0.000
41776,1,70,1,0.000
41776,1,71,1,0.000
41776,1,72,1,0.000
41776,1,73,1,0.000
41776,1,74,1,0.000
41776,1,75,1,0.000
41776,1,76,1,0.000
41776,1,77,1,0.000
41776,1,78,1,0.000
41776,1,79,1,0.000
41776,1,80,1,0.000
41776,1,81,1,0.000
41776,1,82,1,0.000
41776,1,83,1,0.000
41776,1,84,1,0.000
41776,1,85,1,0.000
41776,1,86,1,0.000
41776,1,87,1,0.000
41776,1,88,1,0.000
41776,1,89,1,0.000
41776,1,90,1,0.000
41776,1,91,1,0.000
41776,1,92,1,0.000
41776,1,93,1,0.000
41776,1,94,1,0.000
41776,1,95,1,0.000
41776,1,96,1,0.000
41780,1,1,1,0
41780,1,2,1,0
41780,1,3,1,0
41780,1,4,1,0
41780,1,5,1,0
41780,1,6,1,0
41780,1,7,1,0
41780,1,8,1,0
41780,1,9,1,0
41780,1,10,1,0
41780,1,11,1,0
41780,1,12,1,0
41780,1,13,1,0
41780,1,14,1,0
41780,1,15,1,0
41780,1,16,1,0
41780,1,17,1,0
41780,1,18,1,0
41780,1,19,1,0
41780,1,20,1,0
41780,1,21,1,0
41780,1,22,1,0
41780,1,23,1,0
41780,1,24,1,0
41780,1,25,1,0
41780,1,26,1,0
41780,1,27,1,0
41780,1,28,1,0
41780,1,29,1,0
41780,1,30,1,0
41780,1,31,1,0
41780,1,32,1,0
41780,1,33,1,0
41780,1,34,1,0
41780,1,35,1,0
41780,1,36,1,0
41780,1,37,1,0
41780,1,38,1,0
41780,1,39,1,0
41780,1,40,1,0
41780,1,41,1,0
41780,1,42,1,0
41780,1,43,1,0
41780,1,44,1,0
41780,1,45,1,0
41780,1,46,1,0
41780,1,47,1,0
41780,1,48,1,0
41780,1,49,1,0
41780,1,50,1,0
41780,1,51,1,0
41780,1,52,1,0
41780,1,53,1,0
41780,1,54,1,0
41780,1,55,1,0
41780,1,56,1,0
41780,1,57,1,0
41780,1,58,1,0
41780,1,59,1,0
41780,1,60,1,0
41780,1,61,1,0
41780,1,62,1,0
41780,1,63,1,0
41780,1,64,1,0
41780,1,65,1,0
41780,1,66,1,0
41780,1,67,1,0
41780,1,68,1,0
41780,1,69,1,0
41780,1,70,1,0
41780,1,71,1,0
41780,1,72,1,0
41780,1,73,1,0
41780,1,74,1,0
41780,1,75,1,0
41780,1,76,1,0
41780,1,77,1,0
41780,1,78,1,0
41780,1,79,1,0
41780,1,80,1,0
41780,1,81,1,0
41780,1,82,1,0
41780,1,83,1,0
41780,1,84,1,0
41780,1,85,1,0
41780,1,86,1,0
41780,1,87,1,0
41780,1,88,1,0
41780,1,89,1,0
41780,1,90,1,0
41780,1,91,1,0
41780,1,92,1,0
41780,1,93,1,0
41780,1,94,1,0
41780,1,95,1,0
41780,1,96,1,0
55596,1,1,1,10
55596,2,1,1,10
55596,3,1,1,10
55596,4,1,1,10
55596,5,1,1,10
55596,6,1,1,10
55595,1,1,1,0
55595,2,1,1,0
55595,3,1,1,0
55595,4,1,1,0
55595,5,1,1,0
55595,6,1,1,0
34417,1,1,1,0
34417,1,1,2,0
34417,1,1,3,0
34417,1,1,4,0
34417,1,1,5,0
34417,1,1,6,0
34417,1,1,7,0
34417,1,1,8,0
34417,1,1,9,0
34417,1,1,10,0
34417,1,1,11,0
34417,1,1,12,0
34417,1,1,13,0
34417,1,1,14,0
34417,1,1,15,0
34417,1,1,16,0
34417,1,1,17,0
34417,1,1,18,0
34417,1,1,19,0
34417,1,1,20,0
34417,1,1,21,0
34417,1,1,22,0
34417,1,1,23,0
34417,1,1,24,0
34417,1,1,25,0
34417,1,1,26,0
34417,1,1,27,0
34417,1,1,28,0
34417,1,1,29,0
34417,1,1,30,0
34417,1,1,31,0
34417,1,1,32,0
34417,1,1,33,0
34417,1,1,34,0
34417,1,1,35,0
34417,1,1,36,0
34417,1,1,37,0
34417,1,1,38,0
34417,1,1,39,0
34417,1,1,40,0
34417,1,1,41,0
34417,1,1,42,0
34417,1,1,43,0
34417,1,1,44,0
34417,1,1,45,0
34417,1,1,46,0
34417,1,1,47,0
34417,1,1,48,0
34417,1,1,49,0
34417,1,1,50,0
34417,1,1,51,0
34417,1,1,52,0
34417,1,1,53,0
34417,1,1,54,0
34417,1,1,55,0
34417,1,1,56,0
34417,1,1,57,0
34417,1,1,58,0
34417,1,1,59,0
34417,1,1,60,0
34417,1,1,61,0
34417,1,1,62,0
34417,1,1,63,0
34417,1,1,64,0
34417,1,1,65,0
34417,1,1,66,0
34417,1,1,67,0
34417,1,1,68,0
34417,1,1,69,0
34417,1,1,70,0
34417,1,1,71,0
34417,1,1,72,0
34417,1,1,73,0
34417,1,1,74,0
34417,1,1,75,0
34417,1,1,76,0
34417,1,1,77,0
34417,1,1,78,0
34417,1,1,79,0
34417,1,1,80,0
34417,1,1,81,0
34417,1,1,82,0
34417,1,1,83,0
34417,1,1,84,0
34417,1,1,85,0
34417,1,1,86,0
34417,1,1,87,0
34417,1,1,88,0
34417,1,1,89,0
34417,1,1,90,0
34417,1,1,91,0
34417,1,1,92,0
34417,1,1,93,0
34417,1,1,94,0
34417,1,1,95,0
34417,1,1,96,0
34417,1,1,97,0
34417,1,1,98,0
34417,1,1,99,0
34417,1,1,100,0
34417,1,1,101,0
34417,1,1,102,0
34417,1,1,103,0
34417,1,1,104,0
34417,1,1,105,0
34417,1,1,106,0
34417,1,1,107,0
34417,1,1,108,0
34417,1,1,109,0
34417,1,1,110,0
34417,1,1,111,0
34417,1,1,112,0
34417,1,1,113,0
34417,1,1,114,0
34417,1,1,115,0
34417,1,1,116,0
34417,1,1,117,0
34417,1,1,118,0
34417,1,1,119,0
34417,1,1,120,0
34417,1,1,121,0
34417,1,1,122,0
34417,1,1,123,0
34417,1,1,124,0
34417,1,1,125,0
34417,1,1,126,0
34417,1,1,127,0
34417,1,1,128,0
34417,1,1,129,0
34417,1,1,130,0
34417,1,1,131,0
34417,1,1,132,0
34417,1,1,133,0
34417,1,1,134,0
34417,1,1,135,0
34417,1,1,136,0
34417,1,1,137,0
34417,1,1,138,0
34417,1,1,139,0
34417,1,1,140,0
34417,1,1,141,0
34417,1,1,142,0
34417,1,1,143,0
34417,1,1,144,0
34417,1,1,145,0
34417,1,1,146,0
34417,1,1,147,0
34417,1,1,148,0
34417,1,1,149,0
34417,1,1,150,0
34417,1,1,151,0
34417,1,1,152,0
34417,1,1,153,0
34417,1,1,154,0
34417,1,1,155,0
34417,1,1,156,0
34417,1,1,157,0
34417,1,1,158,0
34417,1,1,159,0
34417,1,1,160,0
34417,1,1,161,0
34417,1,1,162,0
34417,1,1,163,0
34417,1,1,164,0
34417,1,1,165,0
34417,1,1,166,0
34417,1,1,167,0
34417,1,1,168,0
34417,1,1,169,0
34417,1,1,170,0
34417,1,1,171,0
34417,1,1,172,0
34417,1,1,173,0
34417,1,1,174,0
34417,1,1,175,0
34417,1,1,176,0
34417,1,1,177,0
34417,1,1,178,0
34417,1,1,179,0
34417,1,1,180,0
34417,1,1,181,0
34417,1,1,182,0
34417,1,1,183,0
34417,1,1,184,0
34417,1,1,185,0
34417,1,1,186,0
34417,1,1,187,0
34417,1,1,188,0
34417,1,1,189,0
34417,1,1,190,0
34417,1,1,191,0
34417,1,1,192,0
34417,1,1,193,0
34417,1,1,194,0
34417,1,1,195,0
34417,1,1,196,0
34417,1,1,197,0
34417,1,1,198,0
34417,1,1,199,0
34417,1,1,200,0
34417,1,1,201,0
34417,1,1,202,0
34417,1,1,203,0
34417,1,1,204,0
34417,1,1,205,0
34417,1,1,206,0
34417,1,1,207,0
34417,1,1,208,0
34417,1,1,209,0
34417,1,1,210,0
34417,1,1,211,0
34417,1,1,212,0
34417,1,1,213,0
34417,1,1,214,0
34417,1,1,215,0
34417,1,1,216,0
34417,1,1,217,0
34417,1,1,218,0
34417,1,1,219,0
34417,1,1,220,0
34417,1,1,221,0
34417,1,1,222,0
34417,1,1,223,0
34417,1,1,224,0
34417,1,1,225,0
34417,1,1,226,0
34417,1,1,227,0
34417,1,1,228,0
34417,1,1,229,0
34417,1,1,230,0
34417,1,1,231,0
34417,1,1,232,0
34417,1,1,233,0
34417,1,1,234,0
34417,1,1,235,0
34417,1,1,236,0
34417,1,1,237,0
34417,1,1,238,0
34417,1,1,239,0
34417,1,1,240,0
34417,1,1,241,0
34417,1,1,242,0
34417,1,1,243,0
34417,1,1,244,0
34417,1,1,245,0
34417,1,1,246,0
34417,1,1,247,0
34417,1,1,248,0
34417,1,1,249,0
34417,1,1,250,0
34417,1,1,251,0
34417,1,1,252,0
34417,1,1,253,0
34417,1,1,254,0
34417,1,1,255,0
34417,1,1,256,0
33905,1,1,1,0
33905,1,1,2,0
33905,1,1,3,0
33905,1,1,4,0
33905,1,1,5,0
33905,1,1,6,0
33905,1,1,7,0
33905,1,1,8,0
33905,1,1,9,0
33905,1,1,10,0
33905,1,1,11,0
33905,1,1,12,0
33905,1,1,13,0
33905,1,1,14,0
33905,1,1,15,0
33905,1,1,16,0
33905,1,1,17,0
33905,1,1,18,0
33905,1,1,19,0
33905,1,1,20,0
33905,1,1,21,0
33905,1,1,22,0
33905,1,1,23,0
33905,1,1,24,0
33905,1,1,25,0
33905,1,1,26,0
33905,1,1,27,0
33905,1,1,28,0
33905,1,1,29,0
33905,1,1,30,0
33905,1,1,31,0
33905,1,1,32,0
33905,1,1,33,0
33905,1,1,34,0
33905,1,1,35,0
33905,1,1,36,0
33905,1,1,37,0
33905,1,1,38,0
33905,1,1,39,0
33905,1,1,40,0
33905,1,1,41,0
33905,1,1,42,0
33905,1,1,43,0
33905,1,1,44,0
33905,1,1,45,0
33905,1,1,46,0
33905,1,1,47,0
33905,1,1,48,0
33905,1,1,49,0
33905,1,1,50,0
33905,1,1,51,0
33905,1,1,52,0
33905,1,1,53,0
33905,1,1,54,0
33905,1,1,55,0
33905,1,1,56,0
33905,1,1,57,0
33905,1,1,58,0
33905,1,1,59,0
33905,1,1,60,0
33905,1,1,61,0
33905,1,1,62,0
33905,1,1,63,0
33905,1,1,64,0
33905,1,1,65,0
33905,1,1,66,0
33905,1,1,67,0
33905,1,1,68,0
33905,1,1,69,0
33905,1,1,70,0
33905,1,1,71,0
33905,1,1,72,0
33905,1,1,73,0
33905,1,1,74,0
33905,1,1,75,0
33905,1,1,76,0
33905,1,1,77,0
33905,1,1,78,0
33905,1,1,79,0
33905,1,1,80,0
33905,1,1,81,0
33905,1,1,82,0
33905,1,1,83,0
33905,1,1,84,0
33905,1,1,85,0
33905,1,1,86,0
33905,1,1,87,0
33905,1,1,88,0
33905,1,1,89,0
33905,1,1,90,0
33905,1,1,91,0
33905,1,1,92,0
33905,1,1,93,0
33905,1,1,94,0
33905,1,1,95,0
33905,1,1,96,0
33905,1,1,97,0
33905,1,1,98,0
33905,1,1,99,0
33905,1,1,100,0
33905,1,1,101,0
33905,1,1,102,0
33905,1,1,103,0
33905,1,1,104,0
33905,1,1,105,0
33905,1,1,106,0
33905,1,1,107,0
33905,1,1,108,0
33905,1,1,109,0
33905,1,1,110,0
33905,1,1,111,0
33905,1,1,112,0
33905,1,1,113,0
33905,1,1,114,0
33905,1,1,115,0
33905,1,1,116,0
33905,1,1,117,0
33905,1,1,118,0
33905,1,1,119,0
33905,1,1,120,0
33905,1,1,121,0
33905,1,1,122,0
33905,1,1,123,0
33905,1,1,124,0
33905,1,1,125,0
33905,1,1,126,0
33905,1,1,127,0
33905,1,1,128,0
33905,1,1,129,0
33905,1,1,130,0
33905,1,1,131,0
33905,1,1,132,0
33905,1,1,133,0
33905,1,1,134,0
33905,1,1,135,0
33905,1,1,136,0
33905,1,1,137,0
33905,1,1,138,0
33905,1,1,139,0
33905,1,1,140,0
33905,1,1,141,0
33905,1,1,142,0
33905,1,1,143,0
33905,1,1,144,0
33905,1,1,145,0
33905,1,1,146,0
33905,1,1,147,0
33905,1,1,148,0
33905,1,1,149,0
33905,1,1,150,0
33905,1,1,151,0
33905,1,1,152,0
33905,1,1,153,0
33905,1,1,154,0
33905,1,1,155,0
33905,1,1,156,0
33905,1,1,157,0
33905,1,1,158,0
33905,1,1,159,0
33905,1,1,160,0
33905,1,1,161,0
33905,1,1,162,0
33905,1,1,163,0
33905,1,1,164,0
33905,1,1,165,0
33905,1,1,166,0
33905,1,1,167,0
33905,1,1,168,0
33905,1,1,169,0
33905,1,1,170,0
33905,1,1,171,0
33905,1,1,172,0
33905,1,1,173,0
33905,1,1,174,0
33905,1,1,175,0
33905,1,1,176,0
33905,1,1,177,0
33905,1,1,178,0
33905,1,1,179,0
33905,1,1,180,0
33905,1,1,181,0
33905,1,1,182,0
33905,1,1,183,0
33905,1,1,184,0
33905,1,1,185,0
33905,1,1,186,0
33905,1,1,187,0
33905,1,1,188,0
33905,1,1,189,0
33905,1,1,190,0
33905,1,1,191,0
33905,1,1,192,0
33905,1,1,193,0
33905,1,1,194,0
33905,1,1,195,0
33905,1,1,196,0
33905,1,1,197,0
33905,1,1,198,0
33905,1,1,199,0
33905,1,1,200,0
33905,1,1,201,0
33905,1,1,202,0
33905,1,1,203,0
33905,1,1,204,0
33905,1,1,205,0
33905,1,1,206,0
33905,1,1,207,0
33905,1,1,208,0
33905,1,1,209,0
33905,1,1,210,0
33905,1,1,211,0
33905,1,1,212,0
33905,1,1,213,0
33905,1,1,214,0
33905,1,1,215,0
33905,1,1,216,0
33905,1,1,217,0
33905,1,1,218,0
33905,1,1,219,0
33905,1,1,220,0
33905,1,1,221,0
33905,1,1,222,0
33905,1,1,223,0
33905,1,1,224,0
33905,1,1,225,0
33905,1,1,226,0
33905,1,1,227,0
33905,1,1,228,0
33905,1,1,229,0
33905,1,1,230,0
33905,1,1,231,0
33905,1,1,232,0
33905,1,1,233,0
33905,1,1,234,0
33905,1,1,235,0
33905,1,1,236,0
33905,1,1,237,0
33905,1,1,238,0
33905,1,1,239,0
33905,1,1,240,0
33905,1,1,241,0
33905,1,1,242,0
33905,1,1,243,0
33905,1,1,244,0
33905,1,1,245,0
33905,1,1,246,0
33905,1,1,247,0
33905,1,1,248,0
33905,1,1,249,0
33905,1,1,250,0
33905,1,1,251,0
33905,1,1,252,0
33905,1,1,253,0
33905,1,1,254,0
33905,1,1,255,0
33905,1,1,256,0
7696,1,1,1,1
7694,1,1,1,0
7695,1,1,1,0
7697,1,1,1,0
7697,1,1,2,0
7732,1,1,1,0
7734,1,1,1,0
7736,1,1,1,0
7718,1,1,1,30000
7712,1,1,1,2
7724,1,1,1,30000
7715,1,1,1,2
7849,1,1,1,1
7731,1,1,1,240
7702,1,1,1,20000
7738,1,1,1,0
7839,1,1,1,2
7841,1,1,1,0
7842,1,1,1,0
7843,1,1,1,0
7844,1,1,1,0
7840,1,1,1,2
7845,1,1,1,1
7846,1,1,1,0
7728,1,1,1,30000
7717,1,1,1,2
7722,1,1,1,30000
7726,1,1,1,30000
7716,1,1,1,2
7714,1,1,1,2
7739,1,1,1,120
7730,1,1,1,1440
7710,1,1,1,1
7707,1,1,1,0
7709,1,1,1,10
7708,1,1,1,5
7720,1,1,1,30000
7713,1,1,1,2
7907,1,1,1,0
7909,1,1,1,0
7910,1,1,1,0
7911,1,1,1,2
7908,1,1,1,0
7913,1,1,1,0
7914,1,1,1,0
7915,1,1,1,2
7912,1,1,1,0
16875,1,1,1,0
16875,1,1,2,0
16875,1,1,3,0
16875,1,1,4,0
16875,1,1,5,0
16875,1,1,6,0
16875,1,1,7,0
16875,1,1,8,0
16875,1,1,9,0
16875,1,1,10,0
16875,1,1,11,0
16875,1,1,12,0
16875,1,1,13,0
16875,1,1,14,0
16875,1,1,15,0
16875,1,1,16,0
16875,1,1,17,0
16875,1,1,18,0
16875,1,1,19,0
16875,1,1,20,0
16874,1,1,1,1000
16872,1,1,1,0
16871,1,1,1,0
52778,1,1,1,0
52778,1,1,2,0
52778,1,1,3,0
52778,1,1,4,0
52778,1,1,5,0
52778,1,1,6,0
52778,1,1,7,0
52778,1,1,8,0
52778,1,1,9,0
52778,1,1,10,0
52778,1,1,11,0
52778,1,1,12,0
52778,1,1,13,0
52778,1,1,14,0
52778,1,1,15,0
52778,1,1,16,0
52778,1,1,17,0
52778,1,1,18,0
52778,1,1,19,0
52778,1,1,20,0
52778,1,1,21,0
52778,1,1,22,0
52778,1,1,23,0
52778,1,1,24,0
52778,1,1,25,0
52778,1,1,26,0
52778,1,1,27,0
52778,1,1,28,0
52778,1,1,29,0
52778,1,1,30,0
52778,1,1,31,0
52778,1,1,32,0
52778,1,1,33,0
52778,1,1,34,0
52778,1,1,35,0
52778,1,1,36,0
52778,1,1,37,0
52778,1,1,38,0
52778,1,1,39,0
52778,1,1,40,0
52778,1,1,41,0
52778,1,1,42,0
52778,1,1,43,0
52778,1,1,44,0
52778,1,1,45,0
52778,1,1,46,0
52778,1,1,47,0
52778,1,1,48,0
52778,1,1,49,0
52778,1,1,50,0
52778,1,2,1,0
52778,1,2,2,0
52778,1,2,3,0
52778,1,2,4,0
52778,1,2,5,0
52778,1,2,6,0
52778,1,2,7,0
52778,1,2,8,0
52778,1,2,9,0
52778,1,2,10,0
52778,1,2,11,0
52778,1,2,12,0
52778,1,2,13,0
52778,1,2,14,0
52778,1,2,15,0
52778,1,2,16,0
52778,1,2,17,0
52778,1,2,18,0
52778,1,2,19,0
52778,1,2,20,0
52778,1,2,21,0
52778,1,2,22,0
52778,1,2,23,0
52778,1,2,24,0
52778,1,2,25,0
52778,1,2,26,0
52778,1,2,27,0
52778,1,2,28,0
52778,1,2,29,0
52778,1,2,30,0
52778,1,2,31,0
52778,1,2,32,0
52778,1,2,33,0
52778,1,2,34,0
52778,1,2,35,0
52778,1,2,36,0
52778,1,2,37,0
52778,1,2,38,0
52778,1,2,39,0
52778,1,2,40,0
52778,1,2,41,0
52778,1,2,42,0
52778,1,2,43,0
52778,1,2,44,0
52778,1,2,45,0
52778,1,2,46,0
52778,1,2,47,0
52778,1,2,48,0
52778,1,2,49,0
52778,1,2,50,0
52777,1,1,1,1000
52777,1,2,1,1000
52775,1,1,1,0
52775,1,2,1,0
52774,1,1,1,0
52774,1,2,1,0
16436,1,1,1,0
13096,1,1,1,0
13097,1,1,1,1
55601,1,1,1,1
55601,2,1,1,1
55601,3,1,1,1
55601,4,1,1,1
55601,5,1,1,1
55601,6,1,1,1
5362,1,1,1,0
5362,1,1,2,0
5362,1,1,3,0
5362,1,1,4,0
5362,1,1,5,0
5362,1,1,6,0
5362,1,1,7,0
5362,1,1,8,0
5362,1,1,9,0
5362,1,1,10,0
5362,1,1,11,0
5362,1,1,12,0
5362,1,1,13,0
5362,1,1,14,0
5362,1,1,15,0
5362,1,1,16,0
5362,1,1,17,0
5362,1,1,18,0
5362,1,1,19,0
5362,1,1,20,0
5362,1,1,21,0
5362,1,1,22,0
5362,1,1,23,0
5362,1,1,24,0
5362,1,1,25,0
5362,1,1,26,0
5362,1,1,27,0
5362,1,1,28,0
5362,1,1,29,0
5362,1,1,30,0
5362,1,1,31,0
5362,1,1,32,0
5362,1,2,1,0
5362,1,2,2,0
5362,1,2,3,0
5362,1,2,4,0
5362,1,2,5,0
5362,1,2,6,0
5362,1,2,7,0
5362,1,2,8,0
5362,1,2,9,0
5362,1,2,10,0
5362,1,2,11,0
5362,1,2,12,0
5362,1,2,13,0
5362,1,2,14,0
5362,1,2,15,0
5362,1,2,16,0
5362,1,2,17,0
5362,1,2,18,0
5362,1,2,19,0
5362,1,2,20,0
5362,1,2,21,0
5362,1,2,22,0
5362,1,2,23,0
5362,1,2,24,0
5362,1,2,25,0
5362,1,2,26,0
5362,1,2,27,0
5362,1,2,28,0
5362,1,2,29,0
5362,1,2,30,0
5362,1,2,31,0
5362,1,2,32,0
5357,1,1,1,0
5357,1,2,1,0
5359,1,1,1,0
5359,1,2,1,0
5360,1,1,1,0
5360,1,2,1,0
13098,1,1,1,1
8439,1,1,1,0
7642,1,1,1,1.0
9162,1,1,1,0
9162,1,1,2,0
9162,1,1,3,0
9162,1,1,4,0
9162,1,1,5,0
9162,1,1,6,0
9162,1,1,7,0
9162,1,1,8,0
9162,1,1,9,0
9162,1,1,10,0
9162,1,1,11,0
9162,1,1,12,0
9162,1,1,13,0
9162,1,1,14,0
9162,1,1,15,0
9162,1,1,16,0
9162,1,1,17,0
9162,1,1,18,0
9162,1,1,19,0
9162,1,1,20,0
9162,1,1,21,0
9162,1,1,22,0
9162,1,1,23,0
9162,1,1,24,0
9162,1,1,25,0
9162,1,1,26,0
9162,1,1,27,0
9162,1,1,28,0
9162,1,1,29,0
9162,1,1,30,0
9162,1,1,31,0
9162,1,1,32,0
9162,1,1,33,0
9162,1,1,34,0
9162,1,1,35,0
9162,1,1,36,0
9162,1,1,37,0
9162,1,1,38,0
9162,1,1,39,0
9162,1,1,40,0
9162,1,1,41,0
9162,1,1,42,0
9162,1,1,43,0
9162,1,1,44,0
9162,1,1,45,0
9162,1,1,46,0
9162,1,1,47,0
9162,1,1,48,0
9162,1,1,49,0
9162,1,1,50,0
9162,1,1,51,0
9162,1,1,52,0
9162,1,1,53,0
9162,1,1,54,0
9162,1,1,55,0
9162,1,1,56,0
9162,1,1,57,0
9162,1,1,58,0
9162,1,1,59,0
9162,1,1,60,0
9162,1,1,61,0
9162,1,1,62,0
9162,1,1,63,0
9162,1,1,64,0
9162,1,1,65,0
9162,1,1,66,0
9162,1,1,67,0
9162,1,1,68,0
9162,1,1,69,0
9162,1,1,70,0
9162,1,1,71,0
9162,1,1,72,0
9162,1,1,73,0
9162,1,1,74,0
9162,1,1,75,0
9162,1,1,76,0
9162,1,1,77,0
9162,1,1,78,0
9162,1,1,79,0
9162,1,1,80,0
9162,1,1,81,0
9162,1,1,82,0
9162,1,1,83,0
9162,1,1,84,0
9162,1,1,85,0
9162,1,1,86,0
9162,1,1,87,0
9162,1,1,88,0
9162,1,1,89,0
9162,1,1,90,0
9162,1,1,91,0
9162,1,1,92,0
9162,1,1,93,0
9162,1,1,94,0
9162,1,1,95,0
9162,1,1,96,0
9162,1,1,97,0
9162,1,1,98,0
9162,1,1,99,0
9162,1,1,100,0
9162,1,1,101,0
9162,1,1,102,0
9162,1,1,103,0
9162,1,1,104,0
9162,1,1,105,0
9162,1,1,106,0
9162,1,1,107,0
9162,1,1,108,0
9162,1,1,109,0
9162,1,1,110,0
9162,1,1,111,0
9162,1,1,112,0
9162,1,1,113,0
9162,1,1,114,0
9162,1,1,115,0
9162,1,1,116,0
9162,1,1,117,0
9162,1,1,118,0
9162,1,1,119,0
9162,1,1,120,0
9282,1,1,1,0
9282,1,1,2,0
9282,1,1,3,0
9282,1,1,4,0
9282,1,1,5,0
9282,1,1,6,0
9282,1,1,7,0
9282,1,1,8,0
9282,1,1,9,0
9282,1,1,10,0
9282,1,1,11,0
9282,1,1,12,0
9282,1,1,13,0
9282,1,1,14,0
9282,1,1,15,0
9282,1,1,16,0
9282,1,1,17,0
9282,1,1,18,0
9282,1,1,19,0
9282,1,1,20,0
9282,1,1,21,0
9282,1,1,22,0
9282,1,1,23,0
9282,1,1,24,0
9282,1,1,25,0
9282,1,1,26,0
9282,1,1,27,0
9282,1,1,28,0
9282,1,1,29,0
9282,1,1,30,0
9282,1,1,31,0
9282,1,1,32,0
9282,1,1,33,0
9282,1,1,34,0
9282,1,1,35,0
9282,1,1,36,0
9282,1,1,37,0
9282,1,1,38,0
9282,1,1,39,0
9282,1,1,40,0
9282,1,1,41,0
9282,1,1,42,0
9282,1,1,43,0
9282,1,1,44,0
9282,1,1,45,0
9282,1,1,46,0
9282,1,1,47,0
9282,1,1,48,0
9282,1,1,49,0
9282,1,1,50,0
9282,1,1,51,0
9282,1,1,52,0
9282,1,1,53,0
9282,1,1,54,0
9282,1,1,55,0
9282,1,1,56,0
9282,1,1,57,0
9282,1,1,58,0
9282,1,1,59,0
9282,1,1,60,0
9282,1,1,61,0
9282,1,1,62,0
9282,1,1,63,0
9282,1,1,64,0
9282,1,1,65,0
9282,1,1,66,0
9282,1,1,67,0
9282,1,1,68,0
9282,1,1,69,0
9282,1,1,70,0
9282,1,1,71,0
9282,1,1,72,0
9282,1,1,73,0
9282,1,1,74,0
9282,1,1,75,0
9282,1,1,76,0
9282,1,1,77,0
9282,1,1,78,0
9282,1,1,79,0
9282,1,1,80,0
9282,1,1,81,0
9282,1,1,82,0
9282,1,1,83,0
9282,1,1,84,0
9282,1,1,85,0
9282,1,1,86,0
9282,1,1,87,0
9282,1,1,88,0
9282,1,1,89,0
9282,1,1,90,0
9282,1,1,91,0
9282,1,1,92,0
9282,1,1,93,0
9282,1,1,94,0
9282,1,1,95,0
9282,1,1,96,0
9282,1,1,97,0
9282,1,1,98,0
9282,1,1,99,0
9282,1,1,100,0
9282,1,1,101,0
9282,1,1,102,0
9282,1,1,103,0
9282,1,1,104,0
9282,1,1,105,0
9282,1,1,106,0
9282,1,1,107,0
9282,1,1,108,0
9282,1,1,109,0
9282,1,1,110,0
9282,1,1,111,0
9282,1,1,112,0
9282,1,1,113,0
9282,1,1,114,0
9282,1,1,115,0
9282,1,1,116,0
9282,1,1,117,0
9282,1,1,118,0
9282,1,1,119,0
9282,1,1,120,0
27198,1,1,1,0
27198,1,1,2,0
27198,1,1,3,0
27198,1,1,4,0
27198,1,1,5,0
27198,1,1,6,0
27198,1,1,7,0
27198,1,1,8,0
27198,1,1,9,0
27198,1,1,10,0
27198,1,1,11,0
27198,1,1,12,0
27198,1,1,13,0
27198,1,1,14,0
27198,1,1,15,0
27198,1,1,16,0
27198,1,1,17,0
27198,1,1,18,0
27198,1,1,19,0
27198,1,1,20,0
27198,1,1,21,0
27198,1,1,22,0
27198,1,1,23,0
27198,1,1,24,0
27198,1,1,25,0
27198,1,1,26,0
27198,1,1,27,0
27198,1,1,28,0
27198,1,1,29,0
27198,1,1,30,0
27198,1,1,31,0
27198,1,1,32,0
27198,1,1,33,0
27198,1,1,34,0
27198,1,1,35,0
27198,1,1,36,0
27198,1,1,37,0
27198,1,1,38,0
27198,1,1,39,0
27198,1,1,40,0
27198,1,1,41,0
27198,1,1,42,0
27198,1,1,43,0
27198,1,1,44,0
27198,1,1,45,0
27198,1,1,46,0
27198,1,1,47,0
27198,1,1,48,0
27198,1,1,49,0
27198,1,1,50,0
27198,1,1,51,0
27198,1,1,52,0
27198,1,1,53,0
27198,1,1,54,0
27198,1,1,55,0
27198,1,1,56,0
27198,1,1,57,0
27198,1,1,58,0
27198,1,1,59,0
27198,1,1,60,0
27198,1,1,61,0
27198,1,1,62,0
27198,1,1,63,0
27198,1,1,64,0
27198,1,1,65,0
27198,1,1,66,0
27198,1,1,67,0
27198,1,1,68,0
27198,1,1,69,0
27198,1,1,70,0
27198,1,1,71,0
27198,1,1,72,0
27198,1,1,73,0
27198,1,1,74,0
27198,1,1,75,0
27198,1,1,76,0
27198,1,1,77,0
27198,1,1,78,0
27198,1,1,79,0
27198,1,1,80,0
27198,1,1,81,0
27198,1,1,82,0
27198,1,1,83,0
27198,1,1,84,0
27198,1,1,85,0
27198,1,1,86,0
27198,1,1,87,0
27198,1,1,88,0
27198,1,1,89,0
27198,1,1,90,0
27198,1,1,91,0
27198,1,1,92,0
27198,1,1,93,0
27198,1,1,94,0
27198,1,1,95,0
27198,1,1,96,0
27198,1,1,97,0
27198,1,1,98,0
27198,1,1,99,0
27198,1,1,100,0
27198,1,1,101,0
27198,1,1,102,0
27198,1,1,103,0
27198,1,1,104,0
27198,1,1,105,0
27198,1,1,106,0
27198,1,1,107,0
27198,1,1,108,0
27198,1,1,109,0
27198,1,1,110,0
27198,1,1,111,0
27198,1,1,112,0
27198,1,1,113,0
27198,1,1,114,0
27198,1,1,115,0
27198,1,1,116,0
27198,1,1,117,0
27198,1,1,118,0
27198,1,1,119,0
27198,1,1,120,0
27318,1,1,1,0
27318,1,1,2,0
27318,1,1,3,0
27318,1,1,4,0
27318,1,1,5,0
27318,1,1,6,0
27318,1,1,7,0
27318,1,1,8,0
27318,1,1,9,0
27318,1,1,10,0
27318,1,1,11,0
27318,1,1,12,0
27318,1,1,13,0
27318,1,1,14,0
27318,1,1,15,0
27318,1,1,16,0
27318,1,1,17,0
27318,1,1,18,0
27318,1,1,19,0
27318,1,1,20,0
27318,1,1,21,0
27318,1,1,22,0
27318,1,1,23,0
27318,1,1,24,0
27318,1,1,25,0
27318,1,1,26,0
27318,1,1,27,0
27318,1,1,28,0
27318,1,1,29,0
27318,1,1,30,0
27318,1,1,31,0
27318,1,1,32,0
27318,1,1,33,0
27318,1,1,34,0
27318,1,1,35,0
27318,1,1,36,0
27318,1,1,37,0
27318,1,1,38,0
27318,1,1,39,0
27318,1,1,40,0
27318,1,1,41,0
27318,1,1,42,0
27318,1,1,43,0
27318,1,1,44,0
27318,1,1,45,0
27318,1,1,46,0
27318,1,1,47,0
27318,1,1,48,0
27318,1,1,49,0
27318,1,1,50,0
27318,1,1,51,0
27318,1,1,52,0
27318,1,1,53,0
27318,1,1,54,0
27318,1,1,55,0
27318,1,1,56,0
27318,1,1,57,0
27318,1,1,58,0
27318,1,1,59,0
27318,1,1,60,0
27318,1,1,61,0
27318,1,1,62,0
27318,1,1,63,0
27318,1,1,64,0
27318,1,1,65,0
27318,1,1,66,0
27318,1,1,67,0
27318,1,1,68,0
27318,1,1,69,0
27318,1,1,70,0
27318,1,1,71,0
27318,1,1,72,0
27318,1,1,73,0
27318,1,1,74,0
27318,1,1,75,0
27318,1,1,76,0
27318,1,1,77,0
27318,1,1,78,0
27318,1,1,79,0
27318,1,1,80,0
27318,1,1,81,0
27318,1,1,82,0
27318,1,1,83,0
27318,1,1,84,0
27318,1,1,85,0
27318,1,1,86,0
27318,1,1,87,0
27318,1,1,88,0
27318,1,1,89,0
27318,1,1,90,0
27318,1,1,91,0
27318,1,1,92,0
27318,1,1,93,0
27318,1,1,94,0
27318,1,1,95,0
27318,1,1,96,0
27318,1,1,97,0
27318,1,1,98,0
27318,1,1,99,0
27318,1,1,100,0
27318,1,1,101,0
27318,1,1,102,0
27318,1,1,103,0
27318,1,1,104,0
27318,1,1,105,0
27318,1,1,106,0
27318,1,1,107,0
27318,1,1,108,0
27318,1,1,109,0
27318,1,1,110,0
27318,1,1,111,0
27318,1,1,112,0
27318,1,1,113,0
27318,1,1,114,0
27318,1,1,115,0
27318,1,1,116,0
27318,1,1,117,0
27318,1,1,118,0
27318,1,1,119,0
27318,1,1,120,0
23677,1,1,1,0
23677,1,2,1,0
23677,1,3,1,0
23677,1,4,1,0
23677,1,5,1,0
23677,1,6,1,0
23677,1,7,1,0
23677,1,8,1,0
23677,1,9,1,0
23677,1,10,1,0
23677,1,11,1,0
23677,1,12,1,0
23677,1,13,1,0
23677,1,14,1,0
23677,1,15,1,0
23677,1,16,1,0
23666,1,1,1,0
23666,1,2,1,0
23666,1,3,1,0
23666,1,4,1,0
23666,1,5,1,0
23666,1,6,1,0
23666,1,7,1,0
23666,1,8,1,0
23666,1,9,1,0
23666,1,10,1,0
23666,1,11,1,0
23666,1,12,1,0
23666,1,13,1,0
23666,1,14,1,0
23666,1,15,1,0
23666,1,16,1,0
23673,1,1,1,20
23673,1,2,1,20
23673,1,3,1,20
23673,1,4,1,20
23673,1,5,1,20
23673,1,6,1,20
23673,1,7,1,20
23673,1,8,1,20
23673,1,9,1,20
23673,1,10,1,20
23673,1,11,1,20
23673,1,12,1,20
23673,1,13,1,20
23673,1,14,1,20
23673,1,15,1,20
23673,1,16,1,20
23672,1,1,1,0
23672,1,2,1,0
23672,1,3,1,0
23672,1,4,1,0
23672,1,5,1,0
23672,1,6,1,0
23672,1,7,1,0
23672,1,8,1,0
23672,1,9,1,0
23672,1,10,1,0
23672,1,11,1,0
23672,1,12,1,0
23672,1,13,1,0
23672,1,14,1,0
23672,1,15,1,0
23672,1,16,1,0
23668,1,1,1,0
23668,1,2,1,0
23668,1,3,1,0
23668,1,4,1,0
23668,1,5,1,0
23668,1,6,1,0
23668,1,7,1,0
23668,1,8,1,0
23668,1,9,1,0
23668,1,10,1,0
23668,1,11,1,0
23668,1,12,1,0
23668,1,13,1,0
23668,1,14,1,0
23668,1,15,1,0
23668,1,16,1,0
23680,1,1,1,0
23680,1,2,1,0
23680,1,3,1,0
23680,1,4,1,0
23680,1,5,1,0
23680,1,6,1,0
23680,1,7,1,0
23680,1,8,1,0
23680,1,9,1,0
23680,1,10,1,0
23680,1,11,1,0
23680,1,12,1,0
23680,1,13,1,0
23680,1,14,1,0
23680,1,15,1,0
23680,1,16,1,0
23657,1,1,1,0
23657,1,2,1,0
23657,1,3,1,0
23657,1,4,1,0
23657,1,5,1,0
23657,1,6,1,0
23657,1,7,1,0
23657,1,8,1,0
23657,1,9,1,0
23657,1,10,1,0
23657,1,11,1,0
23657,1,12,1,0
23657,1,13,1,0
23657,1,14,1,0
23657,1,15,1,0
23657,1,16,1,0
23669,1,1,1,3.0
23669,1,2,1,3.0
23669,1,3,1,3.0
23669,1,4,1,3.0
23669,1,5,1,3.0
23669,1,6,1,3.0
23669,1,7,1,3.0
23669,1,8,1,3.0
23669,1,9,1,3.0
23669,1,10,1,3.0
23669,1,11,1,3.0
23669,1,12,1,3.0
23669,1,13,1,3.0
23669,1,14,1,3.0
23669,1,15,1,3.0
23669,1,16,1,3.0
23667,1,1,1,0
23667,1,2,1,0
23667,1,3,1,0
23667,1,4,1,0
23667,1,5,1,0
23667,1,6,1,0
23667,1,7,1,0
23667,1,8,1,0
23667,1,9,1,0
23667,1,10,1,0
23667,1,11,1,0
23667,1,12,1,0
23667,1,13,1,0
23667,1,14,1,0
23667,1,15,1,0
23667,1,16,1,0
23664,1,1,1,0
23664,1,2,1,0
23664,1,3,1,0
23664,1,4,1,0
23664,1,5,1,0
23664,1,6,1,0
23664,1,7,1,0
23664,1,8,1,0
23664,1,9,1,0
23664,1,10,1,0
23664,1,11,1,0
23664,1,12,1,0
23664,1,13,1,0
23664,1,14,1,0
23664,1,15,1,0
23664,1,16,1,0
23662,1,1,1,0
23662,1,2,1,0
23662,1,3,1,0
23662,1,4,1,0
23662,1,5,1,0
23662,1,6,1,0
23662,1,7,1,0
23662,1,8,1,0
23662,1,9,1,0
23662,1,10,1,0
23662,1,11,1,0
23662,1,12,1,0
23662,1,13,1,0
23662,1,14,1,0
23662,1,15,1,0
23662,1,16,1,0
23658,1,1,1,FxE 1
23658,1,2,1,FxE 2
23658,1,3,1,FxE 3
23658,1,4,1,FxE 4
23658,1,5,1,FxE 5
23658,1,6,1,FxE 6
23658,1,7,1,FxE 7
23658,1,8,1,FxE 8
23658,1,9,1,FxE 9
23658,1,10,1,FxE 10
23658,1,11,1,FxE 11
23658,1,12,1,FxE 12
23658,1,13,1,FxE 13
23658,1,14,1,FxE 14
23658,1,15,1,FxE 15
23658,1,16,1,FxE 16
23670,1,1,1,1.000
23670,1,2,1,1.000
23670,1,3,1,1.000
23670,1,4,1,1.000
23670,1,5,1,1.000
23670,1,6,1,1.000
23670,1,7,1,1.000
23670,1,8,1,1.000
23670,1,9,1,1.000
23670,1,10,1,1.000
23670,1,11,1,1.000
23670,1,12,1,1.000
23670,1,13,1,1.000
23670,1,14,1,1.000
23670,1,15,1,1.000
23670,1,16,1,1.000
23675,1,1,1,0.000
23675,1,2,1,0.000
23675,1,3,1,0.000
23675,1,4,1,0.000
23675,1,5,1,0.000
23675,1,6,1,0.000
23675,1,7,1,0.000
23675,1,8,1,0.000
23675,1,9,1,0.000
23675,1,10,1,0.000
23675,1,11,1,0.000
23675,1,12,1,0.000
23675,1,13,1,0.000
23675,1,14,1,0.000
23675,1,15,1,0.000
23675,1,16,1,0.000
23676,1,1,1,0.000
23676,1,2,1,0.000
23676,1,3,1,0.000
23676,1,4,1,0.000
23676,1,5,1,0.000
23676,1,6,1,0.000
23676,1,7,1,0.000
23676,1,8,1,0.000
23676,1,9,1,0.000
23676,1,10,1,0.000
23676,1,11,1,0.000
23676,1,12,1,0.000
23676,1,13,1,0.000
23676,1,14,1,0.000
23676,1,15,1,0.000
23676,1,16,1,0.000
23679,1,1,1,0
23679,1,2,1,0
23679,1,3,1,0
23679,1,4,1,0
23679,1,5,1,0
23679,1,6,1,0
23679,1,7,1,0
23679,1,8,1,0
23679,1,9,1,0
23679,1,10,1,0
23679,1,11,1,0
23679,1,12,1,0
23679,1,13,1,0
23679,1,14,1,0
23679,1,15,1,0
23679,1,16,1,0
10426,1,1,1,2097152
10426,1,1,2,2097152
10426,1,1,3,2097152
10426,1,1,4,2097152
10426,1,1,5,2097152
10426,1,1,6,2097152
10426,1,1,7,2097152
10426,1,1,8,2097152
10426,1,1,9,2097152
10426,1,1,10,2097152
10426,1,1,11,2097152
10426,1,1,12,2097152
10426,1,1,13,2097152
10426,1,1,14,2097152
10426,1,1,15,2097152
10426,1,1,16,2097152
10426,1,1,17,2097152
10426,1,1,18,2097152
10426,1,1,19,2097152
10426,1,1,20,2097152
10426,1,1,21,2097152
10426,1,1,22,2097152
10426,1,1,23,2097152
10426,1,1,24,2097152
10426,1,1,25,2097152
10426,1,1,26,2097152
10426,1,1,27,2097152
10426,1,1,28,2097152
10426,1,1,29,2097152
10426,1,1,30,2097152
10426,1,1,31,2097152
10426,1,1,32,2097152
10426,1,1,33,2097152
10426,1,1,34,2097152
10426,1,1,35,2097152
10426,1,1,36,2097152
10426,1,1,37,2097152
10426,1,1,38,2097152
10426,1,1,39,2097152
10426,1,1,40,2097152
10426,1,1,41,2097152
10426,1,1,42,2097152
10426,1,1,43,2097152
10426,1,1,44,2097152
10426,1,1,45,2097152
10426,1,1,46,2097152
10426,1,1,47,2097152
10426,1,1,48,2097152
10426,1,1,49,2097152
10426,1,1,50,2097152
10426,1,1,51,2097152
10426,1,1,52,2097152
10426,1,1,53,2097152
10426,1,1,54,2097152
10426,1,1,55,2097152
10426,1,1,56,2097152
10426,1,1,57,2097152
10426,1,1,58,2097152
10426,1,1,59,2097152
10426,1,1,60,2097152
10426,1,1,61,2097152
10426,1,1,62,2097152
10426,1,1,63,2097152
10426,1,1,64,2097152
10426,1,1,65,2097152
10426,1,1,66,2097152
10426,1,1,67,2097152
10426,1,1,68,2097152
10426,1,1,69,2097152
10426,1,1,70,2097152
10426,1,1,71,2097152
10426,1,1,72,2097152
10426,1,1,73,2097152
10426,1,1,74,2097152
10426,1,1,75,2097152
10426,1,1,76,2097152
10426,1,1,77,2097152
10426,1,1,78,2097152
10426,1,1,79,2097152
10426,1,1,80,2097152
10426,1,1,81,2097152
10426,1,1,82,2097152
10426,1,1,83,2097152
10426,1,1,84,2097152
10426,1,1,85,2097152
10426,1,1,86,2097152
10426,1,1,87,2097152
10426,1,1,88,2097152
10426,1,1,89,2097152
10426,1,1,90,2097152
10426,1,1,91,2097152
10426,1,1,92,2097152
10426,1,1,93,2097152
10426,1,1,94,2097152
10426,1,1,95,2097152
10426,1,1,96,2097152
10426,1,1,97,2097152
10426,1,1,98,2097152
10426,1,1,99,2097152
10426,1,1,100,2097152
10426,1,1,101,2097152
10426,1,1,102,2097152
10426,1,1,103,2097152
10426,1,1,104,2097152
10426,1,1,105,2097152
10426,1,1,106,2097152
10426,1,1,107,2097152
10426,1,1,108,2097152
10426,1,1,109,2097152
10426,1,1,110,2097152
10426,1,1,111,2097152
10426,1,1,112,2097152
10426,1,1,113,2097152
10426,1,1,114,2097152
10426,1,1,115,2097152
10426,1,1,116,2097152
10426,1,1,117,2097152
10426,1,1,118,2097152
10426,1,1,119,2097152
10426,1,1,120,2097152
10426,1,1,121,2097152
10426,1,1,122,2097152
10426,1,1,123,2097152
10426,1,1,124,2097152
10426,1,1,125,2097152
10426,1,1,126,2097152
10426,1,1,127,2097152
10426,1,1,128,2097152
10426,1,1,129,2097152
10426,1,1,130,2097152
10426,1,1,131,2097152
10426,1,1,132,2097152
10426,1,1,133,2097152
10426,1,1,134,2097152
10426,1,1,135,2097152
10426,1,1,136,2097152
10426,1,1,137,2097152
10426,1,1,138,2097152
10426,1,1,139,2097152
10426,1,1,140,2097152
10426,1,1,141,2097152
10426,1,1,142,2097152
10426,1,1,143,2097152
10426,1,1,144,2097152
10426,1,1,145,2097152
10426,1,1,146,2097152
10426,1,1,147,2097152
10426,1,1,148,2097152
10426,1,1,149,2097152
10426,1,1,150,2097152
10426,1,1,151,2097152
10426,1,1,152,2097152
10426,1,1,153,2097152
10426,1,1,154,2097152
10426,1,1,155,2097152
10426,1,1,156,2097152
10426,1,1,157,2097152
10426,1,1,158,2097152
10426,1,1,159,2097152
10426,1,1,160,2097152
10426,1,1,161,2097152
10426,1,1,162,2097152
10426,1,1,163,2097152
10426,1,1,164,2097152
10426,1,1,165,2097152
10426,1,1,166,2097152
10426,1,1,167,2097152
10426,1,1,168,2097152
10426,1,1,169,2097152
10426,1,1,170,2097152
10426,1,1,171,2097152
10426,1,1,172,2097152
10426,1,1,173,2097152
10426,1,1,174,2097152
10426,1,1,175,2097152
10426,1,1,176,2097152
10426,1,1,177,2097152
10426,1,1,178,2097152
10426,1,1,179,2097152
10426,1,1,180,2097152
10426,1,1,181,2097152
10426,1,1,182,2097152
10426,1,1,183,2097152
10426,1,1,184,2097152
10426,1,1,185,2097152
10426,1,1,186,2097152
10426,1,1,187,2097152
10426,1,1,188,2097152
10426,1,1,189,2097152
10426,1,1,190,2097152
10426,1,1,191,2097152
10426,1,1,192,2097152
10426,1,1,193,2097152
10426,1,1,194,2097152
10426,1,1,195,2097152
10426,1,1,196,2097152
10426,1,1,197,2097152
10426,1,1,198,2097152
10426,1,1,199,2097152
10426,1,1,200,2097152
10426,1,1,201,2097152
10426,1,1,202,2097152
10426,1,1,203,2097152
10426,1,1,204,2097152
10426,1,1,205,2097152
10426,1,1,206,2097152
10426,1,1,207,2097152
10426,1,1,208,2097152
10426,1,1,209,2097152
10426,1,1,210,2097152
10426,1,1,211,2097152
10426,1,1,212,2097152
10426,1,1,213,2097152
10426,1,1,214,2097152
10426,1,1,215,2097152
10426,1,1,216,2097152
10426,1,1,217,2097152
10426,1,1,218,2097152
10426,1,1,219,2097152
10426,1,1,220,2097152
10426,1,1,221,2097152
10426,1,1,222,2097152
10426,1,1,223,2097152
10426,1,1,224,2097152
10426,1,1,225,2097152
10426,1,1,226,2097152
10426,1,1,227,2097152
10426,1,1,228,2097152
10426,1,1,229,2097152
10426,1,1,230,2097152
10426,1,1,231,2097152
10426,1,1,232,2097152
10426,1,1,233,2097152
10426,1,1,234,2097152
10426,1,1,235,2097152
10426,1,1,236,2097152
10426,1,1,237,2097152
10426,1,1,238,2097152
10426,1,1,239,2097152
10426,1,1,240,2097152
10426,1,1,241,2097152
10426,1,1,242,2097152
10426,1,1,243,2097152
10426,1,1,244,2097152
10426,1,1,245,2097152
10426,1,1,246,2097152
10426,1,1,247,2097152
10426,1,1,248,2097152
10426,1,1,249,2097152
10426,1,1,250,2097152
10426,1,1,251,2097152
10426,1,1,252,2097152
10426,1,1,253,2097152
10426,1,1,254,2097152
10426,1,1,255,2097152
10426,1,1,256,2097152
10426,1,1,257,2097152
10426,1,1,258,2097152
10426,1,1,259,2097152
10426,1,1,260,2097152
10426,1,1,261,2097152
10426,1,1,262,2097152
10426,1,1,263,2097152
10426,1,1,264,2097152
10426,1,1,265,2097152
10426,1,1,266,2097152
10426,1,1,267,2097152
10426,1,1,268,2097152
10426,1,1,269,2097152
10426,1,1,270,2097152
10426,1,1,271,2097152
10426,1,1,272,2097152
10426,1,1,273,2097152
10426,1,1,274,2097152
10426,1,1,275,2097152
10426,1,1,276,2097152
10426,1,1,277,2097152
10426,1,1,278,2097152
10426,1,1,279,2097152
10426,1,1,280,2097152
10426,1,1,281,2097152
10426,1,1,282,2097152
10426,1,1,283,2097152
10426,1,1,284,2097152
10426,1,1,285,2097152
10426,1,1,286,2097152
10426,1,1,287,2097152
10426,1,1,288,2097152
10426,1,1,289,2097152
10426,1,1,290,2097152
10426,1,1,291,2097152
10426,1,1,292,2097152
10426,1,1,293,2097152
10426,1,1,294,2097152
10426,1,1,295,2097152
10426,1,1,296,2097152
10426,1,1,297,2097152
10426,1,1,298,2097152
10426,1,1,299,2097152
10426,1,1,300,2097152
10426,1,1,301,2097152
10426,1,1,302,2097152
10426,1,1,303,2097152
10426,1,1,304,2097152
10426,1,1,305,2097152
10426,1,1,306,2097152
10426,1,1,307,2097152
10426,1,1,308,2097152
10426,1,1,309,2097152
10426,1,1,310,2097152
10426,1,1,311,2097152
10426,1,1,312,2097152
10426,1,1,313,2097152
10426,1,1,314,2097152
10426,1,1,315,2097152
10426,1,1,316,2097152
10426,1,1,317,2097152
10426,1,1,318,2097152
10426,1,1,319,2097152
10426,1,1,320,2097152
10426,1,1,321,2097152
10426,1,1,322,2097152
10426,1,1,323,2097152
10426,1,1,324,2097152
10426,1,1,325,2097152
10426,1,1,326,2097152
10426,1,1,327,2097152
10426,1,1,328,2097152
10426,1,1,329,2097152
10426,1,1,330,2097152
10426,1,1,331,2097152
10426,1,1,332,2097152
10426,1,1,333,2097152
10426,1,1,334,2097152
10426,1,1,335,2097152
10426,1,1,336,2097152
10426,1,1,337,2097152
10426,1,1,338,2097152
10426,1,1,339,2097152
10426,1,1,340,2097152
10426,1,1,341,2097152
10426,1,1,342,2097152
10426,1,1,343,2097152
10426,1,1,344,2097152
10426,1,1,345,2097152
10426,1,1,346,2097152
10426,1,1,347,2097152
10426,1,1,348,2097152
10426,1,1,349,2097152
10426,1,1,350,2097152
10426,1,1,351,2097152
10426,1,1,352,2097152
10426,1,1,353,2097152
10426,1,1,354,2097152
10426,1,1,355,2097152
10426,1,1,356,2097152
10426,1,1,357,2097152
10426,1,1,358,2097152
10426,1,1,359,2097152
10426,1,1,360,2097152
10426,1,1,361,2097152
10426,1,1,362,2097152
10426,1,1,363,2097152
10426,1,1,364,2097152
10426,1,1,365,2097152
10426,1,1,366,2097152
10426,1,1,367,2097152
10426,1,1,368,2097152
10426,1,1,369,2097152
10426,1,1,370,2097152
10426,1,1,371,2097152
10426,1,1,372,2097152
10426,1,1,373,2097152
10426,1,1,374,2097152
10426,1,1,375,2097152
10426,1,1,376,2097152
10426,1,1,377,2097152
10426,1,1,378,2097152
10426,1,1,379,2097152
10426,1,1,380,2097152
10426,1,1,381,2097152
10426,1,1,382,2097152
10426,1,1,383,2097152
10426,1,1,384,2097152
10426,1,1,385,2097152
10426,1,1,386,2097152
10426,1,1,387,2097152
10426,1,1,388,2097152
10426,1,1,389,2097152
10426,1,1,390,2097152
10426,1,1,391,2097152
10426,1,1,392,2097152
10426,1,1,393,2097152
10426,1,1,394,2097152
10426,1,1,395,2097152
10426,1,1,396,2097152
10426,1,1,397,2097152
10426,1,1,398,2097152
10426,1,1,399,2097152
10426,1,1,400,2097152
10426,1,1,401,2097152
10426,1,1,402,2097152
10426,1,1,403,2097152
10426,1,1,404,2097152
10426,1,1,405,2097152
10426,1,1,406,2097152
10426,1,1,407,2097152
10426,1,1,408,2097152
10426,1,1,409,2097152
10426,1,1,410,2097152
10426,1,1,411,2097152
10426,1,1,412,2097152
10426,1,1,413,2097152
10426,1,1,414,2097152
10426,1,1,415,2097152
10426,1,1,416,2097152
10426,1,1,417,2097152
10426,1,1,418,2097152
10426,1,1,419,2097152
10426,1,1,420,2097152
10426,1,1,421,2097152
10426,1,1,422,2097152
10426,1,1,423,2097152
10426,1,1,424,2097152
10426,1,1,425,2097152
10426,1,1,426,2097152
10426,1,1,427,2097152
10426,1,1,428,2097152
10426,1,1,429,2097152
10426,1,1,430,2097152
10426,1,1,431,2097152
10426,1,1,432,2097152
10426,1,1,433,2097152
10426,1,1,434,2097152
10426,1,1,435,2097152
10426,1,1,436,2097152
10426,1,1,437,2097152
10426,1,1,438,2097152
10426,1,1,439,2097152
10426,1,1,440,2097152
10426,1,1,441,2097152
10426,1,1,442,2097152
10426,1,1,443,2097152
10426,1,1,444,2097152
10426,1,1,445,2097152
10426,1,1,446,2097152
10426,1,1,447,2097152
10426,1,1,448,2097152
10426,1,1,449,2097152
10426,1,1,450,2097152
10426,1,1,451,2097152
10426,1,1,452,2097152
10426,1,1,453,2097152
10426,1,1,454,2097152
10426,1,1,455,2097152
10426,1,1,456,2097152
10426,1,1,457,2097152
10426,1,1,458,2097152
10426,1,1,459,2097152
10426,1,1,460,2097152
10426,1,1,461,2097152
10426,1,1,462,2097152
10426,1,1,463,2097152
10426,1,1,464,2097152
10426,1,1,465,2097152
10426,1,1,466,2097152
10426,1,1,467,2097152
10426,1,1,468,2097152
10426,1,1,469,2097152
10426,1,1,470,2097152
10426,1,1,471,2097152
10426,1,1,472,2097152
10426,1,1,473,2097152
10426,1,1,474,2097152
10426,1,1,475,2097152
10426,1,1,476,2097152
10426,1,1,477,2097152
10426,1,1,478,2097152
10426,1,1,479,2097152
10426,1,1,480,2097152
10426,1,1,481,2097152
10426,1,1,482,2097152
10426,1,1,483,2097152
10426,1,1,484,2097152
10426,1,1,485,2097152
10426,1,1,486,2097152
10426,1,1,487,2097152
10426,1,1,488,2097152
10426,1,1,489,2097152
10426,1,1,490,2097152
10426,1,1,491,2097152
10426,1,1,492,2097152
10426,1,1,493,2097152
10426,1,1,494,2097152
10426,1,1,495,2097152
10426,1,1,496,2097152
10426,1,1,497,2097152
10426,1,1,498,2097152
10426,1,1,499,2097152
10426,1,1,500,2097152
10426,1,1,501,2097152
10426,1,1,502,2097152
10426,1,1,503,2097152
10426,1,1,504,2097152
10426,1,1,505,2097152
10426,1,1,506,2097152
10426,1,1,507,2097152
10426,1,1,508,2097152
10426,1,1,509,2097152
10426,1,1,510,2097152
10426,1,1,511,2097152
10426,1,1,512,2097152
10426,1,1,513,2097152
10426,1,1,514,2097152
10426,1,1,515,2097152
10426,1,1,516,2097152
10426,1,1,517,2097152
10426,1,1,518,2097152
10426,1,1,519,2097152
10426,1,1,520,2097152
10426,1,1,521,2097152
10426,1,1,522,2097152
10426,1,1,523,2097152
10426,1,1,524,2097152
10426,1,1,525,2097152
10426,1,1,526,2097152
10426,1,1,527,2097152
10426,1,1,528,2097152
10426,1,1,529,2097152
10426,1,1,530,2097152
10426,1,1,531,2097152
10426,1,1,532,2097152
10426,1,1,533,2097152
10426,1,1,534,2097152
10426,1,1,535,2097152
10426,1,1,536,2097152
10426,1,1,537,2097152
10426,1,1,538,2097152
10426,1,1,539,2097152
10426,1,1,540,2097152
10426,1,1,541,2097152
10426,1,1,542,2097152
10426,1,1,543,2097152
10426,1,1,544,2097152
10426,1,1,545,2097152
10426,1,1,546,2097152
10426,1,1,547,2097152
10426,1,1,548,2097152
10426,1,1,549,2097152
10426,1,1,550,2097152
10426,1,1,551,2097152
10426,1,1,552,2097152
10426,1,1,553,2097152
10426,1,1,554,2097152
10426,1,1,555,2097152
10426,1,1,556,2097152
10426,1,1,557,2097152
10426,1,1,558,2097152
10426,1,1,559,2097152
10426,1,1,560,2097152
10426,1,1,561,2097152
10426,1,1,562,2097152
10426,1,1,563,2097152
10426,1,1,564,2097152
10426,1,1,565,2097152
10426,1,1,566,2097152
10426,1,1,567,2097152
10426,1,1,568,2097152
10426,1,1,569,2097152
10426,1,1,570,2097152
10426,1,1,571,2097152
10426,1,1,572,2097152
10426,1,1,573,2097152
10426,1,1,574,2097152
10426,1,1,575,2097152
10426,1,1,576,2097152
10426,1,1,577,2097152
10426,1,1,578,2097152
10426,1,1,579,2097152
10426,1,1,580,2097152
10426,1,1,581,2097152
10426,1,1,582,2097152
10426,1,1,583,2097152
10426,1,1,584,2097152
10426,1,1,585,2097152
10426,1,1,586,2097152
10426,1,1,587,2097152
10426,1,1,588,2097152
10426,1,1,589,2097152
10426,1,1,590,2097152
10426,1,1,591,2097152
10426,1,1,592,2097152
10426,1,1,593,2097152
10426,1,1,594,2097152
10426,1,1,595,2097152
10426,1,1,596,2097152
10426,1,1,597,2097152
10426,1,1,598,2097152
10426,1,1,599,2097152
10426,1,1,600,2097152
10426,1,1,601,2097152
10426,1,1,602,2097152
10426,1,1,603,2097152
10426,1,1,604,2097152
10426,1,1,605,2097152
10426,1,1,606,2097152
10426,1,1,607,2097152
10426,1,1,608,2097152
10426,1,1,609,2097152
10426,1,1,610,2097152
10426,1,1,611,2097152
10426,1,1,612,2097152
10426,1,1,613,2097152
10426,1,1,614,2097152
10426,1,1,615,2097152
10426,1,1,616,2097152
10426,1,1,617,2097152
10426,1,1,618,2097152
10426,1,1,619,2097152
10426,1,1,620,2097152
10426,1,1,621,2097152
10426,1,1,622,2097152
10426,1,1,623,2097152
10426,1,1,624,2097152
10426,1,1,625,2097152
10426,1,1,626,2097152
10426,1,1,627,2097152
10426,1,1,628,2097152
10426,1,1,629,2097152
10426,1,1,630,2097152
10426,1,1,631,2097152
10426,1,1,632,2097152
10426,1,1,633,2097152
10426,1,1,634,2097152
10426,1,1,635,2097152
10426,1,1,636,2097152
10426,1,1,637,2097152
10426,1,1,638,2097152
10426,1,1,639,2097152
10426,1,1,640,2097152
10426,1,1,641,2097152
10426,1,1,642,2097152
10426,1,1,643,2097152
10426,1,1,644,2097152
10426,1,1,645,2097152
10426,1,1,646,2097152
10426,1,1,647,2097152
10426,1,1,648,2097152
10426,1,1,649,2097152
10426,1,1,650,2097152
10426,1,1,651,2097152
10426,1,1,652,2097152
10426,1,1,653,2097152
10426,1,1,654,2097152
10426,1,1,655,2097152
10426,1,1,656,2097152
10426,1,1,657,2097152
10426,1,1,658,2097152
10426,1,1,659,2097152
10426,1,1,660,2097152
10426,1,1,661,2097152
10426,1,1,662,2097152
10426,1,1,663,2097152
10426,1,1,664,2097152
10426,1,1,665,2097152
10426,1,1,666,2097152
10426,1,1,667,2097152
10426,1,1,668,2097152
10426,1,1,669,2097152
10426,1,1,670,2097152
10426,1,1,671,2097152
10426,1,1,672,2097152
10426,1,1,673,2097152
10426,1,1,674,2097152
10426,1,1,675,2097152
10426,1,1,676,2097152
10426,1,1,677,2097152
10426,1,1,678,2097152
10426,1,1,679,2097152
10426,1,1,680,2097152
10426,1,1,681,2097152
10426,1,1,682,2097152
10426,1,1,683,2097152
10426,1,1,684,2097152
10426,1,1,685,2097152
10426,1,1,686,2097152
10426,1,1,687,2097152
10426,1,1,688,2097152
10426,1,1,689,2097152
10426,1,1,690,2097152
10426,1,1,691,2097152
10426,1,1,692,2097152
10426,1,1,693,2097152
10426,1,1,694,2097152
10426,1,1,695,2097152
10426,1,1,696,2097152
10426,1,1,697,2097152
10426,1,1,698,2097152
10426,1,1,699,2097152
10426,1,1,700,2097152
10426,1,1,701,2097152
10426,1,1,702,2097152
10426,1,1,703,2097152
10426,1,1,704,2097152
10426,1,1,705,2097152
10426,1,1,706,2097152
10426,1,1,707,2097152
10426,1,1,708,2097152
10426,1,1,709,2097152
10426,1,1,710,2097152
10426,1,1,711,2097152
10426,1,1,712,2097152
10426,1,1,713,2097152
10426,1,1,714,2097152
10426,1,1,715,2097152
10426,1,1,716,2097152
10426,1,1,717,2097152
10426,1,1,718,2097152
10426,1,1,719,2097152
10426,1,1,720,2097152
10426,1,1,721,2097152
10426,1,1,722,2097152
10426,1,1,723,2097152
10426,1,1,724,2097152
10426,1,1,725,2097152
10426,1,1,726,2097152
10426,1,1,727,2097152
10426,1,1,728,2097152
10426,1,1,729,2097152
10426,1,1,730,2097152
10426,1,1,731,2097152
10426,1,1,732,2097152
10426,1,1,733,2097152
10426,1,1,734,2097152
10426,1,1,735,2097152
10426,1,1,736,2097152
10426,1,1,737,2097152
10426,1,1,738,2097152
10426,1,1,739,2097152
10426,1,1,740,2097152
10426,1,1,741,2097152
10426,1,1,742,2097152
10426,1,1,743,2097152
10426,1,1,744,2097152
10426,1,1,745,2097152
10426,1,1,746,2097152
10426,1,1,747,2097152
10426,1,1,748,2097152
10426,1,1,749,2097152
10426,1,1,750,2097152
10426,1,1,751,2097152
10426,1,1,752,2097152
10426,1,1,753,2097152
10426,1,1,754,2097152
10426,1,1,755,2097152
10426,1,1,756,2097152
10426,1,1,757,2097152
10426,1,1,758,2097152
10426,1,1,759,2097152
10426,1,1,760,2097152
10426,1,1,761,2097152
10426,1,1,762,2097152
10426,1,1,763,2097152
10426,1,1,764,2097152
10426,1,1,765,2097152
10426,1,1,766,2097152
10426,1,1,767,2097152
10426,1,1,768,2097152
10426,1,1,769,2097152
10426,1,1,770,2097152
10426,1,1,771,2097152
10426,1,1,772,2097152
10426,1,1,773,2097152
10426,1,1,774,2097152
10426,1,1,775,2097152
10426,1,1,776,2097152
10426,1,1,777,2097152
10426,1,1,778,2097152
10426,1,1,779,2097152
10426,1,1,780,2097152
10426,1,1,781,2097152
10426,1,1,782,2097152
10426,1,1,783,2097152
10426,1,1,784,2097152
10426,1,1,785,2097152
10426,1,1,786,2097152
10426,1,1,787,2097152
10426,1,1,788,2097152
10426,1,1,789,2097152
10426,1,1,790,2097152
10426,1,1,791,2097152
10426,1,1,792,2097152
10426,1,1,793,2097152
10426,1,1,794,2097152
10426,1,1,795,2097152
10426,1,1,796,2097152
10426,1,1,797,2097152
10426,1,1,798,2097152
10426,1,1,799,2097152
10426,1,1,800,2097152
10426,1,1,801,2097152
10426,1,1,802,2097152
10426,1,1,803,2097152
10426,1,1,804,2097152
10426,1,1,805,2097152
10426,1,1,806,2097152
10426,1,1,807,2097152
10426,1,1,808,2097152
10426,1,1,809,2097152
10426,1,1,810,2097152
10426,1,1,811,2097152
10426,1,1,812,2097152
10426,1,1,813,2097152
10426,1,1,814,2097152
10426,1,1,815,2097152
10426,1,1,816,2097152
10426,1,1,817,2097152
10426,1,1,818,2097152
10426,1,1,819,2097152
10426,1,1,820,2097152
10426,1,1,821,2097152
10426,1,1,822,2097152
10426,1,1,823,2097152
10426,1,1,824,2097152
10426,1,1,825,2097152
10426,1,1,826,2097152
10426,1,1,827,2097152
10426,1,1,828,2097152
10426,1,1,829,2097152
10426,1,1,830,2097152
10426,1,1,831,2097152
10426,1,1,832,2097152
10426,1,1,833,2097152
10426,1,1,834,2097152
10426,1,1,835,2097152
10426,1,1,836,2097152
10426,1,1,837,2097152
10426,1,1,838,2097152
10426,1,1,839,2097152
10426,1,1,840,2097152
10426,1,1,841,2097152
10426,1,1,842,2097152
10426,1,1,843,2097152
10426,1,1,844,2097152
10426,1,1,845,2097152
10426,1,1,846,2097152
10426,1,1,847,2097152
10426,1,1,848,2097152
10426,1,1,849,2097152
10426,1,1,850,2097152
10426,1,1,851,2097152
10426,1,1,852,2097152
10426,1,1,853,2097152
10426,1,1,854,2097152
10426,1,1,855,2097152
10426,1,1,856,2097152
10426,1,1,857,2097152
10426,1,1,858,2097152
10426,1,1,859,2097152
10426,1,1,860,2097152
10426,1,1,861,2097152
10426,1,1,862,2097152
10426,1,1,863,2097152
10426,1,1,864,2097152
10426,1,1,865,2097152
10426,1,1,866,2097152
10426,1,1,867,2097152
10426,1,1,868,2097152
10426,1,1,869,2097152
10426,1,1,870,2097152
10426,1,1,871,2097152
10426,1,1,872,2097152
10426,1,1,873,2097152
10426,1,1,874,2097152
10426,1,1,875,2097152
10426,1,1,876,2097152
10426,1,1,877,2097152
10426,1,1,878,2097152
10426,1,1,879,2097152
10426,1,1,880,2097152
10426,1,1,881,2097152
10426,1,1,882,2097152
10426,1,1,883,2097152
10426,1,1,884,2097152
10426,1,1,885,2097152
10426,1,1,886,2097152
10426,1,1,887,2097152
10426,1,1,888,2097152
10426,1,1,889,2097152
10426,1,1,890,2097152
10426,1,1,891,2097152
10426,1,1,892,2097152
10426,1,1,893,2097152
10426,1,1,894,2097152
10426,1,1,895,2097152
10426,1,1,896,2097152
10426,1,1,897,2097152
10426,1,1,898,2097152
10426,1,1,899,2097152
10426,1,1,900,2097152
10426,1,1,901,2097152
10426,1,1,902,2097152
10426,1,1,903,2097152
10426,1,1,904,2097152
10426,1,1,905,2097152
10426,1,1,906,2097152
10426,1,1,907,2097152
10426,1,1,908,2097152
10426,1,1,909,2097152
10426,1,1,910,2097152
10426,1,1,911,2097152
10426,1,1,912,2097152
10426,1,1,913,2097152
10426,1,1,914,2097152
10426,1,1,915,2097152
10426,1,1,916,2097152
10426,1,1,917,2097152
10426,1,1,918,2097152
10426,1,1,919,2097152
10426,1,1,920,2097152
10426,1,1,921,2097152
10426,1,1,922,2097152
10426,1,1,923,2097152
10426,1,1,924,2097152
10426,1,1,925,2097152
10426,1,1,926,2097152
10426,1,1,927,2097152
10426,1,1,928,2097152
10426,1,1,929,2097152
10426,1,1,930,2097152
10426,1,1,931,2097152
10426,1,1,932,2097152
10426,1,1,933,2097152
10426,1,1,934,2097152
10426,1,1,935,2097152
10426,1,1,936,2097152
10426,1,1,937,2097152
10426,1,1,938,2097152
10426,1,1,939,2097152
10426,1,1,940,2097152
10426,1,1,941,2097152
10426,1,1,942,2097152
10426,1,1,943,2097152
10426,1,1,944,2097152
10426,1,1,945,2097152
10426,1,1,946,2097152
10426,1,1,947,2097152
10426,1,1,948,2097152
10426,1,1,949,2097152
10426,1,1,950,2097152
10426,1,1,951,2097152
10426,1,1,952,2097152
10426,1,1,953,2097152
10426,1,1,954,2097152
10426,1,1,955,2097152
10426,1,1,956,2097152
10426,1,1,957,2097152
10426,1,1,958,2097152
10426,1,1,959,2097152
10426,1,1,960,2097152
10426,1,1,961,2097152
10426,1,1,962,2097152
10426,1,1,963,2097152
10426,1,1,964,2097152
10426,1,1,965,2097152
10426,1,1,966,2097152
10426,1,1,967,2097152
10426,1,1,968,2097152
10426,1,1,969,2097152
10426,1,1,970,2097152
10426,1,1,971,2097152
10426,1,1,972,2097152
10426,1,1,973,2097152
10426,1,1,974,2097152
10426,1,1,975,2097152
10426,1,1,976,2097152
10426,1,1,977,2097152
10426,1,1,978,2097152
10426,1,1,979,2097152
10426,1,1,980,2097152
10426,1,1,981,2097152
10426,1,1,982,2097152
10426,1,1,983,2097152
10426,1,1,984,2097152
10426,1,1,985,2097152
10426,1,1,986,2097152
10426,1,1,987,2097152
10426,1,1,988,2097152
10426,1,1,989,2097152
10426,1,1,990,2097152
10426,1,1,991,2097152
10426,1,1,992,2097152
10426,1,1,993,2097152
10426,1,1,994,2097152
10426,1,1,995,2097152
10426,1,1,996,2097152
10426,1,1,997,2097152
10426,1,1,998,2097152
10426,1,1,999,2097152
10426,1,1,1000,2097152
10426,1,1,1001,2097152
10426,1,1,1002,2097152
10426,1,1,1003,2097152
10426,1,1,1004,2097152
10426,1,1,1005,2097152
10426,1,1,1006,2097152
10426,1,1,1007,2097152
10426,1,1,1008,2097152
10426,1,1,1009,2097152
10426,1,1,1010,2097152
10426,1,1,1011,2097152
10426,1,1,1012,2097152
10426,1,1,1013,2097152
10426,1,1,1014,2097152
10426,1,1,1015,2097152
10426,1,1,1016,2097152
10426,1,1,1017,2097152
10426,1,1,1018,2097152
10426,1,1,1019,2097152
10426,1,1,1020,2097152
10426,1,1,1021,2097152
10426,1,1,1022,2097152
10426,1,1,1023,2097152
10426,1,1,1024,2097152
60891,1,1,1,0
60891,1,1,2,0
60891,1,1,3,0
60891,1,1,4,0
60891,1,1,5,0
60891,1,1,6,0
60891,1,1,7,0
60891,1,1,8,0
60891,1,1,9,0
60891,1,1,10,0
60891,1,1,11,0
60891,1,1,12,0
60891,1,1,13,0
60891,1,1,14,0
60891,1,1,15,0
60891,1,1,16,0
60891,1,1,17,0
60891,1,1,18,0
60891,1,1,19,0
60891,1,1,20,0
60891,1,1,21,0
60891,1,1,22,0
60891,1,1,23,0
60891,1,1,24,0
60891,1,1,25,0
60891,1,1,26,0
60891,1,1,27,0
60891,1,1,28,0
60891,1,1,29,0
60891,1,1,30,0
60891,1,1,31,0
60891,1,1,32,0
60891,1,1,33,0
60891,1,1,34,0
60891,1,1,35,0
60891,1,1,36,0
60891,1,1,37,0
60891,1,1,38,0
60891,1,1,39,0
60891,1,1,40,0
60891,1,1,41,0
60891,1,1,42,0
60891,1,1,43,0
60891,1,1,44,0
60891,1,1,45,0
60891,1,1,46,0
60891,1,1,47,0
60891,1,1,48,0
60891,1,1,49,0
60891,1,1,50,0
60891,1,1,51,0
60891,1,1,52,0
60891,1,1,53,0
60891,1,1,54,0
60891,1,1,55,0
60891,1,1,56,0
60891,1,1,57,0
60891,1,1,58,0
60891,1,1,59,0
60891,1,1,60,0
60891,1,1,61,0
60891,1,1,62,0
60891,1,1,63,0
60891,1,1,64,0
60891,1,1,65,0
60891,1,1,66,0
60891,1,1,67,0
60891,1,1,68,0
60891,1,1,69,0
60891,1,1,70,0
60891,1,1,71,0
60891,1,1,72,0
60891,1,1,73,0
60891,1,1,74,0
60891,1,1,75,0
60891,1,1,76,0
60891,1,1,77,0
60891,1,1,78,0
60891,1,1,79,0
60891,1,1,80,0
60891,1,1,81,0
60891,1,1,82,0
60891,1,1,83,0
60891,1,1,84,0
60891,1,1,85,0
60891,1,1,86,0
60891,1,1,87,0
60891,1,1,88,0
60891,1,1,89,0
60891,1,1,90,0
60891,1,1,91,0
60891,1,1,92,0
60891,1,1,93,0
60891,1,1,94,0
60891,1,1,95,0
60891,1,1,96,0
60891,1,1,97,0
60891,1,1,98,0
60891,1,1,99,0
60891,1,1,100,0
60891,1,1,101,0
60891,1,1,102,0
60891,1,1,103,0
60891,1,1,104,0
60891,1,1,105,0
60891,1,1,106,0
60891,1,1,107,0
60891,1,1,108,0
60891,1,1,109,0
60891,1,1,110,0
60891,1,1,111,0
60891,1,1,112,0
60891,1,1,113,0
60891,1,1,114,0
60891,1,1,115,0
60891,1,1,116,0
60891,1,1,117,0
60891,1,1,118,0
60891,1,1,119,0
60891,1,1,120,0
60891,1,1,121,0
60891,1,1,122,0
60891,1,1,123,0
60891,1,1,124,0
60891,1,1,125,0
60891,1,1,126,0
60891,1,1,127,0
60891,1,1,128,0
60891,1,1,129,0
60891,1,1,130,0
60891,1,1,131,0
60891,1,1,132,0
60891,1,1,133,0
60891,1,1,134,0
60891,1,1,135,0
60891,1,1,136,0
60891,1,1,137,0
60891,1,1,138,0
60891,1,1,139,0
60891,1,1,140,0
60891,1,1,141,0
60891,1,1,142,0
60891,1,1,143,0
60891,1,1,144,0
60891,1,1,145,0
60891,1,1,146,0
60891,1,1,147,0
60891,1,1,148,0
60891,1,1,149,0
60891,1,1,150,0
60891,1,1,151,0
60891,1,1,152,0
60891,1,1,153,0
60891,1,1,154,0
60891,1,1,155,0
60891,1,1,156,0
60891,1,1,157,0
60891,1,1,158,0
60891,1,1,159,0
60891,1,1,160,0
60891,1,1,161,0
60891,1,1,162,0
60891,1,1,163,0
60891,1,1,164,0
60891,1,1,165,0
60891,1,1,166,0
60891,1,1,167,0
60891,1,1,168,0
60891,1,1,169,0
60891,1,1,170,0
60891,1,1,171,0
60891,1,1,172,0
60891,1,1,173,0
60891,1,1,174,0
60891,1,1,175,0
60891,1,1,176,0
60891,1,1,177,0
60891,1,1,178,0
60891,1,1,179,0
60891,1,1,180,0
60891,1,1,181,0
60891,1,1,182,0
60891,1,1,183,0
60891,1,1,184,0
60891,1,1,185,0
60891,1,1,186,0
60891,1,1,187,0
60891,1,1,188,0
60891,1,1,189,0
60891,1,1,190,0
60891,1,1,191,0
60891,1,1,192,0
60891,1,1,193,0
60891,1,1,194,0
60891,1,1,195,0
60891,1,1,196,0
60891,1,1,197,0
60891,1,1,198,0
60891,1,1,199,0
60891,1,1,200,0
60891,1,1,201,0
60891,1,1,202,0
60891,1,1,203,0
60891,1,1,204,0
60891,1,1,205,0
60891,1,1,206,0
60891,1,1,207,0
60891,1,1,208,0
60891,1,1,209,0
60891,1,1,210,0
60891,1,1,211,0
60891,1,1,212,0
60891,1,1,213,0
60891,1,1,214,0
60891,1,1,215,0
60891,1,1,216,0
60891,1,1,217,0
60891,1,1,218,0
60891,1,1,219,0
60891,1,1,220,0
60891,1,1,221,0
60891,1,1,222,0
60891,1,1,223,0
60891,1,1,224,0
60891,1,1,225,0
60891,1,1,226,0
60891,1,1,227,0
60891,1,1,228,0
60891,1,1,229,0
60891,1,1,230,0
60891,1,1,231,0
60891,1,1,232,0
60891,1,1,233,0
60891,1,1,234,0
60891,1,1,235,0
60891,1,1,236,0
60891,1,1,237,0
60891,1,1,238,0
60891,1,1,239,0
60891,1,1,240,0
60891,1,1,241,0
60891,1,1,242,0
60891,1,1,243,0
60891,1,1,244,0
60891,1,1,245,0
60891,1,1,246,0
60891,1,1,247,0
60891,1,1,248,0
60891,1,1,249,0
60891,1,1,250,0
60891,1,1,251,0
60891,1,1,252,0
60891,1,1,253,0
60891,1,1,254,0
60891,1,1,255,0
60891,1,1,256,0
1609,1,1,1,0
1607,1,1,1,0
55717,1,1,1,0
55717,2,1,1,0
55717,3,1,1,0
55717,4,1,1,0
55717,5,1,1,0
55717,6,1,1,0
55717,1,2,1,0
55717,2,2,1,0
55717,3,2,1,0
55717,4,2,1,0
55717,5,2,1,0
55717,6,2,1,0
55599,1,1,1,0
55599,2,1,1,0
55599,3,1,1,0
55599,4,1,1,0
55599,5,1,1,0
55599,6,1,1,0
55597,1,1,1,0
55597,2,1,1,0
55597,3,1,1,0
55597,4,1,1,0
55597,5,1,1,0
55597,6,1,1,0
9042,1,1,1,0
9046,1,1,1,1
27828,1,1,1,0
27828,1,2,1,0
27828,1,3,1,0
27828,1,4,1,0
27831,1,1,1,0
27831,1,2,1,0
27831,1,3,1,0
27831,1,4,1,0
27822,1,1,1,0
27822,1,2,1,0
27822,1,3,1,0
27822,1,4,1,0
27825,1,1,1,65.00
27825,1,2,1,65.00
27825,1,3,1,65.00
27825,1,4,1,65.00
27824,1,1,1,45.00
27824,1,2,1,45.00
27824,1,3,1,45.00
27824,1,4,1,45.00
27823,1,1,1,0.200
27823,1,2,1,0.200
27823,1,3,1,0.200
27823,1,4,1,0.200
27835,1,1,1,0.700
27835,1,2,1,0.700
27835,1,3,1,0.700
27835,1,4,1,0.700
27834,1,1,1,0.50
27834,1,2,1,0.50
27834,1,3,1,0.50
27834,1,4,1,0.50
27826,1,1,1,0.000
27826,1,2,1,0.000
27826,1,3,1,0.000
27826,1,4,1,0.000
27827,1,1,1,0.000
27827,1,2,1,0.000
27827,1,3,1,0.000
27827,1,4,1,0.000
27832,1,1,1,0
27832,1,2,1,0
27832,1,3,1,0
27832,1,4,1,0
27830,1,1,1,0
27830,1,2,1,0
27830,1,3,1,0
27830,1,4,1,0
27833,1,1,1,0
27833,1,2,1,0
27833,1,3,1,0
27833,1,4,1,0
1614,1,1,1,1
8471,1,1,1,0
8471,1,2,1,0
8469,1,1,1,1
8469,1,2,1,1
8470,1,1,1,0
8470,1,2,1,0
18573,1,1,1,0
18573,2,1,1,0
18573,3,1,1,0
18573,4,1,1,0
18573,5,1,1,0
18573,6,1,1,0
18573,1,2,1,0
18573,2,2,1,0
18573,3,2,1,0
18573,4,2,1,0
18573,5,2,1,0
18573,6,2,1,0
18573,1,3,1,0
18573,2,3,1,0
18573,3,3,1,0
18573,4,3,1,0
18573,5,3,1,0
18573,6,3,1,0
18573,1,4,1,0
18573,2,4,1,0
18573,3,4,1,0
18573,4,4,1,0
18573,5,4,1,0
18573,6,4,1,0
18573,1,5,1,0
18573,2,5,1,0
18573,3,5,1,0
18573,4,5,1,0
18573,5,5,1,0
18573,6,5,1,0
18571,1,1,1,90
18571,2,1,1,90
18571,3,1,1,90
18571,4,1,1,90
18571,5,1,1,90
18571,6,1,1,90
18571,1,2,1,90
18571,2,2,1,90
18571,3,2,1,90
18571,4,2,1,90
18571,5,2,1,90
18571,6,2,1,90
18571,1,3,1,90
18571,2,3,1,90
18571,3,3,1,90
18571,4,3,1,90
18571,5,3,1,90
18571,6,3,1,90
18571,1,4,1,90
18571,2,4,1,90
18571,3,4,1,90
18571,4,4,1,90
18571,5,4,1,90
18571,6,4,1,90
18571,1,5,1,90
18571,2,5,1,90
18571,3,5,1,90
18571,4,5,1,90
18571,5,5,1,90
18571,6,5,1,90
18568,1,1,1,0.200
18568,2,1,1,0.200
18568,3,1,1,0.200
18568,4,1,1,0.200
18568,5,1,1,0.200
18568,6,1,1,0.200
18568,1,2,1,0.200
18568,2,2,1,0.200
18568,3,2,1,0.200
18568,4,2,1,0.200
18568,5,2,1,0.200
18568,6,2,1,0.200
18568,1,3,1,0.200
18568,2,3,1,0.200
18568,3,3,1,0.200
18568,4,3,1,0.200
18568,5,3,1,0.200
18568,6,3,1,0.200
18568,1,4,1,0.200
18568,2,4,1,0.200
18568,3,4,1,0.200
18568,4,4,1,0.200
18568,5,4,1,0.200
18568,6,4,1,0.200
18568,1,5,1,0.200
18568,2,5,1,0.200
18568,3,5,1,0.200
18568,4,5,1,0.200
18568,5,5,1,0.200
18568,6,5,1,0.200
18572,1,1,1,0.000
18572,2,1,1,0.000
18572,3,1,1,0.000
18572,4,1,1,0.000
18572,5,1,1,0.000
18572,6,1,1,0.000
18572,1,2,1,0.000
18572,2,2,1,0.000
18572,3,2,1,0.000
18572,4,2,1,0.000
18572,5,2,1,0.000
18572,6,2,1,0.000
18572,1,3,1,0.000
18572,2,3,1,0.000
18572,3,3,1,0.000
18572,4,3,1,0.000
18572,5,3,1,0.000
18572,6,3,1,0.000
18572,1,4,1,0.000
18572,2,4,1,0.000
18572,3,4,1,0.000
18572,4,4,1,0.000
18572,5,4,1,0.000
18572,6,4,1,0.000
18572,1,5,1,0.000
18572,2,5,1,0.000
18572,3,5,1,0.000
18572,4,5,1,0.000
18572,5,5,1,0.000
18572,6,5,1,0.000
18570,1,1,1,0
18570,2,1,1,0
18570,3,1,1,0
18570,4,1,1,0
18570,5,1,1,0
18570,6,1,1,0
18570,1,2,1,0
18570,2,2,1,0
18570,3,2,1,0
18570,4,2,1,0
18570,5,2,1,0
18570,6,2,1,0
18570,1,3,1,0
18570,2,3,1,0
18570,3,3,1,0
18570,4,3,1,0
18570,5,3,1,0
18570,6,3,1,0
18570,1,4,1,0
18570,2,4,1,0
18570,3,4,1,0
18570,4,4,1,0
18570,5,4,1,0
18570,6,4,1,0
18570,1,5,1,0
18570,2,5,1,0
18570,3,5,1,0
18570,4,5,1,0
18570,5,5,1,0
18570,6,5,1,0
18582,1,1,1,90
18582,2,1,1,90
18582,3,1,1,90
18582,4,1,1,90
18582,5,1,1,90
18582,6,1,1,90
18582,1,2,1,90
18582,2,2,1,90
18582,3,2,1,90
18582,4,2,1,90
18582,5,2,1,90
18582,6,2,1,90
18582,1,3,1,90
18582,2,3,1,90
18582,3,3,1,90
18582,4,3,1,90
18582,5,3,1,90
18582,6,3,1,90
18582,1,4,1,90
18582,2,4,1,90
18582,3,4,1,90
18582,4,4,1,90
18582,5,4,1,90
18582,6,4,1,90
18582,1,5,1,90
18582,2,5,1,90
18582,3,5,1,90
18582,4,5,1,90
18582,5,5,1,90
18582,6,5,1,90
18581,1,1,1,85
18581,2,1,1,85
18581,3,1,1,85
18581,4,1,1,85
18581,5,1,1,85
18581,6,1,1,85
18581,1,2,1,85
18581,2,2,1,85
18581,3,2,1,85
18581,4,2,1,85
18581,5,2,1,85
18581,6,2,1,85
18581,1,3,1,85
18581,2,3,1,85
18581,3,3,1,85
18581,4,3,1,85
18581,5,3,1,85
18581,6,3,1,85
18581,1,4,1,85
18581,2,4,1,85
18581,3,4,1,85
18581,4,4,1,85
18581,5,4,1,85
18581,6,4,1,85
18581,1,5,1,85
18581,2,5,1,85
18581,3,5,1,85
18581,4,5,1,85
18581,5,5,1,85
18581,6,5,1,85
18576,1,1,1,0
18576,2,1,1,0
18576,3,1,1,0
18576,4,1,1,0
18576,5,1,1,0
18576,6,1,1,0
18576,1,2,1,0
18576,2,2,1,0
18576,3,2,1,0
18576,4,2,1,0
18576,5,2,1,0
18576,6,2,1,0
18576,1,3,1,0
18576,2,3,1,0
18576,3,3,1,0
18576,4,3,1,0
18576,5,3,1,0
18576,6,3,1,0
18576,1,4,1,0
18576,2,4,1,0
18576,3,4,1,0
18576,4,4,1,0
18576,5,4,1,0
18576,6,4,1,0
18576,1,5,1,0
18576,2,5,1,0
18576,3,5,1,0
18576,4,5,1,0
18576,5,5,1,0
18576,6,5,1,0
18567,1,1,1,0
18567,2,1,1,0
18567,3,1,1,0
18567,4,1,1,0
18567,5,1,1,0
18567,6,1,1,0
18567,1,2,1,0
18567,2,2,1,0
18567,3,2,1,0
18567,4,2,1,0
18567,5,2,1,0
18567,6,2,1,0
18567,1,3,1,0
18567,2,3,1,0
18567,3,3,1,0
18567,4,3,1,0
18567,5,3,1,0
18567,6,3,1,0
18567,1,4,1,0
18567,2,4,1,0
18567,3,4,1,0
18567,4,4,1,0
18567,5,4,1,0
18567,6,4,1,0
18567,1,5,1,0
18567,2,5,1,0
18567,3,5,1,0
18567,4,5,1,0
18567,5,5,1,0
18567,6,5,1,0
18590,1,1,1,0.0
18590,2,1,1,0.0
18590,3,1,1,0.0
18590,4,1,1,0.0
18590,5,1,1,0.0
18590,6,1,1,0.0
18590,1,2,1,0.0
18590,2,2,1,0.0
18590,3,2,1,0.0
18590,4,2,1,0.0
18590,5,2,1,0.0
18590,6,2,1,0.0
18590,1,3,1,0.0
18590,2,3,1,0.0
18590,3,3,1,0.0
18590,4,3,1,0.0
18590,5,3,1,0.0
18590,6,3,1,0.0
18590,1,4,1,0.0
18590,2,4,1,0.0
18590,3,4,1,0.0
18590,4,4,1,0.0
18590,5,4,1,0.0
18590,6,4,1,0.0
18590,1,5,1,0.0
18590,2,5,1,0.0
18590,3,5,1,0.0
18590,4,5,1,0.0
18590,5,5,1,0.0
18590,6,5,1,0.0
18591,1,1,1,0
18591,2,1,1,0
18591,3,1,1,0
18591,4,1,1,0
18591,5,1,1,0
18591,6,1,1,0
18591,1,2,1,0
18591,2,2,1,0
18591,3,2,1,0
18591,4,2,1,0
18591,5,2,1,0
18591,6,2,1,0
18591,1,3,1,0
18591,2,3,1,0
18591,3,3,1,0
18591,4,3,1,0
18591,5,3,1,0
18591,6,3,1,0
18591,1,4,1,0
18591,2,4,1,0
18591,3,4,1,0
18591,4,4,1,0
18591,5,4,1,0
18591,6,4,1,0
18591,1,5,1,0
18591,2,5,1,0
18591,3,5,1,0
18591,4,5,1,0
18591,5,5,1,0
18591,6,5,1,0
18585,1,1,1,10.00
18585,2,1,1,10.00
18585,3,1,1,10.00
18585,4,1,1,10.00
18585,5,1,1,10.00
18585,6,1,1,10.00
18585,1,2,1,10.00
18585,2,2,1,10.00
18585,3,2,1,10.00
18585,4,2,1,10.00
18585,5,2,1,10.00
18585,6,2,1,10.00
18585,1,3,1,10.00
18585,2,3,1,10.00
18585,3,3,1,10.00
18585,4,3,1,10.00
18585,5,3,1,10.00
18585,6,3,1,10.00
18585,1,4,1,10.00
18585,2,4,1,10.00
18585,3,4,1,10.00
18585,4,4,1,10.00
18585,5,4,1,10.00
18585,6,4,1,10.00
18585,1,5,1,10.00
18585,2,5,1,10.00
18585,3,5,1,10.00
18585,4,5,1,10.00
18585,5,5,1,10.00
18585,6,5,1,10.00
18586,1,1,1,85
18586,2,1,1,85
18586,3,1,1,85
18586,4,1,1,85
18586,5,1,1,85
18586,6,1,1,85
18586,1,2,1,85
18586,2,2,1,85
18586,3,2,1,85
18586,4,2,1,85
18586,5,2,1,85
18586,6,2,1,85
18586,1,3,1,85
18586,2,3,1,85
18586,3,3,1,85
18586,4,3,1,85
18586,5,3,1,85
18586,6,3,1,85
18586,1,4,1,85
18586,2,4,1,85
18586,3,4,1,85
18586,4,4,1,85
18586,5,4,1,85
18586,6,4,1,85
18586,1,5,1,85
18586,2,5,1,85
18586,3,5,1,85
18586,4,5,1,85
18586,5,5,1,85
18586,6,5,1,85
18583,1,1,1,10.00
18583,2,1,1,10.00
18583,3,1,1,10.00
18583,4,1,1,10.00
18583,5,1,1,10.00
18583,6,1,1,10.00
18583,1,2,1,10.00
18583,2,2,1,10.00
18583,3,2,1,10.00
18583,4,2,1,10.00
18583,5,2,1,10.00
18583,6,2,1,10.00
18583,1,3,1,10.00
18583,2,3,1,10.00
18583,3,3,1,10.00
18583,4,3,1,10.00
18583,5,3,1,10.00
18583,6,3,1,10.00
18583,1,4,1,10.00
18583,2,4,1,10.00
18583,3,4,1,10.00
18583,4,4,1,10.00
18583,5,4,1,10.00
18583,6,4,1,10.00
18583,1,5,1,10.00
18583,2,5,1,10.00
18583,3,5,1,10.00
18583,4,5,1,10.00
18583,5,5,1,10.00
18583,6,5,1,10.00
18584,1,1,1,85
18584,2,1,1,85
18584,3,1,1,85
18584,4,1,1,85
18584,5,1,1,85
18584,6,1,1,85
18584,1,2,1,85
18584,2,2,1,85
18584,3,2,1,85
18584,4,2,1,85
18584,5,2,1,85
18584,6,2,1,85
18584,1,3,1,85
18584,2,3,1,85
18584,3,3,1,85
18584,4,3,1,85
18584,5,3,1,85
18584,6,3,1,85
18584,1,4,1,85
18584,2,4,1,85
18584,3,4,1,85
18584,4,4,1,85
18584,5,4,1,85
18584,6,4,1,85
18584,1,5,1,85
18584,2,5,1,85
18584,3,5,1,85
18584,4,5,1,85
18584,5,5,1,85
18584,6,5,1,85
18580,1,1,1,85
18580,2,1,1,85
18580,3,1,1,85
18580,4,1,1,85
18580,5,1,1,85
18580,6,1,1,85
18580,1,2,1,85
18580,2,2,1,85
18580,3,2,1,85
18580,4,2,1,85
18580,5,2,1,85
18580,6,2,1,85
18580,1,3,1,85
18580,2,3,1,85
18580,3,3,1,85
18580,4,3,1,85
18580,5,3,1,85
18580,6,3,1,85
18580,1,4,1,85
18580,2,4,1,85
18580,3,4,1,85
18580,4,4,1,85
18580,5,4,1,85
18580,6,4,1,85
18580,1,5,1,85
18580,2,5,1,85
18580,3,5,1,85
18580,4,5,1,85
18580,5,5,1,85
18580,6,5,1,85
18569,1,1,1,2.00
18569,2,1,1,2.00
18569,3,1,1,2.00
18569,4,1,1,2.00
18569,5,1,1,2.00
18569,6,1,1,2.00
18569,1,2,1,2.00
18569,2,2,1,2.00
18569,3,2,1,2.00
18569,4,2,1,2.00
18569,5,2,1,2.00
18569,6,2,1,2.00
18569,1,3,1,2.00
18569,2,3,1,2.00
18569,3,3,1,2.00
18569,4,3,1,2.00
18569,5,3,1,2.00
18569,6,3,1,2.00
18569,1,4,1,2.00
18569,2,4,1,2.00
18569,3,4,1,2.00
18569,4,4,1,2.00
18569,5,4,1,2.00
18569,6,4,1,2.00
18569,1,5,1,2.00
18569,2,5,1,2.00
18569,3,5,1,2.00
18569,4,5,1,2.00
18569,5,5,1,2.00
18569,6,5,1,2.00
18592,1,1,1,2.00
18592,2,1,1,2.00
18592,3,1,1,2.00
18592,4,1,1,2.00
18592,5,1,1,2.00
18592,6,1,1,2.00
18592,1,2,1,2.00
18592,2,2,1,2.00
18592,3,2,1,2.00
18592,4,2,1,2.00
18592,5,2,1,2.00
18592,6,2,1,2.00
18592,1,3,1,2.00
18592,2,3,1,2.00
18592,3,3,1,2.00
18592,4,3,1,2.00
18592,5,3,1,2.00
18592,6,3,1,2.00
18592,1,4,1,2.00
18592,2,4,1,2.00
18592,3,4,1,2.00
18592,4,4,1,2.00
18592,5,4,1,2.00
18592,6,4,1,2.00
18592,1,5,1,2.00
18592,2,5,1,2.00
18592,3,5,1,2.00
18592,4,5,1,2.00
18592,5,5,1,2.00
18592,6,5,1,2.00
18593,1,1,1,85
18593,2,1,1,85
18593,3,1,1,85
18593,4,1,1,85
18593,5,1,1,85
18593,6,1,1,85
18593,1,2,1,85
18593,2,2,1,85
18593,3,2,1,85
18593,4,2,1,85
18593,5,2,1,85
18593,6,2,1,85
18593,1,3,1,85
18593,2,3,1,85
18593,3,3,1,85
18593,4,3,1,85
18593,5,3,1,85
18593,6,3,1,85
18593,1,4,1,85
18593,2,4,1,85
18593,3,4,1,85
18593,4,4,1,85
18593,5,4,1,85
18593,6,4,1,85
18593,1,5,1,85
18593,2,5,1,85
18593,3,5,1,85
18593,4,5,1,85
18593,5,5,1,85
18593,6,5,1,85
18577,1,1,1,0
18577,2,1,1,0
18577,3,1,1,0
18577,4,1,1,0
18577,5,1,1,0
18577,6,1,1,0
18577,1,2,1,0
18577,2,2,1,0
18577,3,2,1,0
18577,4,2,1,0
18577,5,2,1,0
18577,6,2,1,0
18577,1,3,1,0
18577,2,3,1,0
18577,3,3,1,0
18577,4,3,1,0
18577,5,3,1,0
18577,6,3,1,0
18577,1,4,1,0
18577,2,4,1,0
18577,3,4,1,0
18577,4,4,1,0
18577,5,4,1,0
18577,6,4,1,0
18577,1,5,1,0
18577,2,5,1,0
18577,3,5,1,0
18577,4,5,1,0
18577,5,5,1,0
18577,6,5,1,0
18575,1,1,1,0
18575,2,1,1,0
18575,3,1,1,0
18575,4,1,1,0
18575,5,1,1,0
18575,6,1,1,0
18575,1,2,1,0
18575,2,2,1,0
18575,3,2,1,0
18575,4,2,1,0
18575,5,2,1,0
18575,6,2,1,0
18575,1,3,1,0
18575,2,3,1,0
18575,3,3,1,0
18575,4,3,1,0
18575,5,3,1,0
18575,6,3,1,0
18575,1,4,1,0
18575,2,4,1,0
18575,3,4,1,0
18575,4,4,1,0
18575,5,4,1,0
18575,6,4,1,0
18575,1,5,1,0
18575,2,5,1,0
18575,3,5,1,0
18575,4,5,1,0
18575,5,5,1,0
18575,6,5,1,0
18589,1,1,1,0.000
18589,2,1,1,0.000
18589,3,1,1,0.000
18589,4,1,1,0.000
18589,5,1,1,0.000
18589,6,1,1,0.000
18589,1,2,1,0.000
18589,2,2,1,0.000
18589,3,2,1,0.000
18589,4,2,1,0.000
18589,5,2,1,0.000
18589,6,2,1,0.000
18589,1,3,1,0.000
18589,2,3,1,0.000
18589,3,3,1,0.000
18589,4,3,1,0.000
18589,5,3,1,0.000
18589,6,3,1,0.000
18589,1,4,1,0.000
18589,2,4,1,0.000
18589,3,4,1,0.000
18589,4,4,1,0.000
18589,5,4,1,0.000
18589,6,4,1,0.000
18589,1,5,1,0.000
18589,2,5,1,0.000
18589,3,5,1,0.000
18589,4,5,1,0.000
18589,5,5,1,0.000
18589,6,5,1,0.000
18588,1,1,1,0
18588,2,1,1,0
18588,3,1,1,0
18588,4,1,1,0
18588,5,1,1,0
18588,6,1,1,0
18588,1,2,1,0
18588,2,2,1,0
18588,3,2,1,0
18588,4,2,1,0
18588,5,2,1,0
18588,6,2,1,0
18588,1,3,1,0
18588,2,3,1,0
18588,3,3,1,0
18588,4,3,1,0
18588,5,3,1,0
18588,6,3,1,0
18588,1,4,1,0
18588,2,4,1,0
18588,3,4,1,0
18588,4,4,1,0
18588,5,4,1,0
18588,6,4,1,0
18588,1,5,1,0
18588,2,5,1,0
18588,3,5,1,0
18588,4,5,1,0
18588,5,5,1,0
18588,6,5,1,0
18587,1,1,1,0.00
18587,2,1,1,0.00
18587,3,1,1,0.00
18587,4,1,1,0.00
18587,5,1,1,0.00
18587,6,1,1,0.00
18587,1,2,1,0.00
18587,2,2,1,0.00
18587,3,2,1,0.00
18587,4,2,1,0.00
18587,5,2,1,0.00
18587,6,2,1,0.00
18587,1,3,1,0.00
18587,2,3,1,0.00
18587,3,3,1,0.00
18587,4,3,1,0.00
18587,5,3,1,0.00
18587,6,3,1,0.00
18587,1,4,1,0.00
18587,2,4,1,0.00
18587,3,4,1,0.00
18587,4,4,1,0.00
18587,5,4,1,0.00
18587,6,4,1,0.00
18587,1,5,1,0.00
18587,2,5,1,0.00
18587,3,5,1,0.00
18587,4,5,1,0.00
18587,5,5,1,0.00
18587,6,5,1,0.00
18579,1,1,1,0
18579,2,1,1,0
18579,3,1,1,0
18579,4,1,1,0
18579,5,1,1,0
18579,6,1,1,0
18579,1,2,1,0
18579,2,2,1,0
18579,3,2,1,0
18579,4,2,1,0
18579,5,2,1,0
18579,6,2,1,0
18579,1,3,1,0
18579,2,3,1,0
18579,3,3,1,0
18579,4,3,1,0
18579,5,3,1,0
18579,6,3,1,0
18579,1,4,1,0
18579,2,4,1,0
18579,3,4,1,0
18579,4,4,1,0
18579,5,4,1,0
18579,6,4,1,0
18579,1,5,1,0
18579,2,5,1,0
18579,3,5,1,0
18579,4,5,1,0
18579,5,5,1,0
18579,6,5,1,0
18578,1,1,1,2.70
18578,2,1,1,2.70
18578,3,1,1,2.70
18578,4,1,1,2.70
18578,5,1,1,2.70
18578,6,1,1,2.70
18578,1,2,1,2.70
18578,2,2,1,2.70
18578,3,2,1,2.70
18578,4,2,1,2.70
18578,5,2,1,2.70
18578,6,2,1,2.70
18578,1,3,1,2.70
18578,2,3,1,2.70
18578,3,3,1,2.70
18578,4,3,1,2.70
18578,5,3,1,2.70
18578,6,3,1,2.70
18578,1,4,1,2.70
18578,2,4,1,2.70
18578,3,4,1,2.70
18578,4,4,1,2.70
18578,5,4,1,2.70
18578,6,4,1,2.70
18578,1,5,1,2.70
18578,2,5,1,2.70
18578,3,5,1,2.70
18578,4,5,1,2.70
18578,5,5,1,2.70
18578,6,5,1,2.70
15096,1,1,1,0
15096,2,1,1,0
15096,3,1,1,0
15096,4,1,1,0
15096,5,1,1,0
15096,6,1,1,0
15096,1,2,1,0
15096,2,2,1,0
15096,3,2,1,0
15096,4,2,1,0
15096,5,2,1,0
15096,6,2,1,0
15096,1,3,1,0
15096,2,3,1,0
15096,3,3,1,0
15096,4,3,1,0
15096,5,3,1,0
15096,6,3,1,0
15096,1,4,1,0
15096,2,4,1,0
15096,3,4,1,0
15096,4,4,1,0
15096,5,4,1,0
15096,6,4,1,0
15094,1,1,1,0.00
15094,2,1,1,0.00
15094,3,1,1,0.00
15094,4,1,1,0.00
15094,5,1,1,0.00
15094,6,1,1,0.00
15094,1,2,1,0.00
15094,2,2,1,0.00
15094,3,2,1,0.00
15094,4,2,1,0.00
15094,5,2,1,0.00
15094,6,2,1,0.00
15094,1,3,1,0.00
15094,2,3,1,0.00
15094,3,3,1,0.00
15094,4,3,1,0.00
15094,5,3,1,0.00
15094,6,3,1,0.00
15094,1,4,1,0.00
15094,2,4,1,0.00
15094,3,4,1,0.00
15094,4,4,1,0.00
15094,5,4,1,0.00
15094,6,4,1,0.00
15099,1,1,1,0
15099,2,1,1,0
15099,3,1,1,0
15099,4,1,1,0
15099,5,1,1,0
15099,6,1,1,0
15099,1,2,1,0
15099,2,2,1,0
15099,3,2,1,0
15099,4,2,1,0
15099,5,2,1,0
15099,6,2,1,0
15099,1,3,1,0
15099,2,3,1,0
15099,3,3,1,0
15099,4,3,1,0
15099,5,3,1,0
15099,6,3,1,0
15099,1,4,1,0
15099,2,4,1,0
15099,3,4,1,0
15099,4,4,1,0
15099,5,4,1,0
15099,6,4,1,0
15091,1,1,1,0
15091,2,1,1,0
15091,3,1,1,0
15091,4,1,1,0
15091,5,1,1,0
15091,6,1,1,0
15091,1,2,1,0
15091,2,2,1,0
15091,3,2,1,0
15091,4,2,1,0
15091,5,2,1,0
15091,6,2,1,0
15091,1,3,1,0
15091,2,3,1,0
15091,3,3,1,0
15091,4,3,1,0
15091,5,3,1,0
15091,6,3,1,0
15091,1,4,1,0
15091,2,4,1,0
15091,3,4,1,0
15091,4,4,1,0
15091,5,4,1,0
15091,6,4,1,0
15093,1,1,1,1.000
15093,2,1,1,1.000
15093,3,1,1,1.000
15093,4,1,1,1.000
15093,5,1,1,1.000
15093,6,1,1,1.000
15093,1,2,1,1.000
15093,2,2,1,1.000
15093,3,2,1,1.000
15093,4,2,1,1.000
15093,5,2,1,1.000
15093,6,2,1,1.000
15093,1,3,1,1.000
15093,2,3,1,1.000
15093,3,3,1,1.000
15093,4,3,1,1.000
15093,5,3,1,1.000
15093,6,3,1,1.000
15093,1,4,1,1.000
15093,2,4,1,1.000
15093,3,4,1,1.000
15093,4,4,1,1.000
15093,5,4,1,1.000
15093,6,4,1,1.000
15095,1,1,1,0.00
15095,2,1,1,0.00
15095,3,1,1,0.00
15095,4,1,1,0.00
15095,5,1,1,0.00
15095,6,1,1,0.00
15095,1,2,1,0.00
15095,2,2,1,0.00
15095,3,2,1,0.00
15095,4,2,1,0.00
15095,5,2,1,0.00
15095,6,2,1,0.00
15095,1,3,1,0.00
15095,2,3,1,0.00
15095,3,3,1,0.00
15095,4,3,1,0.00
15095,5,3,1,0.00
15095,6,3,1,0.00
15095,1,4,1,0.00
15095,2,4,1,0.00
15095,3,4,1,0.00
15095,4,4,1,0.00
15095,5,4,1,0.00
15095,6,4,1,0.00
15092,1,1,1,0
15092,2,1,1,0
15092,3,1,1,0
15092,4,1,1,0
15092,5,1,1,0
15092,6,1,1,0
15092,1,2,1,0
15092,2,2,1,0
15092,3,2,1,0
15092,4,2,1,0
15092,5,2,1,0
15092,6,2,1,0
15092,1,3,1,0
15092,2,3,1,0
15092,3,3,1,0
15092,4,3,1,0
15092,5,3,1,0
15092,6,3,1,0
15092,1,4,1,0
15092,2,4,1,0
15092,3,4,1,0
15092,4,4,1,0
15092,5,4,1,0
15092,6,4,1,0
15098,1,1,1,0
15098,2,1,1,0
15098,3,1,1,0
15098,4,1,1,0
15098,5,1,1,0
15098,6,1,1,0
15098,1,2,1,0
15098,2,2,1,0
15098,3,2,1,0
15098,4,2,1,0
15098,5,2,1,0
15098,6,2,1,0
15098,1,3,1,0
15098,2,3,1,0
15098,3,3,1,0
15098,4,3,1,0
15098,5,3,1,0
15098,6,3,1,0
15098,1,4,1,0
15098,2,4,1,0
15098,3,4,1,0
15098,4,4,1,0
15098,5,4,1,0
15098,6,4,1,0
14622,1,1,1,0
14622,2,1,1,0
14622,3,1,1,0
14622,4,1,1,0
14622,5,1,1,0
14622,6,1,1,0
14622,1,2,1,0
14622,2,2,1,0
14622,3,2,1,0
14622,4,2,1,0
14622,5,2,1,0
14622,6,2,1,0
14622,1,3,1,0
14622,2,3,1,0
14622,3,3,1,0
14622,4,3,1,0
14622,5,3,1,0
14622,6,3,1,0
14622,1,4,1,0
14622,2,4,1,0
14622,3,4,1,0
14622,4,4,1,0
14622,5,4,1,0
14622,6,4,1,0
14619,1,1,1,0
14619,2,1,1,0
14619,3,1,1,0
14619,4,1,1,0
14619,5,1,1,0
14619,6,1,1,0
14619,1,2,1,0
14619,2,2,1,0
14619,3,2,1,0
14619,4,2,1,0
14619,5,2,1,0
14619,6,2,1,0
14619,1,3,1,0
14619,2,3,1,0
14619,3,3,1,0
14619,4,3,1,0
14619,5,3,1,0
14619,6,3,1,0
14619,1,4,1,0
14619,2,4,1,0
14619,3,4,1,0
14619,4,4,1,0
14619,5,4,1,0
14619,6,4,1,0
14625,1,1,1,0
14625,2,1,1,0
14625,3,1,1,0
14625,4,1,1,0
14625,5,1,1,0
14625,6,1,1,0
14625,1,2,1,0
14625,2,2,1,0
14625,3,2,1,0
14625,4,2,1,0
14625,5,2,1,0
14625,6,2,1,0
14625,1,3,1,0
14625,2,3,1,0
14625,3,3,1,0
14625,4,3,1,0
14625,5,3,1,0
14625,6,3,1,0
14625,1,4,1,0
14625,2,4,1,0
14625,3,4,1,0
14625,4,4,1,0
14625,5,4,1,0
14625,6,4,1,0
14615,1,1,1,0
14615,2,1,1,0
14615,3,1,1,0
14615,4,1,1,0
14615,5,1,1,0
14615,6,1,1,0
14615,1,2,1,0
14615,2,2,1,0
14615,3,2,1,0
14615,4,2,1,0
14615,5,2,1,0
14615,6,2,1,0
14615,1,3,1,0
14615,2,3,1,0
14615,3,3,1,0
14615,4,3,1,0
14615,5,3,1,0
14615,6,3,1,0
14615,1,4,1,0
14615,2,4,1,0
14615,3,4,1,0
14615,4,4,1,0
14615,5,4,1,0
14615,6,4,1,0
14617,1,1,1,0
14617,2,1,1,0
14617,3,1,1,0
14617,4,1,1,0
14617,5,1,1,0
14617,6,1,1,0
14617,1,2,1,0
14617,2,2,1,0
14617,3,2,1,0
14617,4,2,1,0
14617,5,2,1,0
14617,6,2,1,0
14617,1,3,1,0
14617,2,3,1,0
14617,3,3,1,0
14617,4,3,1,0
14617,5,3,1,0
14617,6,3,1,0
14617,1,4,1,0
14617,2,4,1,0
14617,3,4,1,0
14617,4,4,1,0
14617,5,4,1,0
14617,6,4,1,0
14620,1,1,1,1.00
14620,2,1,1,1.00
14620,3,1,1,1.00
14620,4,1,1,1.00
14620,5,1,1,1.00
14620,6,1,1,1.00
14620,1,2,1,1.00
14620,2,2,1,1.00
14620,3,2,1,1.00
14620,4,2,1,1.00
14620,5,2,1,1.00
14620,6,2,1,1.00
14620,1,3,1,1.00
14620,2,3,1,1.00
14620,3,3,1,1.00
14620,4,3,1,1.00
14620,5,3,1,1.00
14620,6,3,1,1.00
14620,1,4,1,1.00
14620,2,4,1,1.00
14620,3,4,1,1.00
14620,4,4,1,1.00
14620,5,4,1,1.00
14620,6,4,1,1.00
14618,1,1,1,1.000
14618,2,1,1,1.000
14618,3,1,1,1.000
14618,4,1,1,1.000
14618,5,1,1,1.000
14618,6,1,1,1.000
14618,1,2,1,1.000
14618,2,2,1,1.000
14618,3,2,1,1.000
14618,4,2,1,1.000
14618,5,2,1,1.000
14618,6,2,1,1.000
14618,1,3,1,1.000
14618,2,3,1,1.000
14618,3,3,1,1.000
14618,4,3,1,1.000
14618,5,3,1,1.000
14618,6,3,1,1.000
14618,1,4,1,1.000
14618,2,4,1,1.000
14618,3,4,1,1.000
14618,4,4,1,1.000
14618,5,4,1,1.000
14618,6,4,1,1.000
14621,1,1,1,0
14621,2,1,1,0
14621,3,1,1,0
14621,4,1,1,0
14621,5,1,1,0
14621,6,1,1,0
14621,1,2,1,0
14621,2,2,1,0
14621,3,2,1,0
14621,4,2,1,0
14621,5,2,1,0
14621,6,2,1,0
14621,1,3,1,0
14621,2,3,1,0
14621,3,3,1,0
14621,4,3,1,0
14621,5,3,1,0
14621,6,3,1,0
14621,1,4,1,0
14621,2,4,1,0
14621,3,4,1,0
14621,4,4,1,0
14621,5,4,1,0
14621,6,4,1,0
14616,1,1,1,0
14616,2,1,1,0
14616,3,1,1,0
14616,4,1,1,0
14616,5,1,1,0
14616,6,1,1,0
14616,1,2,1,0
14616,2,2,1,0
14616,3,2,1,0
14616,4,2,1,0
14616,5,2,1,0
14616,6,2,1,0
14616,1,3,1,0
14616,2,3,1,0
14616,3,3,1,0
14616,4,3,1,0
14616,5,3,1,0
14616,6,3,1,0
14616,1,4,1,0
14616,2,4,1,0
14616,3,4,1,0
14616,4,4,1,0
14616,5,4,1,0
14616,6,4,1,0
14624,1,1,1,0
14624,2,1,1,0
14624,3,1,1,0
14624,4,1,1,0
14624,5,1,1,0
14624,6,1,1,0
14624,1,2,1,0
14624,2,2,1,0
14624,3,2,1,0
14624,4,2,1,0
14624,5,2,1,0
14624,6,2,1,0
14624,1,3,1,0
14624,2,3,1,0
14624,3,3,1,0
14624,4,3,1,0
14624,5,3,1,0
14624,6,3,1,0
14624,1,4,1,0
14624,2,4,1,0
14624,3,4,1,0
14624,4,4,1,0
14624,5,4,1,0
14624,6,4,1,0
15715,1,1,1,0
15715,1,1,2,0
15715,1,1,3,0
15715,1,1,4,0
15715,1,1,5,0
56007,1,1,1,0
56007,1,2,1,0
56007,1,3,1,0
56007,1,4,1,0
56009,1,1,1,0
56009,1,2,1,0
56009,1,3,1,0
56009,1,4,1,0
55996,1,1,1,0
55996,1,2,1,0
55996,1,3,1,0
55996,1,4,1,0
56004,1,1,1,1.00
56004,1,2,1,1.00
56004,1,3,1,1.00
56004,1,4,1,1.00
56003,1,1,1,0.20
56003,1,2,1,0.20
56003,1,3,1,0.20
56003,1,4,1,0.20
56005,1,1,1,20.0
56005,1,2,1,20.0
56005,1,3,1,20.0
56005,1,4,1,20.0
55998,1,1,1,1
55998,1,2,1,1
55998,1,3,1,1
55998,1,4,1,1
56000,1,1,1,5.00
56000,1,2,1,5.00
56000,1,3,1,5.00
56000,1,4,1,5.00
55999,1,1,1,0.20
55999,1,2,1,0.20
55999,1,3,1,0.20
55999,1,4,1,0.20
56001,1,1,1,0
56001,1,2,1,0
56001,1,3,1,0
56001,1,4,1,0
56002,1,1,1,20.0
56002,1,2,1,20.0
56002,1,3,1,20.0
56002,1,4,1,20.0
56006,1,1,1,0.00
56006,1,2,1,0.00
56006,1,3,1,0.00
56006,1,4,1,0.00
55997,1,1,1,0
55997,1,2,1,0
55997,1,3,1,0
55997,1,4,1,0
56010,1,1,1,0
56010,1,2,1,0
56010,1,3,1,0
56010,1,4,1,0
7703,1,1,1,80
7851,1,1,1,1
7850,1,1,1,1
46808,1,1,1,1
46808,1,2,1,1
46807,1,1,1,1
46807,1,2,1,1
46806,1,1,1,4
46806,1,2,1,4
46814,1,1,1,30000
46814,1,2,1,30000
46809,1,1,1,1
46809,1,2,1,1
46817,1,1,1,30000
46817,1,2,1,30000
46787,1,1,1,0
46787,1,2,1,0
46804,1,1,1,1
46804,1,2,1,1
46803,1,1,1,1
46803,1,2,1,1
46802,1,1,1,1
46802,1,2,1,1
46816,1,1,1,1
46816,1,2,1,1
46790,1,1,1,0
46790,1,2,1,0
46801,1,1,1,4
46801,1,2,1,4
46810,1,1,1,500
46810,1,2,1,500
46812,1,1,1,30000
46812,1,2,1,30000
46805,1,1,1,1
46805,1,2,1,1
46819,1,1,1,30000
46819,1,2,1,30000
46789,1,1,1,0
46789,1,2,1,0
46792,1,1,1,0
46792,1,2,1,0
18230,1,1,1,1
18230,1,2,1,1
7858,1,1,1,1
47016,1,1,1,1
47016,1,2,1,1
47016,1,3,1,1
47016,1,4,1,1
47016,1,5,1,1
47016,1,6,1,1
47016,1,7,1,1
47016,1,8,1,1
47015,1,1,1,1
47015,1,2,1,1
47015,1,3,1,1
47015,1,4,1,1
47015,1,5,1,1
47015,1,6,1,1
47015,1,7,1,1
47015,1,8,1,1
47014,1,1,1,4
47014,1,2,1,4
47014,1,3,1,4
47014,1,4,1,4
47014,1,5,1,4
47014,1,6,1,4
47014,1,7,1,4
47014,1,8,1,4
47022,1,1,1,30000
47022,1,2,1,30000
47022,1,3,1,30000
47022,1,4,1,30000
47022,1,5,1,30000
47022,1,6,1,30000
47022,1,7,1,30000
47022,1,8,1,30000
47017,1,1,1,1
47017,1,2,1,1
47017,1,3,1,1
47017,1,4,1,1
47017,1,5,1,1
47017,1,6,1,1
47017,1,7,1,1
47017,1,8,1,1
47027,1,1,1,30000
47027,1,2,1,30000
47027,1,3,1,30000
47027,1,4,1,30000
47027,1,5,1,30000
47027,1,6,1,30000
47027,1,7,1,30000
47027,1,8,1,30000
46996,1,1,1,0
46996,1,2,1,0
46996,1,3,1,0
46996,1,4,1,0
46996,1,5,1,0
46996,1,6,1,0
46996,1,7,1,0
46996,1,8,1,0
47012,1,1,1,1
47012,1,2,1,1
47012,1,3,1,1
47012,1,4,1,1
47012,1,5,1,1
47012,1,6,1,1
47012,1,7,1,1
47012,1,8,1,1
47011,1,1,1,1
47011,1,2,1,1
47011,1,3,1,1
47011,1,4,1,1
47011,1,5,1,1
47011,1,6,1,1
47011,1,7,1,1
47011,1,8,1,1
47010,1,1,1,1
47010,1,2,1,1
47010,1,3,1,1
47010,1,4,1,1
47010,1,5,1,1
47010,1,6,1,1
47010,1,7,1,1
47010,1,8,1,1
47024,1,1,1,1
47024,1,2,1,1
47024,1,3,1,1
47024,1,4,1,1
47024,1,5,1,1
47024,1,6,1,1
47024,1,7,1,1
47024,1,8,1,1
46999,1,1,1,0
46999,1,2,1,0
46999,1,3,1,0
46999,1,4,1,0
46999,1,5,1,0
46999,1,6,1,0
46999,1,7,1,0
46999,1,8,1,0
47009,1,1,1,4
47009,1,2,1,4
47009,1,3,1,4
47009,1,4,1,4
47009,1,5,1,4
47009,1,6,1,4
47009,1,7,1,4
47009,1,8,1,4
47018,1,1,1,5000
47018,1,2,1,5000
47018,1,3,1,5000
47018,1,4,1,5000
47018,1,5,1,5000
47018,1,6,1,5000
47018,1,7,1,5000
47018,1,8,1,5000
47020,1,1,1,30000
47020,1,2,1,30000
47020,1,3,1,30000
47020,1,4,1,30000
47020,1,5,1,30000
47020,1,6,1,30000
47020,1,7,1,30000
47020,1,8,1,30000
47013,1,1,1,1
47013,1,2,1,1
47013,1,3,1,1
47013,1,4,1,1
47013,1,5,1,1
47013,1,6,1,1
47013,1,7,1,1
47013,1,8,1,1
47025,1,1,1,30000
47025,1,2,1,30000
47025,1,3,1,30000
47025,1,4,1,30000
47025,1,5,1,30000
47025,1,6,1,30000
47025,1,7,1,30000
47025,1,8,1,30000
46998,1,1,1,0
46998,1,2,1,0
46998,1,3,1,0
46998,1,4,1,0
46998,1,5,1,0
46998,1,6,1,0
46998,1,7,1,0
46998,1,8,1,0
47001,1,1,1,0
47001,1,2,1,0
47001,1,3,1,0
47001,1,4,1,0
47001,1,5,1,0
47001,1,6,1,0
47001,1,7,1,0
47001,1,8,1,0
51252,1,1,1,1
51252,1,2,1,1
1653,1,1,1,1
28302,1,1,1,8
28303,1,1,1,0
28303,1,1,2,0
28303,1,1,3,0
28303,1,1,4,0
28303,1,1,5,0
28303,1,1,6,0
28303,1,1,7,0
28303,1,1,8,0
28303,1,1,9,0
28303,1,1,10,0
28303,1,1,11,0
28303,1,1,12,0
28303,1,1,13,0
28303,1,1,14,0
28303,1,1,15,0
28303,1,1,16,0
28303,1,1,17,0
28303,1,1,18,0
28303,1,1,19,0
28303,1,1,20,0
28303,1,1,21,0
28303,1,1,22,0
28303,1,1,23,0
28303,1,1,24,0
28303,1,1,25,0
28303,1,1,26,0
28303,1,1,27,0
28303,1,1,28,0
28303,1,1,29,0
28303,1,1,30,0
28303,1,1,31,0
28303,1,1,32,0
28303,1,1,33,0
28303,1,1,34,0
28303,1,1,35,0
28303,1,1,36,0
28303,1,1,37,0
28303,1,1,38,0
28303,1,1,39,0
28303,1,1,40,0
28303,1,1,41,0
28303,1,1,42,0
28303,1,1,43,0
28303,1,1,44,0
28303,1,1,45,0
28303,1,1,46,0
28303,1,1,47,0
28303,1,1,48,0
28303,1,1,49,0
28303,1,1,50,0
28303,1,1,51,0
28303,1,1,52,0
28303,1,1,53,0
28303,1,1,54,0
28303,1,1,55,0
28303,1,1,56,0
28303,1,1,57,0
28303,1,1,58,0
28303,1,1,59,0
28303,1,1,60,0
28303,1,1,61,0
28303,1,1,62,0
28303,1,1,63,0
28303,1,1,64,0
28303,1,1,65,0
28303,1,1,66,0
28303,1,1,67,0
28303,1,1,68,0
28303,1,1,69,0
28303,1,1,70,0
28303,1,1,71,0
28303,1,1,72,0
28303,1,1,73,0
28303,1,1,74,0
28303,1,1,75,0
28303,1,1,76,0
28303,1,1,77,0
28303,1,1,78,0
28303,1,1,79,0
28303,1,1,80,0
28303,1,1,81,0
28303,1,1,82,0
28303,1,1,83,0
28303,1,1,84,0
28303,1,1,85,0
28303,1,1,86,0
28303,1,1,87,0
28303,1,1,88,0
28303,1,1,89,0
28303,1,1,90,0
28303,1,1,91,0
28303,1,1,92,0
28303,1,1,93,0
28303,1,1,94,0
28303,1,1,95,0
28303,1,1,96,0
28303,1,1,97,0
28303,1,1,98,0
28303,1,1,99,0
28303,1,1,100,0
28303,1,1,101,0
28303,1,1,102,0
28303,1,1,103,0
28303,1,1,104,0
28303,1,1,105,0
28303,1,1,106,0
28303,1,1,107,0
28303,1,1,108,0
28303,1,1,109,0
28303,1,1,110,0
28303,1,1,111,0
28303,1,1,112,0
28303,1,1,113,0
28303,1,1,114,0
28303,1,1,115,0
28303,1,1,116,0
28303,1,1,117,0
28303,1,1,118,0
28303,1,1,119,0
28303,1,1,120,0
28303,1,1,121,0
28303,1,1,122,0
28303,1,1,123,0
28303,1,1,124,0
28303,1,1,125,0
28303,1,1,126,0
28303,1,1,127,0
28303,1,1,128,0
47916,1,1,1,1
47916,1,2,1,1
47916,1,3,1,1
47916,1,4,1,1
47916,1,5,1,1
47916,1,6,1,1
47916,1,7,1,1
47916,1,8,1,1
47916,1,9,1,1
47916,1,10,1,1
47916,1,11,1,1
47916,1,12,1,1
47916,1,13,1,1
47916,1,14,1,1
47916,1,15,1,1
47916,1,16,1,1
47916,1,17,1,1
47916,1,18,1,1
47916,1,19,1,1
47916,1,20,1,1
47916,1,21,1,1
47916,1,22,1,1
47916,1,23,1,1
47916,1,24,1,1
47916,1,25,1,1
47916,1,26,1,1
47916,1,27,1,1
47916,1,28,1,1
47916,1,29,1,1
47916,1,30,1,1
47916,1,31,1,1
47916,1,32,1,1
47916,1,33,1,1
47916,1,34,1,1
47916,1,35,1,1
47916,1,36,1,1
47916,1,37,1,1
47916,1,38,1,1
47916,1,39,1,1
47916,1,40,1,1
47916,1,41,1,1
47916,1,42,1,1
47916,1,43,1,1
47916,1,44,1,1
47916,1,45,1,1
47916,1,46,1,1
47916,1,47,1,1
47916,1,48,1,1
47916,1,49,1,1
47916,1,50,1,1
47916,1,51,1,1
47916,1,52,1,1
47916,1,53,1,1
47916,1,54,1,1
47916,1,55,1,1
47916,1,56,1,1
47916,1,57,1,1
47916,1,58,1,1
47916,1,59,1,1
47916,1,60,1,1
47916,1,61,1,1
47916,1,62,1,1
47916,1,63,1,1
47916,1,64,1,1
47788,1,1,1,1
47788,1,2,1,1
47788,1,3,1,1
47788,1,4,1,1
47788,1,5,1,1
47788,1,6,1,1
47788,1,7,1,1
47788,1,8,1,1
47788,1,9,1,1
47788,1,10,1,1
47788,1,11,1,1
47788,1,12,1,1
47788,1,13,1,1
47788,1,14,1,1
47788,1,15,1,1
47788,1,16,1,1
47788,1,17,1,1
47788,1,18,1,1
47788,1,19,1,1
47788,1,20,1,1
47788,1,21,1,1
47788,1,22,1,1
47788,1,23,1,1
47788,1,24,1,1
47788,1,25,1,1
47788,1,26,1,1
47788,1,27,1,1
47788,1,28,1,1
47788,1,29,1,1
47788,1,30,1,1
47788,1,31,1,1
47788,1,32,1,1
47788,1,33,1,1
47788,1,34,1,1
47788,1,35,1,1
47788,1,36,1,1
47788,1,37,1,1
47788,1,38,1,1
47788,1,39,1,1
47788,1,40,1,1
47788,1,41,1,1
47788,1,42,1,1
47788,1,43,1,1
47788,1,44,1,1
47788,1,45,1,1
47788,1,46,1,1
47788,1,47,1,1
47788,1,48,1,1
47788,1,49,1,1
47788,1,50,1,1
47788,1,51,1,1
47788,1,52,1,1
47788,1,53,1,1
47788,1,54,1,1
47788,1,55,1,1
47788,1,56,1,1
47788,1,57,1,1
47788,1,58,1,1
47788,1,59,1,1
47788,1,60,1,1
47788,1,61,1,1
47788,1,62,1,1
47788,1,63,1,1
47788,1,64,1,1
47788,1,65,1,1
47788,1,66,1,1
47788,1,67,1,1
47788,1,68,1,1
47788,1,69,1,1
47788,1,70,1,1
47788,1,71,1,1
47788,1,72,1,1
47788,1,73,1,1
47788,1,74,1,1
47788,1,75,1,1
47788,1,76,1,1
47788,1,77,1,1
47788,1,78,1,1
47788,1,79,1,1
47788,1,80,1,1
47788,1,81,1,1
47788,1,82,1,1
47788,1,83,1,1
47788,1,84,1,1
47788,1,85,1,1
47788,1,86,1,1
47788,1,87,1,1
47788,1,88,1,1
47788,1,89,1,1
47788,1,90,1,1
47788,1,91,1,1
47788,1,92,1,1
47788,1,93,1,1
47788,1,94,1,1
47788,1,95,1,1
47788,1,96,1,1
47788,1,97,1,1
47788,1,98,1,1
47788,1,99,1,1
47788,1,100,1,1
47788,1,101,1,1
47788,1,102,1,1
47788,1,103,1,1
47788,1,104,1,1
47788,1,105,1,1
47788,1,106,1,1
47788,1,107,1,1
47788,1,108,1,1
47788,1,109,1,1
47788,1,110,1,1
47788,1,111,1,1
47788,1,112,1,1
47788,1,113,1,1
47788,1,114,1,1
47788,1,115,1,1
47788,1,116,1,1
47788,1,117,1,1
47788,1,118,1,1
47788,1,119,1,1
47788,1,120,1,1
47788,1,121,1,1
47788,1,122,1,1
47788,1,123,1,1
47788,1,124,1,1
47788,1,125,1,1
47788,1,126,1,1
47788,1,127,1,1
47788,1,128,1,1
28940,1,1,1,100000
28940,1,2,1,100000
28940,1,3,1,100000
28940,1,4,1,100000
28940,1,5,1,100000
28940,1,6,1,100000
28940,1,7,1,100000
28940,1,8,1,100000
28940,1,9,1,100000
28940,1,10,1,100000
28940,1,11,1,100000
28940,1,12,1,100000
28940,1,13,1,100000
28940,1,14,1,100000
28940,1,15,1,100000
28940,1,16,1,100000
28940,1,17,1,100000
28940,1,18,1,100000
28940,1,19,1,100000
28940,1,20,1,100000
28940,1,21,1,100000
28940,1,22,1,100000
28940,1,23,1,100000
28940,1,24,1,100000
28940,1,25,1,100000
28940,1,26,1,100000
28940,1,27,1,100000
28940,1,28,1,100000
28940,1,29,1,100000
28940,1,30,1,100000
28940,1,31,1,100000
28940,1,32,1,100000
28944,1,1,1,1000000.000
28944,1,2,1,1000000.000
28944,1,3,1,1000000.000
28944,1,4,1,1000000.000
28944,1,5,1,1000000.000
28944,1,6,1,1000000.000
28944,1,7,1,1000000.000
28944,1,8,1,1000000.000
28944,1,9,1,1000000.000
28944,1,10,1,1000000.000
28944,1,11,1,1000000.000
28944,1,12,1,1000000.000
28944,1,13,1,1000000.000
28944,1,14,1,1000000.000
28944,1,15,1,1000000.000
28944,1,16,1,1000000.000
28944,1,17,1,1000000.000
28944,1,18,1,1000000.000
28944,1,19,1,1000000.000
28944,1,20,1,1000000.000
28944,1,21,1,1000000.000
28944,1,22,1,1000000.000
28944,1,23,1,1000000.000
28944,1,24,1,1000000.000
28944,1,25,1,1000000.000
28944,1,26,1,1000000.000
28944,1,27,1,1000000.000
28944,1,28,1,1000000.000
28944,1,29,1,1000000.000
28944,1,30,1,1000000.000
28944,1,31,1,1000000.000
28944,1,32,1,1000000.000
28942,1,1,1,0.000
28942,1,2,1,0.000
28942,1,3,1,0.000
28942,1,4,1,0.000
28942,1,5,1,0.000
28942,1,6,1,0.000
28942,1,7,1,0.000
28942,1,8,1,0.000
28942,1,9,1,0.000
28942,1,10,1,0.000
28942,1,11,1,0.000
28942,1,12,1,0.000
28942,1,13,1,0.000
28942,1,14,1,0.000
28942,1,15,1,0.000
28942,1,16,1,0.000
28942,1,17,1,0.000
28942,1,18,1,0.000
28942,1,19,1,0.000
28942,1,20,1,0.000
28942,1,21,1,0.000
28942,1,22,1,0.000
28942,1,23,1,0.000
28942,1,24,1,0.000
28942,1,25,1,0.000
28942,1,26,1,0.000
28942,1,27,1,0.000
28942,1,28,1,0.000
28942,1,29,1,0.000
28942,1,30,1,0.000
28942,1,31,1,0.000
28942,1,32,1,0.000
28938,1,1,1,0
28938,1,2,1,0
28938,1,3,1,0
28938,1,4,1,0
28938,1,5,1,0
28938,1,6,1,0
28938,1,7,1,0
28938,1,8,1,0
28938,1,9,1,0
28938,1,10,1,0
28938,1,11,1,0
28938,1,12,1,0
28938,1,13,1,0
28938,1,14,1,0
28938,1,15,1,0
28938,1,16,1,0
28938,1,17,1,0
28938,1,18,1,0
28938,1,19,1,0
28938,1,20,1,0
28938,1,21,1,0
28938,1,22,1,0
28938,1,23,1,0
28938,1,24,1,0
28938,1,25,1,0
28938,1,26,1,0
28938,1,27,1,0
28938,1,28,1,0
28938,1,29,1,0
28938,1,30,1,0
28938,1,31,1,0
28938,1,32,1,0
27950,1,1,1,1000.000
27950,1,2,1,1000.000
27950,1,3,1,1000.000
27950,1,4,1,1000.000
27950,1,5,1,1000.000
27950,1,6,1,1000.000
27950,1,7,1,1000.000
27950,1,8,1,1000.000
27950,1,9,1,1000.000
27950,1,10,1,1000.000
27950,1,11,1,1000.000
27950,1,12,1,1000.000
27950,1,13,1,1000.000
27950,1,14,1,1000.000
27950,1,15,1,1000.000
27950,1,16,1,1000.000
27950,1,17,1,1000.000
27950,1,18,1,1000.000
27950,1,19,1,1000.000
27950,1,20,1,1000.000
27950,1,21,1,1000.000
27950,1,22,1,1000.000
27950,1,23,1,1000.000
27950,1,24,1,1000.000
27950,1,25,1,1000.000
27950,1,26,1,1000.000
27950,1,27,1,1000.000
27950,1,28,1,1000.000
27950,1,29,1,1000.000
27950,1,30,1,1000.000
27950,1,31,1,1000.000
27950,1,32,1,1000.000
27958,1,1,1,0
27958,1,2,1,0
27958,1,3,1,0
27958,1,4,1,0
27958,1,5,1,0
27958,1,6,1,0
27958,1,7,1,0
27958,1,8,1,0
27958,1,9,1,0
27958,1,10,1,0
27958,1,11,1,0
27958,1,12,1,0
27958,1,13,1,0
27958,1,14,1,0
27958,1,15,1,0
27958,1,16,1,0
27958,1,17,1,0
27958,1,18,1,0
27958,1,19,1,0
27958,1,20,1,0
27958,1,21,1,0
27958,1,22,1,0
27958,1,23,1,0
27958,1,24,1,0
27958,1,25,1,0
27958,1,26,1,0
27958,1,27,1,0
27958,1,28,1,0
27958,1,29,1,0
27958,1,30,1,0
27958,1,31,1,0
27958,1,32,1,0
27959,1,1,1,1.000
27959,1,2,1,1.000
27959,1,3,1,1.000
27959,1,4,1,1.000
27959,1,5,1,1.000
27959,1,6,1,1.000
27959,1,7,1,1.000
27959,1,8,1,1.000
27959,1,9,1,1.000
27959,1,10,1,1.000
27959,1,11,1,1.000
27959,1,12,1,1.000
27959,1,13,1,1.000
27959,1,14,1,1.000
27959,1,15,1,1.000
27959,1,16,1,1.000
27959,1,17,1,1.000
27959,1,18,1,1.000
27959,1,19,1,1.000
27959,1,20,1,1.000
27959,1,21,1,1.000
27959,1,22,1,1.000
27959,1,23,1,1.000
27959,1,24,1,1.000
27959,1,25,1,1.000
27959,1,26,1,1.000
27959,1,27,1,1.000
27959,1,28,1,1.000
27959,1,29,1,1.000
27959,1,30,1,1.000
27959,1,31,1,1.000
27959,1,32,1,1.000
27952,1,1,1,0
27952,1,2,1,0
27952,1,3,1,0
27952,1,4,1,0
27952,1,5,1,0
27952,1,6,1,0
27952,1,7,1,0
27952,1,8,1,0
27952,1,9,1,0
27952,1,10,1,0
27952,1,11,1,0
27952,1,12,1,0
27952,1,13,1,0
27952,1,14,1,0
27952,1,15,1,0
27952,1,16,1,0
27952,1,17,1,0
27952,1,18,1,0
27952,1,19,1,0
27952,1,20,1,0
27952,1,21,1,0
27952,1,22,1,0
27952,1,23,1,0
27952,1,24,1,0
27952,1,25,1,0
27952,1,26,1,0
27952,1,27,1,0
27952,1,28,1,0
27952,1,29,1,0
27952,1,30,1,0
27952,1,31,1,0
27952,1,32,1,0
27956,1,1,1,1.000
27956,1,2,1,1.000
27956,1,3,1,1.000
27956,1,4,1,1.000
27956,1,5,1,1.000
27956,1,6,1,1.000
27956,1,7,1,1.000
27956,1,8,1,1.000
27956,1,9,1,1.000
27956,1,10,1,1.000
27956,1,11,1,1.000
27956,1,12,1,1.000
27956,1,13,1,1.000
27956,1,14,1,1.000
27956,1,15,1,1.000
27956,1,16,1,1.000
27956,1,17,1,1.000
27956,1,18,1,1.000
27956,1,19,1,1.000
27956,1,20,1,1.000
27956,1,21,1,1.000
27956,1,22,1,1.000
27956,1,23,1,1.000
27956,1,24,1,1.000
27956,1,25,1,1.000
27956,1,26,1,1.000
27956,1,27,1,1.000
27956,1,28,1,1.000
27956,1,29,1,1.000
27956,1,30,1,1.000
27956,1,31,1,1.000
27956,1,32,1,1.000
27953,1,1,1,    
27953,1,2,1,    
27953,1,3,1,    
27953,1,4,1,    
27953,1,5,1,    
27953,1,6,1,    
27953,1,7,1,    
27953,1,8,1,    
27953,1,9,1,    
27953,1,10,1,    
27953,1,11,1,    
27953,1,12,1,    
27953,1,13,1,    
27953,1,14,1,    
27953,1,15,1,    
27953,1,16,1,    
27953,1,17,1,    
27953,1,18,1,    
27953,1,19,1,    
27953,1,20,1,    
27953,1,21,1,    
27953,1,22,1,    
27953,1,23,1,    
27953,1,24,1,    
27953,1,25,1,    
27953,1,26,1,    
27953,1,27,1,    
27953,1,28,1,    
27953,1,29,1,    
27953,1,30,1,    
27953,1,31,1,    
27953,1,32,1,    
28570,1,1,1,1
28571,1,1,1,1
28577,1,1,1,1
28569,1,1,1,2
28572,1,1,1,1
28573,1,1,1,1
28574,1,1,1,1
7634,1,1,1,1
7635,1,1,1,1
28568,1,1,1,1
28576,1,1,1,1
28575,1,1,1,1
55726,1,1,1,1
55726,1,2,1,1
30689,1,1,1,1
46798,1,1,1,1
46798,1,2,1,1
46796,1,1,1,1
46796,1,2,1,1
46794,1,1,1,1
46794,1,2,1,1
46800,1,1,1,1
46800,1,2,1,1
47005,1,1,1,1
47005,1,2,1,1
47005,1,3,1,1
47005,1,4,1,1
47005,1,5,1,1
47005,1,6,1,1
47005,1,7,1,1
47005,1,8,1,1
47003,1,1,1,1
47003,1,2,1,1
47003,1,3,1,1
47003,1,4,1,1
47003,1,5,1,1
47003,1,6,1,1
47003,1,7,1,1
47003,1,8,1,1
47008,1,1,1,1
47008,1,2,1,1
47008,1,3,1,1
47008,1,4,1,1
47008,1,5,1,1
47008,1,6,1,1
47008,1,7,1,1
47008,1,8,1,1
7776,1,1,1,0
7776,1,1,2,0
7776,1,1,3,0
7776,1,1,4,0
7776,1,1,5,0
7765,1,1,1,30000
7764,1,1,1,60
7771,1,1,1,30000
7762,1,1,1,2404
7774,1,1,1,30000
7769,1,1,1,30000
7773,1,1,1,1.00
7786,1,1,1,0
7763,1,1,1,0
7767,1,1,1,30000
1624,1,1,1,0
1621,1,1,1,1
1615,1,1,1,1
1626,1,1,1,1
1617,1,1,1,0
1619,1,1,1,0
28586,1,1,1,2
55715,1,1,1,1
55715,2,1,1,1
55715,3,1,1,1
55715,4,1,1,1
55715,5,1,1,1
55715,6,1,1,1
55715,1,2,1,1
55715,2,2,1,1
55715,3,2,1,1
55715,4,2,1,1
55715,5,2,1,1
55715,6,2,1,1
55721,1,1,1,0
55721,2,1,1,0
55721,3,1,1,0
55721,4,1,1,0
55721,5,1,1,0
55721,6,1,1,0
55721,1,2,1,0
55721,2,2,1,0
55721,3,2,1,0
55721,4,2,1,0
55721,5,2,1,0
55721,6,2,1,0
55724,1,1,1,0
55724,2,1,1,0
55724,3,1,1,0
55724,4,1,1,0
55724,5,1,1,0
55724,6,1,1,0
55724,1,2,1,0
55724,2,2,1,0
55724,3,2,1,0
55724,4,2,1,0
55724,5,2,1,0
55724,6,2,1,0
55712,1,1,1,0
55712,2,1,1,0
55712,3,1,1,0
55712,4,1,1,0
55712,5,1,1,0
55712,6,1,1,0
55712,1,2,1,0
55712,2,2,1,0
55712,3,2,1,0
55712,4,2,1,0
55712,5,2,1,0
55712,6,2,1,0
55716,1,1,1,30
55716,2,1,1,30
55716,3,1,1,30
55716,4,1,1,30
55716,5,1,1,30
55716,6,1,1,30
55716,1,2,1,30
55716,2,2,1,30
55716,3,2,1,30
55716,4,2,1,30
55716,5,2,1,30
55716,6,2,1,30
55719,1,1,1,0.050
55719,2,1,1,0.050
55719,3,1,1,0.050
55719,4,1,1,0.050
55719,5,1,1,0.050
55719,6,1,1,0.050
55719,1,2,1,0.050
55719,2,2,1,0.050
55719,3,2,1,0.050
55719,4,2,1,0.050
55719,5,2,1,0.050
55719,6,2,1,0.050
55720,1,1,1,0.20
55720,2,1,1,0.20
55720,3,1,1,0.20
55720,4,1,1,0.20
55720,5,1,1,0.20
55720,6,1,1,0.20
55720,1,2,1,0.20
55720,2,2,1,0.20
55720,3,2,1,0.20
55720,4,2,1,0.20
55720,5,2,1,0.20
55720,6,2,1,0.20
55713,1,1,1,0
55713,2,1,1,0
55713,3,1,1,0
55713,4,1,1,0
55713,5,1,1,0
55713,6,1,1,0
55713,1,2,1,0
55713,2,2,1,0
55713,3,2,1,0
55713,4,2,1,0
55713,5,2,1,0
55713,6,2,1,0
55714,1,1,1,0
55714,2,1,1,0
55714,3,1,1,0
55714,4,1,1,0
55714,5,1,1,0
55714,6,1,1,0
55714,1,2,1,0
55714,2,2,1,0
55714,3,2,1,0
55714,4,2,1,0
55714,5,2,1,0
55714,6,2,1,0
55723,1,1,1,0
55723,2,1,1,0
55723,3,1,1,0
55723,4,1,1,0
55723,5,1,1,0
55723,6,1,1,0
55723,1,2,1,0
55723,2,2,1,0
55723,3,2,1,0
55723,4,2,1,0
55723,5,2,1,0
55723,6,2,1,0
16428,1,1,1,3
7636,1,1,1,0
8443,1,1,1,1
7904,1,1,1,0
47997,1,1,1,0
47997,1,2,1,0
47997,1,3,1,0
47997,1,4,1,0
47997,1,5,1,0
47997,1,6,1,0
47997,1,7,1,0
47997,1,8,1,0
47997,1,9,1,0
47997,1,10,1,0
47997,1,11,1,0
47997,1,12,1,0
47997,1,13,1,0
47997,1,14,1,0
47997,1,15,1,0
47997,1,16,1,0
47980,1,1,1,0
47980,1,2,1,0
47980,1,3,1,0
47980,1,4,1,0
47980,1,5,1,0
47980,1,6,1,0
47980,1,7,1,0
47980,1,8,1,0
47980,1,9,1,0
47980,1,10,1,0
47980,1,11,1,0
47980,1,12,1,0
47980,1,13,1,0
47980,1,14,1,0
47980,1,15,1,0
47980,1,16,1,0
47981,1,1,1,NV Latch 1
47981,1,2,1,NV Latch 2
47981,1,3,1,NV Latch 3
47981,1,4,1,NV Latch 4
47981,1,5,1,NV Latch 5
47981,1,6,1,NV Latch 6
47981,1,7,1,NV Latch 7
47981,1,8,1,NV Latch 8
47981,1,9,1,NV Latch 9
47981,1,10,1,NV Latch 10
47981,1,11,1,NV Latch 11
47981,1,12,1,NV Latch 12
47981,1,13,1,NV Latch 13
47981,1,14,1,NV Latch 14
47981,1,15,1,NV Latch 15
47981,1,16,1,NV Latch 16
47994,1,1,1,0
47994,1,2,1,0
47994,1,3,1,0
47994,1,4,1,0
47994,1,5,1,0
47994,1,6,1,0
47994,1,7,1,0
47994,1,8,1,0
47994,1,9,1,0
47994,1,10,1,0
47994,1,11,1,0
47994,1,12,1,0
47994,1,13,1,0
47994,1,14,1,0
47994,1,15,1,0
47994,1,16,1,0
47992,1,1,1,0
47992,1,2,1,0
47992,1,3,1,0
47992,1,4,1,0
47992,1,5,1,0
47992,1,6,1,0
47992,1,7,1,0
47992,1,8,1,0
47992,1,9,1,0
47992,1,10,1,0
47992,1,11,1,0
47992,1,12,1,0
47992,1,13,1,0
47992,1,14,1,0
47992,1,15,1,0
47992,1,16,1,0
47996,1,1,1,0
47996,1,2,1,0
47996,1,3,1,0
47996,1,4,1,0
47996,1,5,1,0
47996,1,6,1,0
47996,1,7,1,0
47996,1,8,1,0
47996,1,9,1,0
47996,1,10,1,0
47996,1,11,1,0
47996,1,12,1,0
47996,1,13,1,0
47996,1,14,1,0
47996,1,15,1,0
47996,1,16,1,0
47991,1,1,1,0
47991,1,2,1,0
47991,1,3,1,0
47991,1,4,1,0
47991,1,5,1,0
47991,1,6,1,0
47991,1,7,1,0
47991,1,8,1,0
47991,1,9,1,0
47991,1,10,1,0
47991,1,11,1,0
47991,1,12,1,0
47991,1,13,1,0
47991,1,14,1,0
47991,1,15,1,0
47991,1,16,1,0
1622,1,1,1,0
7639,1,1,1,0
7638,1,1,1,0
16755,1,1,1,30
16755,2,1,1,30
16755,3,1,1,30
16755,4,1,1,30
16755,5,1,1,30
16755,6,1,1,30
16758,1,1,1,0
16758,2,1,1,0
16758,3,1,1,0
16758,4,1,1,0
16758,5,1,1,0
16758,6,1,1,0
16761,1,1,1,0
16761,2,1,1,0
16761,3,1,1,0
16761,4,1,1,0
16761,5,1,1,0
16761,6,1,1,0
16751,1,1,1,0
16751,2,1,1,0
16751,3,1,1,0
16751,4,1,1,0
16751,5,1,1,0
16751,6,1,1,0
16753,1,1,1,0.250
16753,2,1,1,0.250
16753,3,1,1,0.250
16753,4,1,1,0.250
16753,5,1,1,0.250
16753,6,1,1,0.250
16756,1,1,1,0.000
16756,2,1,1,0.000
16756,3,1,1,0.000
16756,4,1,1,0.000
16756,5,1,1,0.000
16756,6,1,1,0.000
16754,1,1,1,1.00
16754,2,1,1,1.00
16754,3,1,1,1.00
16754,4,1,1,1.00
16754,5,1,1,1.00
16754,6,1,1,1.00
16757,1,1,1,0.000
16757,2,1,1,0.000
16757,3,1,1,0.000
16757,4,1,1,0.000
16757,5,1,1,0.000
16757,6,1,1,0.000
16752,1,1,1,0
16752,2,1,1,0
16752,3,1,1,0
16752,4,1,1,0
16752,5,1,1,0
16752,6,1,1,0
16760,1,1,1,0
16760,2,1,1,0
16760,3,1,1,0
16760,4,1,1,0
16760,5,1,1,0
16760,6,1,1,0
13094,1,1,1,1
16431,1,1,1,1
16437,1,1,1,1
13103,1,1,1,1
13102,1,1,1,0
15963,1,1,1,10
15967,1,1,1,30
15971,1,1,1,-10
15961,1,1,1,-30
15960,1,1,1,-20
15966,1,1,1,30
15965,1,1,1,30
15962,1,1,1,-10
15964,1,1,1,20
15970,1,1,1,10
15969,1,1,1,10
15968,1,1,1,20
7854,1,1,1,1
7701,1,1,1,502
7670,1,1,1,254
9402,1,1,1,0
9402,1,1,2,0
9402,1,1,3,0
9402,1,1,4,0
9402,1,1,5,0
9402,1,1,6,0
9402,1,1,7,0
9402,1,1,8,0
9402,1,1,9,0
9402,1,1,10,0
9402,1,1,11,0
9402,1,1,12,0
9402,1,1,13,0
9402,1,1,14,0
9402,1,1,15,0
9402,1,1,16,0
9402,1,1,17,0
9402,1,1,18,0
9402,1,1,19,0
9402,1,1,20,0
9402,1,1,21,0
9402,1,1,22,0
9402,1,1,23,0
9402,1,1,24,0
9402,1,1,25,0
9402,1,1,26,0
9402,1,1,27,0
9402,1,1,28,0
9402,1,1,29,0
9402,1,1,30,0
9402,1,1,31,0
9402,1,1,32,0
9402,1,1,33,0
9402,1,1,34,0
9402,1,1,35,0
9402,1,1,36,0
9402,1,1,37,0
9402,1,1,38,0
9402,1,1,39,0
9402,1,1,40,0
9402,1,1,41,0
9402,1,1,42,0
9402,1,1,43,0
9402,1,1,44,0
9402,1,1,45,0
9402,1,1,46,0
9402,1,1,47,0
9402,1,1,48,0
9402,1,1,49,0
9402,1,1,50,0
9402,1,1,51,0
9402,1,1,52,0
9402,1,1,53,0
9402,1,1,54,0
9402,1,1,55,0
9402,1,1,56,0
9402,1,1,57,0
9402,1,1,58,0
9402,1,1,59,0
9402,1,1,60,0
9402,1,1,61,0
9402,1,1,62,0
9402,1,1,63,0
9402,1,1,64,0
9402,1,1,65,0
9402,1,1,66,0
9402,1,1,67,0
9402,1,1,68,0
9402,1,1,69,0
9402,1,1,70,0
9402,1,1,71,0
9402,1,1,72,0
9402,1,1,73,0
9402,1,1,74,0
9402,1,1,75,0
9402,1,1,76,0
9402,1,1,77,0
9402,1,1,78,0
9402,1,1,79,0
9402,1,1,80,0
9402,1,1,81,0
9402,1,1,82,0
9402,1,1,83,0
9402,1,1,84,0
9402,1,1,85,0
9402,1,1,86,0
9402,1,1,87,0
9402,1,1,88,0
9402,1,1,89,0
9402,1,1,90,0
9402,1,1,91,0
9402,1,1,92,0
9402,1,1,93,0
9402,1,1,94,0
9402,1,1,95,0
9402,1,1,96,0
9402,1,1,97,0
9402,1,1,98,0
9402,1,1,99,0
9402,1,1,100,0
9402,1,1,101,0
9402,1,1,102,0
9402,1,1,103,0
9402,1,1,104,0
9402,1,1,105,0
9402,1,1,106,0
9402,1,1,107,0
9402,1,1,108,0
9402,1,1,109,0
9402,1,1,110,0
9402,1,1,111,0
9402,1,1,112,0
9402,1,1,113,0
9402,1,1,114,0
9402,1,1,115,0
9402,1,1,116,0
9402,1,1,117,0
9402,1,1,118,0
9402,1,1,119,0
9402,1,1,120,0
9402,1,1,121,0
9402,1,1,122,0
9402,1,1,123,0
9402,1,1,124,0
9402,1,1,125,0
9402,1,1,126,0
9402,1,1,127,0
9402,1,1,128,0
9402,1,1,129,0
9402,1,1,130,0
9402,1,1,131,0
9402,1,1,132,0
9402,1,1,133,0
9402,1,1,134,0
9402,1,1,135,0
9402,1,1,136,0
9402,1,1,137,0
9402,1,1,138,0
9402,1,1,139,0
9402,1,1,140,0
9402,1,1,141,0
9402,1,1,142,0
9402,1,1,143,0
9402,1,1,144,0
9402,1,1,145,0
9402,1,1,146,0
9402,1,1,147,0
9402,1,1,148,0
9402,1,1,149,0
9402,1,1,150,0
9402,1,1,151,0
9402,1,1,152,0
9402,1,1,153,0
9402,1,1,154,0
9402,1,1,155,0
9402,1,1,156,0
9402,1,1,157,0
9402,1,1,158,0
9402,1,1,159,0
9402,1,1,160,0
9402,1,1,161,0
9402,1,1,162,0
9402,1,1,163,0
9402,1,1,164,0
9402,1,1,165,0
9402,1,1,166,0
9402,1,1,167,0
9402,1,1,168,0
9402,1,1,169,0
9402,1,1,170,0
9402,1,1,171,0
9402,1,1,172,0
9402,1,1,173,0
9402,1,1,174,0
9402,1,1,175,0
9402,1,1,176,0
9402,1,1,177,0
9402,1,1,178,0
9402,1,1,179,0
9402,1,1,180,0
9402,1,1,181,0
9402,1,1,182,0
9402,1,1,183,0
9402,1,1,184,0
9402,1,1,185,0
9402,1,1,186,0
9402,1,1,187,0
9402,1,1,188,0
9402,1,1,189,0
9402,1,1,190,0
9402,1,1,191,0
9402,1,1,192,0
9402,1,1,193,0
9402,1,1,194,0
9402,1,1,195,0
9402,1,1,196,0
9402,1,1,197,0
9402,1,1,198,0
9402,1,1,199,0
9402,1,1,200,0
9402,1,1,201,0
9402,1,1,202,0
9402,1,1,203,0
9402,1,1,204,0
9402,1,1,205,0
9402,1,1,206,0
9402,1,1,207,0
9402,1,1,208,0
9402,1,1,209,0
9402,1,1,210,0
9402,1,1,211,0
9402,1,1,212,0
9402,1,1,213,0
9402,1,1,214,0
9402,1,1,215,0
9402,1,1,216,0
9402,1,1,217,0
9402,1,1,218,0
9402,1,1,219,0
9402,1,1,220,0
9402,1,1,221,0
9402,1,1,222,0
9402,1,1,223,0
9402,1,1,224,0
9402,1,1,225,0
9402,1,1,226,0
9402,1,1,227,0
9402,1,1,228,0
9402,1,1,229,0
9402,1,1,230,0
9402,1,1,231,0
9402,1,1,232,0
9402,1,1,233,0
9402,1,1,234,0
9402,1,1,235,0
9402,1,1,236,0
9402,1,1,237,0
9402,1,1,238,0
9402,1,1,239,0
9402,1,1,240,0
9402,1,1,241,0
9402,1,1,242,0
9402,1,1,243,0
9402,1,1,244,0
9402,1,1,245,0
9402,1,1,246,0
9402,1,1,247,0
9402,1,1,248,0
9402,1,1,249,0
9402,1,1,250,0
9402,1,1,251,0
9402,1,1,252,0
9402,1,1,253,0
9402,1,1,254,0
9402,1,1,255,0
9402,1,1,256,0
20459,1,1,1,0
20459,2,1,1,0
20459,3,1,1,0
20459,4,1,1,0
20459,5,1,1,0
20459,6,1,1,0
20459,1,2,1,0
20459,2,2,1,0
20459,3,2,1,0
20459,4,2,1,0
20459,5,2,1,0
20459,6,2,1,0
20459,1,3,1,0
20459,2,3,1,0
20459,3,3,1,0
20459,4,3,1,0
20459,5,3,1,0
20459,6,3,1,0
20457,1,1,1,0.00
20457,2,1,1,0.00
20457,3,1,1,0.00
20457,4,1,1,0.00
20457,5,1,1,0.00
20457,6,1,1,0.00
20457,1,2,1,0.00
20457,2,2,1,0.00
20457,3,2,1,0.00
20457,4,2,1,0.00
20457,5,2,1,0.00
20457,6,2,1,0.00
20457,1,3,1,0.00
20457,2,3,1,0.00
20457,3,3,1,0.00
20457,4,3,1,0.00
20457,5,3,1,0.00
20457,6,3,1,0.00
20462,1,1,1,0
20462,2,1,1,0
20462,3,1,1,0
20462,4,1,1,0
20462,5,1,1,0
20462,6,1,1,0
20462,1,2,1,0
20462,2,2,1,0
20462,3,2,1,0
20462,4,2,1,0
20462,5,2,1,0
20462,6,2,1,0
20462,1,3,1,0
20462,2,3,1,0
20462,3,3,1,0
20462,4,3,1,0
20462,5,3,1,0
20462,6,3,1,0
20454,1,1,1,0
20454,2,1,1,0
20454,3,1,1,0
20454,4,1,1,0
20454,5,1,1,0
20454,6,1,1,0
20454,1,2,1,0
20454,2,2,1,0
20454,3,2,1,0
20454,4,2,1,0
20454,5,2,1,0
20454,6,2,1,0
20454,1,3,1,0
20454,2,3,1,0
20454,3,3,1,0
20454,4,3,1,0
20454,5,3,1,0
20454,6,3,1,0
20456,1,1,1,1.000
20456,2,1,1,1.000
20456,3,1,1,1.000
20456,4,1,1,1.000
20456,5,1,1,1.000
20456,6,1,1,1.000
20456,1,2,1,1.000
20456,2,2,1,1.000
20456,3,2,1,1.000
20456,4,2,1,1.000
20456,5,2,1,1.000
20456,6,2,1,1.000
20456,1,3,1,1.000
20456,2,3,1,1.000
20456,3,3,1,1.000
20456,4,3,1,1.000
20456,5,3,1,1.000
20456,6,3,1,1.000
20458,1,1,1,0.00
20458,2,1,1,0.00
20458,3,1,1,0.00
20458,4,1,1,0.00
20458,5,1,1,0.00
20458,6,1,1,0.00
20458,1,2,1,0.00
20458,2,2,1,0.00
20458,3,2,1,0.00
20458,4,2,1,0.00
20458,5,2,1,0.00
20458,6,2,1,0.00
20458,1,3,1,0.00
20458,2,3,1,0.00
20458,3,3,1,0.00
20458,4,3,1,0.00
20458,5,3,1,0.00
20458,6,3,1,0.00
20455,1,1,1,0
20455,2,1,1,0
20455,3,1,1,0
20455,4,1,1,0
20455,5,1,1,0
20455,6,1,1,0
20455,1,2,1,0
20455,2,2,1,0
20455,3,2,1,0
20455,4,2,1,0
20455,5,2,1,0
20455,6,2,1,0
20455,1,3,1,0
20455,2,3,1,0
20455,3,3,1,0
20455,4,3,1,0
20455,5,3,1,0
20455,6,3,1,0
20461,1,1,1,0
20461,2,1,1,0
20461,3,1,1,0
20461,4,1,1,0
20461,5,1,1,0
20461,6,1,1,0
20461,1,2,1,0
20461,2,2,1,0
20461,3,2,1,0
20461,4,2,1,0
20461,5,2,1,0
20461,6,2,1,0
20461,1,3,1,0
20461,2,3,1,0
20461,3,3,1,0
20461,4,3,1,0
20461,5,3,1,0
20461,6,3,1,0
16246,1,1,1,0
16246,2,1,1,0
16246,3,1,1,0
16246,4,1,1,0
16246,5,1,1,0
16246,6,1,1,0
16246,1,2,1,0
16246,2,2,1,0
16246,3,2,1,0
16246,4,2,1,0
16246,5,2,1,0
16246,6,2,1,0
16246,1,3,1,0
16246,2,3,1,0
16246,3,3,1,0
16246,4,3,1,0
16246,5,3,1,0
16246,6,3,1,0
16243,1,1,1,0
16243,2,1,1,0
16243,3,1,1,0
16243,4,1,1,0
16243,5,1,1,0
16243,6,1,1,0
16243,1,2,1,0
16243,2,2,1,0
16243,3,2,1,0
16243,4,2,1,0
16243,5,2,1,0
16243,6,2,1,0
16243,1,3,1,0
16243,2,3,1,0
16243,3,3,1,0
16243,4,3,1,0
16243,5,3,1,0
16243,6,3,1,0
16249,1,1,1,0
16249,2,1,1,0
16249,3,1,1,0
16249,4,1,1,0
16249,5,1,1,0
16249,6,1,1,0
16249,1,2,1,0
16249,2,2,1,0
16249,3,2,1,0
16249,4,2,1,0
16249,5,2,1,0
16249,6,2,1,0
16249,1,3,1,0
16249,2,3,1,0
16249,3,3,1,0
16249,4,3,1,0
16249,5,3,1,0
16249,6,3,1,0
16240,1,1,1,0
16240,2,1,1,0
16240,3,1,1,0
16240,4,1,1,0
16240,5,1,1,0
16240,6,1,1,0
16240,1,2,1,0
16240,2,2,1,0
16240,3,2,1,0
16240,4,2,1,0
16240,5,2,1,0
16240,6,2,1,0
16240,1,3,1,0
16240,2,3,1,0
16240,3,3,1,0
16240,4,3,1,0
16240,5,3,1,0
16240,6,3,1,0
16244,1,1,1,1.00
16244,2,1,1,1.00
16244,3,1,1,1.00
16244,4,1,1,1.00
16244,5,1,1,1.00
16244,6,1,1,1.00
16244,1,2,1,1.00
16244,2,2,1,1.00
16244,3,2,1,1.00
16244,4,2,1,1.00
16244,5,2,1,1.00
16244,6,2,1,1.00
16244,1,3,1,1.00
16244,2,3,1,1.00
16244,3,3,1,1.00
16244,4,3,1,1.00
16244,5,3,1,1.00
16244,6,3,1,1.00
16242,1,1,1,1.000
16242,2,1,1,1.000
16242,3,1,1,1.000
16242,4,1,1,1.000
16242,5,1,1,1.000
16242,6,1,1,1.000
16242,1,2,1,1.000
16242,2,2,1,1.000
16242,3,2,1,1.000
16242,4,2,1,1.000
16242,5,2,1,1.000
16242,6,2,1,1.000
16242,1,3,1,1.000
16242,2,3,1,1.000
16242,3,3,1,1.000
16242,4,3,1,1.000
16242,5,3,1,1.000
16242,6,3,1,1.000
16245,1,1,1,0
16245,2,1,1,0
16245,3,1,1,0
16245,4,1,1,0
16245,5,1,1,0
16245,6,1,1,0
16245,1,2,1,0
16245,2,2,1,0
16245,3,2,1,0
16245,4,2,1,0
16245,5,2,1,0
16245,6,2,1,0
16245,1,3,1,0
16245,2,3,1,0
16245,3,3,1,0
16245,4,3,1,0
16245,5,3,1,0
16245,6,3,1,0
16241,1,1,1,0
16241,2,1,1,0
16241,3,1,1,0
16241,4,1,1,0
16241,5,1,1,0
16241,6,1,1,0
16241,1,2,1,0
16241,2,2,1,0
16241,3,2,1,0
16241,4,2,1,0
16241,5,2,1,0
16241,6,2,1,0
16241,1,3,1,0
16241,2,3,1,0
16241,3,3,1,0
16241,4,3,1,0
16241,5,3,1,0
16241,6,3,1,0
16248,1,1,1,0
16248,2,1,1,0
16248,3,1,1,0
16248,4,1,1,0
16248,5,1,1,0
16248,6,1,1,0
16248,1,2,1,0
16248,2,2,1,0
16248,3,2,1,0
16248,4,2,1,0
16248,5,2,1,0
16248,6,2,1,0
16248,1,3,1,0
16248,2,3,1,0
16248,3,3,1,0
16248,4,3,1,0
16248,5,3,1,0
16248,6,3,1,0
52539,1,1,1,0
52539,2,1,1,0
52539,3,1,1,0
52539,4,1,1,0
52539,5,1,1,0
52539,6,1,1,0
52539,1,2,1,0
52539,2,2,1,0
52539,3,2,1,0
52539,4,2,1,0
52539,5,2,1,0
52539,6,2,1,0
52539,1,3,1,0
52539,2,3,1,0
52539,3,3,1,0
52539,4,3,1,0
52539,5,3,1,0
52539,6,3,1,0
52546,1,1,1,0
52546,2,1,1,0
52546,3,1,1,0
52546,4,1,1,0
52546,5,1,1,0
52546,6,1,1,0
52546,1,2,1,0
52546,2,2,1,0
52546,3,2,1,0
52546,4,2,1,0
52546,5,2,1,0
52546,6,2,1,0
52546,1,3,1,0
52546,2,3,1,0
52546,3,3,1,0
52546,4,3,1,0
52546,5,3,1,0
52546,6,3,1,0
52541,1,1,1,0
52541,2,1,1,0
52541,3,1,1,0
52541,4,1,1,0
52541,5,1,1,0
52541,6,1,1,0
52541,1,2,1,0
52541,2,2,1,0
52541,3,2,1,0
52541,4,2,1,0
52541,5,2,1,0
52541,6,2,1,0
52541,1,3,1,0
52541,2,3,1,0
52541,3,3,1,0
52541,4,3,1,0
52541,5,3,1,0
52541,6,3,1,0
52533,1,1,1,75
52533,2,1,1,75
52533,3,1,1,75
52533,4,1,1,75
52533,5,1,1,75
52533,6,1,1,75
52533,1,2,1,75
52533,2,2,1,75
52533,3,2,1,75
52533,4,2,1,75
52533,5,2,1,75
52533,6,2,1,75
52533,1,3,1,75
52533,2,3,1,75
52533,3,3,1,75
52533,4,3,1,75
52533,5,3,1,75
52533,6,3,1,75
52534,1,1,1,90
52534,2,1,1,90
52534,3,1,1,90
52534,4,1,1,90
52534,5,1,1,90
52534,6,1,1,90
52534,1,2,1,90
52534,2,2,1,90
52534,3,2,1,90
52534,4,2,1,90
52534,5,2,1,90
52534,6,2,1,90
52534,1,3,1,90
52534,2,3,1,90
52534,3,3,1,90
52534,4,3,1,90
52534,5,3,1,90
52534,6,3,1,90
52535,1,1,1,0.050
52535,2,1,1,0.050
52535,3,1,1,0.050
52535,4,1,1,0.050
52535,5,1,1,0.050
52535,6,1,1,0.050
52535,1,2,1,0.050
52535,2,2,1,0.050
52535,3,2,1,0.050
52535,4,2,1,0.050
52535,5,2,1,0.050
52535,6,2,1,0.050
52535,1,3,1,0.050
52535,2,3,1,0.050
52535,3,3,1,0.050
52535,4,3,1,0.050
52535,5,3,1,0.050
52535,6,3,1,0.050
52530,1,1,1,0
52530,2,1,1,0
52530,3,1,1,0
52530,4,1,1,0
52530,5,1,1,0
52530,6,1,1,0
52530,1,2,1,0
52530,2,2,1,0
52530,3,2,1,0
52530,4,2,1,0
52530,5,2,1,0
52530,6,2,1,0
52530,1,3,1,0
52530,2,3,1,0
52530,3,3,1,0
52530,4,3,1,0
52530,5,3,1,0
52530,6,3,1,0
52544,1,1,1,0.00
52544,2,1,1,0.00
52544,3,1,1,0.00
52544,4,1,1,0.00
52544,5,1,1,0.00
52544,6,1,1,0.00
52544,1,2,1,0.00
52544,2,2,1,0.00
52544,3,2,1,0.00
52544,4,2,1,0.00
52544,5,2,1,0.00
52544,6,2,1,0.00
52544,1,3,1,0.00
52544,2,3,1,0.00
52544,3,3,1,0.00
52544,4,3,1,0.00
52544,5,3,1,0.00
52544,6,3,1,0.00
52543,1,1,1,0
52543,2,1,1,0
52543,3,1,1,0
52543,4,1,1,0
52543,5,1,1,0
52543,6,1,1,0
52543,1,2,1,0
52543,2,2,1,0
52543,3,2,1,0
52543,4,2,1,0
52543,5,2,1,0
52543,6,2,1,0
52543,1,3,1,0
52543,2,3,1,0
52543,3,3,1,0
52543,4,3,1,0
52543,5,3,1,0
52543,6,3,1,0
52532,1,1,1,0
52532,2,1,1,0
52532,3,1,1,0
52532,4,1,1,0
52532,5,1,1,0
52532,6,1,1,0
52532,1,2,1,0
52532,2,2,1,0
52532,3,2,1,0
52532,4,2,1,0
52532,5,2,1,0
52532,6,2,1,0
52532,1,3,1,0
52532,2,3,1,0
52532,3,3,1,0
52532,4,3,1,0
52532,5,3,1,0
52532,6,3,1,0
52542,1,1,1,0
52542,2,1,1,0
52542,3,1,1,0
52542,4,1,1,0
52542,5,1,1,0
52542,6,1,1,0
52542,1,2,1,0
52542,2,2,1,0
52542,3,2,1,0
52542,4,2,1,0
52542,5,2,1,0
52542,6,2,1,0
52542,1,3,1,0
52542,2,3,1,0
52542,3,3,1,0
52542,4,3,1,0
52542,5,3,1,0
52542,6,3,1,0
52545,1,1,1,0.063
52545,2,1,1,0.063
52545,3,1,1,0.063
52545,4,1,1,0.063
52545,5,1,1,0.063
52545,6,1,1,0.063
52545,1,2,1,0.063
52545,2,2,1,0.063
52545,3,2,1,0.063
52545,4,2,1,0.063
52545,5,2,1,0.063
52545,6,2,1,0.063
52545,1,3,1,0.063
52545,2,3,1,0.063
52545,3,3,1,0.063
52545,4,3,1,0.063
52545,5,3,1,0.063
52545,6,3,1,0.063
52536,1,1,1,90
52536,2,1,1,90
52536,3,1,1,90
52536,4,1,1,90
52536,5,1,1,90
52536,6,1,1,90
52536,1,2,1,90
52536,2,2,1,90
52536,3,2,1,90
52536,4,2,1,90
52536,5,2,1,90
52536,6,2,1,90
52536,1,3,1,90
52536,2,3,1,90
52536,3,3,1,90
52536,4,3,1,90
52536,5,3,1,90
52536,6,3,1,90
52537,1,1,1,0.050
52537,2,1,1,0.050
52537,3,1,1,0.050
52537,4,1,1,0.050
52537,5,1,1,0.050
52537,6,1,1,0.050
52537,1,2,1,0.050
52537,2,2,1,0.050
52537,3,2,1,0.050
52537,4,2,1,0.050
52537,5,2,1,0.050
52537,6,2,1,0.050
52537,1,3,1,0.050
52537,2,3,1,0.050
52537,3,3,1,0.050
52537,4,3,1,0.050
52537,5,3,1,0.050
52537,6,3,1,0.050
52531,1,1,1,0
52531,2,1,1,0
52531,3,1,1,0
52531,4,1,1,0
52531,5,1,1,0
52531,6,1,1,0
52531,1,2,1,0
52531,2,2,1,0
52531,3,2,1,0
52531,4,2,1,0
52531,5,2,1,0
52531,6,2,1,0
52531,1,3,1,0
52531,2,3,1,0
52531,3,3,1,0
52531,4,3,1,0
52531,5,3,1,0
52531,6,3,1,0
52538,1,1,1,0
52538,2,1,1,0
52538,3,1,1,0
52538,4,1,1,0
52538,5,1,1,0
52538,6,1,1,0
52538,1,2,1,0
52538,2,2,1,0
52538,3,2,1,0
52538,4,2,1,0
52538,5,2,1,0
52538,6,2,1,0
52538,1,3,1,0
52538,2,3,1,0
52538,3,3,1,0
52538,4,3,1,0
52538,5,3,1,0
52538,6,3,1,0
14144,1,1,1,0
14144,2,1,1,0
14144,3,1,1,0
14144,4,1,1,0
14144,5,1,1,0
14144,6,1,1,0
14144,1,2,1,0
14144,2,2,1,0
14144,3,2,1,0
14144,4,2,1,0
14144,5,2,1,0
14144,6,2,1,0
14144,1,3,1,0
14144,2,3,1,0
14144,3,3,1,0
14144,4,3,1,0
14144,5,3,1,0
14144,6,3,1,0
14144,1,4,1,0
14144,2,4,1,0
14144,3,4,1,0
14144,4,4,1,0
14144,5,4,1,0
14144,6,4,1,0
14142,1,1,1,0.00
14142,2,1,1,0.00
14142,3,1,1,0.00
14142,4,1,1,0.00
14142,5,1,1,0.00
14142,6,1,1,0.00
14142,1,2,1,0.00
14142,2,2,1,0.00
14142,3,2,1,0.00
14142,4,2,1,0.00
14142,5,2,1,0.00
14142,6,2,1,0.00
14142,1,3,1,0.00
14142,2,3,1,0.00
14142,3,3,1,0.00
14142,4,3,1,0.00
14142,5,3,1,0.00
14142,6,3,1,0.00
14142,1,4,1,0.00
14142,2,4,1,0.00
14142,3,4,1,0.00
14142,4,4,1,0.00
14142,5,4,1,0.00
14142,6,4,1,0.00
14147,1,1,1,0
14147,2,1,1,0
14147,3,1,1,0
14147,4,1,1,0
14147,5,1,1,0
14147,6,1,1,0
14147,1,2,1,0
14147,2,2,1,0
14147,3,2,1,0
14147,4,2,1,0
14147,5,2,1,0
14147,6,2,1,0
14147,1,3,1,0
14147,2,3,1,0
14147,3,3,1,0
14147,4,3,1,0
14147,5,3,1,0
14147,6,3,1,0
14147,1,4,1,0
14147,2,4,1,0
14147,3,4,1,0
14147,4,4,1,0
14147,5,4,1,0
14147,6,4,1,0
14139,1,1,1,0
14139,2,1,1,0
14139,3,1,1,0
14139,4,1,1,0
14139,5,1,1,0
14139,6,1,1,0
14139,1,2,1,0
14139,2,2,1,0
14139,3,2,1,0
14139,4,2,1,0
14139,5,2,1,0
14139,6,2,1,0
14139,1,3,1,0
14139,2,3,1,0
14139,3,3,1,0
14139,4,3,1,0
14139,5,3,1,0
14139,6,3,1,0
14139,1,4,1,0
14139,2,4,1,0
14139,3,4,1,0
14139,4,4,1,0
14139,5,4,1,0
14139,6,4,1,0
14141,1,1,1,1.000
14141,2,1,1,1.000
14141,3,1,1,1.000
14141,4,1,1,1.000
14141,5,1,1,1.000
14141,6,1,1,1.000
14141,1,2,1,1.000
14141,2,2,1,1.000
14141,3,2,1,1.000
14141,4,2,1,1.000
14141,5,2,1,1.000
14141,6,2,1,1.000
14141,1,3,1,1.000
14141,2,3,1,1.000
14141,3,3,1,1.000
14141,4,3,1,1.000
14141,5,3,1,1.000
14141,6,3,1,1.000
14141,1,4,1,1.000
14141,2,4,1,1.000
14141,3,4,1,1.000
14141,4,4,1,1.000
14141,5,4,1,1.000
14141,6,4,1,1.000
14143,1,1,1,0.00
14143,2,1,1,0.00
14143,3,1,1,0.00
14143,4,1,1,0.00
14143,5,1,1,0.00
14143,6,1,1,0.00
14143,1,2,1,0.00
14143,2,2,1,0.00
14143,3,2,1,0.00
14143,4,2,1,0.00
14143,5,2,1,0.00
14143,6,2,1,0.00
14143,1,3,1,0.00
14143,2,3,1,0.00
14143,3,3,1,0.00
14143,4,3,1,0.00
14143,5,3,1,0.00
14143,6,3,1,0.00
14143,1,4,1,0.00
14143,2,4,1,0.00
14143,3,4,1,0.00
14143,4,4,1,0.00
14143,5,4,1,0.00
14143,6,4,1,0.00
14140,1,1,1,0
14140,2,1,1,0
14140,3,1,1,0
14140,4,1,1,0
14140,5,1,1,0
14140,6,1,1,0
14140,1,2,1,0
14140,2,2,1,0
14140,3,2,1,0
14140,4,2,1,0
14140,5,2,1,0
14140,6,2,1,0
14140,1,3,1,0
14140,2,3,1,0
14140,3,3,1,0
14140,4,3,1,0
14140,5,3,1,0
14140,6,3,1,0
14140,1,4,1,0
14140,2,4,1,0
14140,3,4,1,0
14140,4,4,1,0
14140,5,4,1,0
14140,6,4,1,0
14146,1,1,1,0
14146,2,1,1,0
14146,3,1,1,0
14146,4,1,1,0
14146,5,1,1,0
14146,6,1,1,0
14146,1,2,1,0
14146,2,2,1,0
14146,3,2,1,0
14146,4,2,1,0
14146,5,2,1,0
14146,6,2,1,0
14146,1,3,1,0
14146,2,3,1,0
14146,3,3,1,0
14146,4,3,1,0
14146,5,3,1,0
14146,6,3,1,0
14146,1,4,1,0
14146,2,4,1,0
14146,3,4,1,0
14146,4,4,1,0
14146,5,4,1,0
14146,6,4,1,0
13670,1,1,1,0
13670,2,1,1,0
13670,3,1,1,0
13670,4,1,1,0
13670,5,1,1,0
13670,6,1,1,0
13670,1,2,1,0
13670,2,2,1,0
13670,3,2,1,0
13670,4,2,1,0
13670,5,2,1,0
13670,6,2,1,0
13670,1,3,1,0
13670,2,3,1,0
13670,3,3,1,0
13670,4,3,1,0
13670,5,3,1,0
13670,6,3,1,0
13670,1,4,1,0
13670,2,4,1,0
13670,3,4,1,0
13670,4,4,1,0
13670,5,4,1,0
13670,6,4,1,0
13667,1,1,1,0
13667,2,1,1,0
13667,3,1,1,0
13667,4,1,1,0
13667,5,1,1,0
13667,6,1,1,0
13667,1,2,1,0
13667,2,2,1,0
13667,3,2,1,0
13667,4,2,1,0
13667,5,2,1,0
13667,6,2,1,0
13667,1,3,1,0
13667,2,3,1,0
13667,3,3,1,0
13667,4,3,1,0
13667,5,3,1,0
13667,6,3,1,0
13667,1,4,1,0
13667,2,4,1,0
13667,3,4,1,0
13667,4,4,1,0
13667,5,4,1,0
13667,6,4,1,0
13673,1,1,1,0
13673,2,1,1,0
13673,3,1,1,0
13673,4,1,1,0
13673,5,1,1,0
13673,6,1,1,0
13673,1,2,1,0
13673,2,2,1,0
13673,3,2,1,0
13673,4,2,1,0
13673,5,2,1,0
13673,6,2,1,0
13673,1,3,1,0
13673,2,3,1,0
13673,3,3,1,0
13673,4,3,1,0
13673,5,3,1,0
13673,6,3,1,0
13673,1,4,1,0
13673,2,4,1,0
13673,3,4,1,0
13673,4,4,1,0
13673,5,4,1,0
13673,6,4,1,0
13663,1,1,1,0
13663,2,1,1,0
13663,3,1,1,0
13663,4,1,1,0
13663,5,1,1,0
13663,6,1,1,0
13663,1,2,1,0
13663,2,2,1,0
13663,3,2,1,0
13663,4,2,1,0
13663,5,2,1,0
13663,6,2,1,0
13663,1,3,1,0
13663,2,3,1,0
13663,3,3,1,0
13663,4,3,1,0
13663,5,3,1,0
13663,6,3,1,0
13663,1,4,1,0
13663,2,4,1,0
13663,3,4,1,0
13663,4,4,1,0
13663,5,4,1,0
13663,6,4,1,0
13665,1,1,1,0
13665,2,1,1,0
13665,3,1,1,0
13665,4,1,1,0
13665,5,1,1,0
13665,6,1,1,0
13665,1,2,1,0
13665,2,2,1,0
13665,3,2,1,0
13665,4,2,1,0
13665,5,2,1,0
13665,6,2,1,0
13665,1,3,1,0
13665,2,3,1,0
13665,3,3,1,0
13665,4,3,1,0
13665,5,3,1,0
13665,6,3,1,0
13665,1,4,1,0
13665,2,4,1,0
13665,3,4,1,0
13665,4,4,1,0
13665,5,4,1,0
13665,6,4,1,0
13668,1,1,1,1.00
13668,2,1,1,1.00
13668,3,1,1,1.00
13668,4,1,1,1.00
13668,5,1,1,1.00
13668,6,1,1,1.00
13668,1,2,1,1.00
13668,2,2,1,1.00
13668,3,2,1,1.00
13668,4,2,1,1.00
13668,5,2,1,1.00
13668,6,2,1,1.00
13668,1,3,1,1.00
13668,2,3,1,1.00
13668,3,3,1,1.00
13668,4,3,1,1.00
13668,5,3,1,1.00
13668,6,3,1,1.00
13668,1,4,1,1.00
13668,2,4,1,1.00
13668,3,4,1,1.00
13668,4,4,1,1.00
13668,5,4,1,1.00
13668,6,4,1,1.00
13666,1,1,1,1.000
13666,2,1,1,1.000
13666,3,1,1,1.000
13666,4,1,1,1.000
13666,5,1,1,1.000
13666,6,1,1,1.000
13666,1,2,1,1.000
13666,2,2,1,1.000
13666,3,2,1,1.000
13666,4,2,1,1.000
13666,5,2,1,1.000
13666,6,2,1,1.000
13666,1,3,1,1.000
13666,2,3,1,1.000
13666,3,3,1,1.000
13666,4,3,1,1.000
13666,5,3,1,1.000
13666,6,3,1,1.000
13666,1,4,1,1.000
13666,2,4,1,1.000
13666,3,4,1,1.000
13666,4,4,1,1.000
13666,5,4,1,1.000
13666,6,4,1,1.000
13669,1,1,1,0
13669,2,1,1,0
13669,3,1,1,0
13669,4,1,1,0
13669,5,1,1,0
13669,6,1,1,0
13669,1,2,1,0
13669,2,2,1,0
13669,3,2,1,0
13669,4,2,1,0
13669,5,2,1,0
13669,6,2,1,0
13669,1,3,1,0
13669,2,3,1,0
13669,3,3,1,0
13669,4,3,1,0
13669,5,3,1,0
13669,6,3,1,0
13669,1,4,1,0
13669,2,4,1,0
13669,3,4,1,0
13669,4,4,1,0
13669,5,4,1,0
13669,6,4,1,0
13664,1,1,1,0
13664,2,1,1,0
13664,3,1,1,0
13664,4,1,1,0
13664,5,1,1,0
13664,6,1,1,0
13664,1,2,1,0
13664,2,2,1,0
13664,3,2,1,0
13664,4,2,1,0
13664,5,2,1,0
13664,6,2,1,0
13664,1,3,1,0
13664,2,3,1,0
13664,3,3,1,0
13664,4,3,1,0
13664,5,3,1,0
13664,6,3,1,0
13664,1,4,1,0
13664,2,4,1,0
13664,3,4,1,0
13664,4,4,1,0
13664,5,4,1,0
13664,6,4,1,0
13672,1,1,1,0
13672,2,1,1,0
13672,3,1,1,0
13672,4,1,1,0
13672,5,1,1,0
13672,6,1,1,0
13672,1,2,1,0
13672,2,2,1,0
13672,3,2,1,0
13672,4,2,1,0
13672,5,2,1,0
13672,6,2,1,0
13672,1,3,1,0
13672,2,3,1,0
13672,3,3,1,0
13672,4,3,1,0
13672,5,3,1,0
13672,6,3,1,0
13672,1,4,1,0
13672,2,4,1,0
13672,3,4,1,0
13672,4,4,1,0
13672,5,4,1,0
13672,6,4,1,0
9040,1,1,1,60
7922,1,1,1,4
7923,1,1,1,0
7923,1,1,2,0
7923,1,1,3,0
7923,1,1,4,0
7923,1,1,5,0
7923,1,1,6,0
7923,1,1,7,0
7923,1,1,8,0
7923,1,1,9,0
7923,1,1,10,0
7923,1,1,11,0
7923,1,1,12,0
7923,1,1,13,0
7923,1,1,14,0
7923,1,1,15,0
7923,1,1,16,0
7923,1,1,17,0
7923,1,1,18,0
7923,1,1,19,0
7923,1,1,20,0
7923,1,1,21,0
7923,1,1,22,0
7923,1,1,23,0
7923,1,1,24,0
7923,1,1,25,0
7923,1,1,26,0
7923,1,1,27,0
7923,1,1,28,0
7923,1,1,29,0
7923,1,1,30,0
7923,1,1,31,0
7923,1,1,32,0
7987,1,1,1,0
7987,1,1,2,0
7987,1,1,3,0
7987,1,1,4,0
7987,1,1,5,0
7987,1,1,6,0
7987,1,1,7,0
7987,1,1,8,0
7987,1,1,9,0
7987,1,1,10,0
7987,1,1,11,0
7987,1,1,12,0
7987,1,1,13,0
7987,1,1,14,0
7987,1,1,15,0
7987,1,1,16,0
7987,1,1,17,0
7987,1,1,18,0
7987,1,1,19,0
7987,1,1,20,0
7987,1,1,21,0
7987,1,1,22,0
7987,1,1,23,0
7987,1,1,24,0
7987,1,1,25,0
7987,1,1,26,0
7987,1,1,27,0
7987,1,1,28,0
7987,1,1,29,0
7987,1,1,30,0
7987,1,1,31,0
7987,1,1,32,0
7987,1,1,33,0
7987,1,1,34,0
7987,1,1,35,0
7987,1,1,36,0
7987,1,1,37,0
7987,1,1,38,0
7987,1,1,39,0
7987,1,1,40,0
7987,1,1,41,0
7987,1,1,42,0
7987,1,1,43,0
7987,1,1,44,0
7987,1,1,45,0
7987,1,1,46,0
7987,1,1,47,0
7987,1,1,48,0
7987,1,1,49,0
7987,1,1,50,0
7987,1,1,51,0
7987,1,1,52,0
7987,1,1,53,0
7987,1,1,54,0
7987,1,1,55,0
7987,1,1,56,0
7987,1,1,57,0
7987,1,1,58,0
7987,1,1,59,0
7987,1,1,60,0
7987,1,1,61,0
7987,1,1,62,0
7987,1,1,63,0
7987,1,1,64,0
7987,1,1,65,0
7987,1,1,66,0
7987,1,1,67,0
7987,1,1,68,0
7987,1,1,69,0
7987,1,1,70,0
7987,1,1,71,0
7987,1,1,72,0
7987,1,1,73,0
7987,1,1,74,0
7987,1,1,75,0
7987,1,1,76,0
7987,1,1,77,0
7987,1,1,78,0
7987,1,1,79,0
7987,1,1,80,0
7987,1,1,81,0
7987,1,1,82,0
7987,1,1,83,0
7987,1,1,84,0
7987,1,1,85,0
7987,1,1,86,0
7987,1,1,87,0
7987,1,1,88,0
7987,1,1,89,0
7987,1,1,90,0
7987,1,1,91,0
7987,1,1,92,0
7987,1,1,93,0
7987,1,1,94,0
7987,1,1,95,0
7987,1,1,96,0
7987,1,1,97,0
7987,1,1,98,0
7987,1,1,99,0
7987,1,1,100,0
7987,1,1,101,0
7987,1,1,102,0
7987,1,1,103,0
7987,1,1,104,0
7987,1,1,105,0
7987,1,1,106,0
7987,1,1,107,0
7987,1,1,108,0
7987,1,1,109,0
7987,1,1,110,0
7987,1,1,111,0
7987,1,1,112,0
7987,1,1,113,0
7987,1,1,114,0
7987,1,1,115,0
7987,1,1,116,0
7987,1,1,117,0
7987,1,1,118,0
7987,1,1,119,0
7987,1,1,120,0
7987,1,1,121,0
7987,1,1,122,0
7987,1,1,123,0
7987,1,1,124,0
7987,1,1,125,0
7987,1,1,126,0
7987,1,1,127,0
7917,1,1,1,15
7918,1,1,1,0
7919,1,1,1,50
7920,1,1,1,0
16441,1,1,1,0
16441,1,2,1,0
16441,1,3,1,0
16441,1,4,1,0
16448,1,1,1,0
16448,1,2,1,0
16448,1,3,1,0
16448,1,4,1,0
16440,1,1,1,0
16440,1,2,1,0
16440,1,3,1,0
16440,1,4,1,0
16444,1,1,1,60.50
16444,1,2,1,60.50
16444,1,3,1,60.50
16444,1,4,1,60.50
16445,1,1,1,0.500
16445,1,2,1,0.500
16445,1,3,1,0.500
16445,1,4,1,0.500
16446,1,1,1,0.500
16446,1,2,1,0.500
16446,1,3,1,0.500
16446,1,4,1,0.500
16443,1,1,1,0
16443,1,2,1,0
16443,1,3,1,0
16443,1,4,1,0
16447,1,1,1,0
16447,1,2,1,0
16447,1,3,1,0
16447,1,4,1,0
8468,1,1,1,0
8468,1,2,1,0
8466,1,1,1,1
8466,1,2,1,1
8467,1,1,1,0
8467,1,2,1,0
18375,1,1,1,0
18375,2,1,1,0
18375,3,1,1,0
18375,4,1,1,0
18375,5,1,1,0
18375,6,1,1,0
18375,1,2,1,0
18375,2,2,1,0
18375,3,2,1,0
18375,4,2,1,0
18375,5,2,1,0
18375,6,2,1,0
18375,1,3,1,0
18375,2,3,1,0
18375,3,3,1,0
18375,4,3,1,0
18375,5,3,1,0
18375,6,3,1,0
18375,1,4,1,0
18375,2,4,1,0
18375,3,4,1,0
18375,4,4,1,0
18375,5,4,1,0
18375,6,4,1,0
18375,1,5,1,0
18375,2,5,1,0
18375,3,5,1,0
18375,4,5,1,0
18375,5,5,1,0
18375,6,5,1,0
18373,1,1,1,90
18373,2,1,1,90
18373,3,1,1,90
18373,4,1,1,90
18373,5,1,1,90
18373,6,1,1,90
18373,1,2,1,90
18373,2,2,1,90
18373,3,2,1,90
18373,4,2,1,90
18373,5,2,1,90
18373,6,2,1,90
18373,1,3,1,90
18373,2,3,1,90
18373,3,3,1,90
18373,4,3,1,90
18373,5,3,1,90
18373,6,3,1,90
18373,1,4,1,90
18373,2,4,1,90
18373,3,4,1,90
18373,4,4,1,90
18373,5,4,1,90
18373,6,4,1,90
18373,1,5,1,90
18373,2,5,1,90
18373,3,5,1,90
18373,4,5,1,90
18373,5,5,1,90
18373,6,5,1,90
18370,1,1,1,0.200
18370,2,1,1,0.200
18370,3,1,1,0.200
18370,4,1,1,0.200
18370,5,1,1,0.200
18370,6,1,1,0.200
18370,1,2,1,0.200
18370,2,2,1,0.200
18370,3,2,1,0.200
18370,4,2,1,0.200
18370,5,2,1,0.200
18370,6,2,1,0.200
18370,1,3,1,0.200
18370,2,3,1,0.200
18370,3,3,1,0.200
18370,4,3,1,0.200
18370,5,3,1,0.200
18370,6,3,1,0.200
18370,1,4,1,0.200
18370,2,4,1,0.200
18370,3,4,1,0.200
18370,4,4,1,0.200
18370,5,4,1,0.200
18370,6,4,1,0.200
18370,1,5,1,0.200
18370,2,5,1,0.200
18370,3,5,1,0.200
18370,4,5,1,0.200
18370,5,5,1,0.200
18370,6,5,1,0.200
18374,1,1,1,0.000
18374,2,1,1,0.000
18374,3,1,1,0.000
18374,4,1,1,0.000
18374,5,1,1,0.000
18374,6,1,1,0.000
18374,1,2,1,0.000
18374,2,2,1,0.000
18374,3,2,1,0.000
18374,4,2,1,0.000
18374,5,2,1,0.000
18374,6,2,1,0.000
18374,1,3,1,0.000
18374,2,3,1,0.000
18374,3,3,1,0.000
18374,4,3,1,0.000
18374,5,3,1,0.000
18374,6,3,1,0.000
18374,1,4,1,0.000
18374,2,4,1,0.000
18374,3,4,1,0.000
18374,4,4,1,0.000
18374,5,4,1,0.000
18374,6,4,1,0.000
18374,1,5,1,0.000
18374,2,5,1,0.000
18374,3,5,1,0.000
18374,4,5,1,0.000
18374,5,5,1,0.000
18374,6,5,1,0.000
18372,1,1,1,0
18372,2,1,1,0
18372,3,1,1,0
18372,4,1,1,0
18372,5,1,1,0
18372,6,1,1,0
18372,1,2,1,0
18372,2,2,1,0
18372,3,2,1,0
18372,4,2,1,0
18372,5,2,1,0
18372,6,2,1,0
18372,1,3,1,0
18372,2,3,1,0
18372,3,3,1,0
18372,4,3,1,0
18372,5,3,1,0
18372,6,3,1,0
18372,1,4,1,0
18372,2,4,1,0
18372,3,4,1,0
18372,4,4,1,0
18372,5,4,1,0
18372,6,4,1,0
18372,1,5,1,0
18372,2,5,1,0
18372,3,5,1,0
18372,4,5,1,0
18372,5,5,1,0
18372,6,5,1,0
18382,1,1,1,90
18382,2,1,1,90
18382,3,1,1,90
18382,4,1,1,90
18382,5,1,1,90
18382,6,1,1,90
18382,1,2,1,90
18382,2,2,1,90
18382,3,2,1,90
18382,4,2,1,90
18382,5,2,1,90
18382,6,2,1,90
18382,1,3,1,90
18382,2,3,1,90
18382,3,3,1,90
18382,4,3,1,90
18382,5,3,1,90
18382,6,3,1,90
18382,1,4,1,90
18382,2,4,1,90
18382,3,4,1,90
18382,4,4,1,90
18382,5,4,1,90
18382,6,4,1,90
18382,1,5,1,90
18382,2,5,1,90
18382,3,5,1,90
18382,4,5,1,90
18382,5,5,1,90
18382,6,5,1,90
18381,1,1,1,85
18381,2,1,1,85
18381,3,1,1,85
18381,4,1,1,85
18381,5,1,1,85
18381,6,1,1,85
18381,1,2,1,85
18381,2,2,1,85
18381,3,2,1,85
18381,4,2,1,85
18381,5,2,1,85
18381,6,2,1,85
18381,1,3,1,85
18381,2,3,1,85
18381,3,3,1,85
18381,4,3,1,85
18381,5,3,1,85
18381,6,3,1,85
18381,1,4,1,85
18381,2,4,1,85
18381,3,4,1,85
18381,4,4,1,85
18381,5,4,1,85
18381,6,4,1,85
18381,1,5,1,85
18381,2,5,1,85
18381,3,5,1,85
18381,4,5,1,85
18381,5,5,1,85
18381,6,5,1,85
18378,1,1,1,0
18378,2,1,1,0
18378,3,1,1,0
18378,4,1,1,0
18378,5,1,1,0
18378,6,1,1,0
18378,1,2,1,0
18378,2,2,1,0
18378,3,2,1,0
18378,4,2,1,0
18378,5,2,1,0
18378,6,2,1,0
18378,1,3,1,0
18378,2,3,1,0
18378,3,3,1,0
18378,4,3,1,0
18378,5,3,1,0
18378,6,3,1,0
18378,1,4,1,0
18378,2,4,1,0
18378,3,4,1,0
18378,4,4,1,0
18378,5,4,1,0
18378,6,4,1,0
18378,1,5,1,0
18378,2,5,1,0
18378,3,5,1,0
18378,4,5,1,0
18378,5,5,1,0
18378,6,5,1,0
18369,1,1,1,0
18369,2,1,1,0
18369,3,1,1,0
18369,4,1,1,0
18369,5,1,1,0
18369,6,1,1,0
18369,1,2,1,0
18369,2,2,1,0
18369,3,2,1,0
18369,4,2,1,0
18369,5,2,1,0
18369,6,2,1,0
18369,1,3,1,0
18369,2,3,1,0
18369,3,3,1,0
18369,4,3,1,0
18369,5,3,1,0
18369,6,3,1,0
18369,1,4,1,0
18369,2,4,1,0
18369,3,4,1,0
18369,4,4,1,0
18369,5,4,1,0
18369,6,4,1,0
18369,1,5,1,0
18369,2,5,1,0
18369,3,5,1,0
18369,4,5,1,0
18369,5,5,1,0
18369,6,5,1,0
18385,1,1,1,10.00
18385,2,1,1,10.00
18385,3,1,1,10.00
18385,4,1,1,10.00
18385,5,1,1,10.00
18385,6,1,1,10.00
18385,1,2,1,10.00
18385,2,2,1,10.00
18385,3,2,1,10.00
18385,4,2,1,10.00
18385,5,2,1,10.00
18385,6,2,1,10.00
18385,1,3,1,10.00
18385,2,3,1,10.00
18385,3,3,1,10.00
18385,4,3,1,10.00
18385,5,3,1,10.00
18385,6,3,1,10.00
18385,1,4,1,10.00
18385,2,4,1,10.00
18385,3,4,1,10.00
18385,4,4,1,10.00
18385,5,4,1,10.00
18385,6,4,1,10.00
18385,1,5,1,10.00
18385,2,5,1,10.00
18385,3,5,1,10.00
18385,4,5,1,10.00
18385,5,5,1,10.00
18385,6,5,1,10.00
18386,1,1,1,85
18386,2,1,1,85
18386,3,1,1,85
18386,4,1,1,85
18386,5,1,1,85
18386,6,1,1,85
18386,1,2,1,85
18386,2,2,1,85
18386,3,2,1,85
18386,4,2,1,85
18386,5,2,1,85
18386,6,2,1,85
18386,1,3,1,85
18386,2,3,1,85
18386,3,3,1,85
18386,4,3,1,85
18386,5,3,1,85
18386,6,3,1,85
18386,1,4,1,85
18386,2,4,1,85
18386,3,4,1,85
18386,4,4,1,85
18386,5,4,1,85
18386,6,4,1,85
18386,1,5,1,85
18386,2,5,1,85
18386,3,5,1,85
18386,4,5,1,85
18386,5,5,1,85
18386,6,5,1,85
18383,1,1,1,10.00
18383,2,1,1,10.00
18383,3,1,1,10.00
18383,4,1,1,10.00
18383,5,1,1,10.00
18383,6,1,1,10.00
18383,1,2,1,10.00
18383,2,2,1,10.00
18383,3,2,1,10.00
18383,4,2,1,10.00
18383,5,2,1,10.00
18383,6,2,1,10.00
18383,1,3,1,10.00
18383,2,3,1,10.00
18383,3,3,1,10.00
18383,4,3,1,10.00
18383,5,3,1,10.00
18383,6,3,1,10.00
18383,1,4,1,10.00
18383,2,4,1,10.00
18383,3,4,1,10.00
18383,4,4,1,10.00
18383,5,4,1,10.00
18383,6,4,1,10.00
18383,1,5,1,10.00
18383,2,5,1,10.00
18383,3,5,1,10.00
18383,4,5,1,10.00
18383,5,5,1,10.00
18383,6,5,1,10.00
18384,1,1,1,85
18384,2,1,1,85
18384,3,1,1,85
18384,4,1,1,85
18384,5,1,1,85
18384,6,1,1,85
18384,1,2,1,85
18384,2,2,1,85
18384,3,2,1,85
18384,4,2,1,85
18384,5,2,1,85
18384,6,2,1,85
18384,1,3,1,85
18384,2,3,1,85
18384,3,3,1,85
18384,4,3,1,85
18384,5,3,1,85
18384,6,3,1,85
18384,1,4,1,85
18384,2,4,1,85
18384,3,4,1,85
18384,4,4,1,85
18384,5,4,1,85
18384,6,4,1,85
18384,1,5,1,85
18384,2,5,1,85
18384,3,5,1,85
18384,4,5,1,85
18384,5,5,1,85
18384,6,5,1,85
18380,1,1,1,85
18380,2,1,1,85
18380,3,1,1,85
18380,4,1,1,85
18380,5,1,1,85
18380,6,1,1,85
18380,1,2,1,85
18380,2,2,1,85
18380,3,2,1,85
18380,4,2,1,85
18380,5,2,1,85
18380,6,2,1,85
18380,1,3,1,85
18380,2,3,1,85
18380,3,3,1,85
18380,4,3,1,85
18380,5,3,1,85
18380,6,3,1,85
18380,1,4,1,85
18380,2,4,1,85
18380,3,4,1,85
18380,4,4,1,85
18380,5,4,1,85
18380,6,4,1,85
18380,1,5,1,85
18380,2,5,1,85
18380,3,5,1,85
18380,4,5,1,85
18380,5,5,1,85
18380,6,5,1,85
18371,1,1,1,2.00
18371,2,1,1,2.00
18371,3,1,1,2.00
18371,4,1,1,2.00
18371,5,1,1,2.00
18371,6,1,1,2.00
18371,1,2,1,2.00
18371,2,2,1,2.00
18371,3,2,1,2.00
18371,4,2,1,2.00
18371,5,2,1,2.00
18371,6,2,1,2.00
18371,1,3,1,2.00
18371,2,3,1,2.00
18371,3,3,1,2.00
18371,4,3,1,2.00
18371,5,3,1,2.00
18371,6,3,1,2.00
18371,1,4,1,2.00
18371,2,4,1,2.00
18371,3,4,1,2.00
18371,4,4,1,2.00
18371,5,4,1,2.00
18371,6,4,1,2.00
18371,1,5,1,2.00
18371,2,5,1,2.00
18371,3,5,1,2.00
18371,4,5,1,2.00
18371,5,5,1,2.00
18371,6,5,1,2.00
18390,1,1,1,2.00
18390,2,1,1,2.00
18390,3,1,1,2.00
18390,4,1,1,2.00
18390,5,1,1,2.00
18390,6,1,1,2.00
18390,1,2,1,2.00
18390,2,2,1,2.00
18390,3,2,1,2.00
18390,4,2,1,2.00
18390,5,2,1,2.00
18390,6,2,1,2.00
18390,1,3,1,2.00
18390,2,3,1,2.00
18390,3,3,1,2.00
18390,4,3,1,2.00
18390,5,3,1,2.00
18390,6,3,1,2.00
18390,1,4,1,2.00
18390,2,4,1,2.00
18390,3,4,1,2.00
18390,4,4,1,2.00
18390,5,4,1,2.00
18390,6,4,1,2.00
18390,1,5,1,2.00
18390,2,5,1,2.00
18390,3,5,1,2.00
18390,4,5,1,2.00
18390,5,5,1,2.00
18390,6,5,1,2.00
18391,1,1,1,85
18391,2,1,1,85
18391,3,1,1,85
18391,4,1,1,85
18391,5,1,1,85
18391,6,1,1,85
18391,1,2,1,85
18391,2,2,1,85
18391,3,2,1,85
18391,4,2,1,85
18391,5,2,1,85
18391,6,2,1,85
18391,1,3,1,85
18391,2,3,1,85
18391,3,3,1,85
18391,4,3,1,85
18391,5,3,1,85
18391,6,3,1,85
18391,1,4,1,85
18391,2,4,1,85
18391,3,4,1,85
18391,4,4,1,85
18391,5,4,1,85
18391,6,4,1,85
18391,1,5,1,85
18391,2,5,1,85
18391,3,5,1,85
18391,4,5,1,85
18391,5,5,1,85
18391,6,5,1,85
18379,1,1,1,0
18379,2,1,1,0
18379,3,1,1,0
18379,4,1,1,0
18379,5,1,1,0
18379,6,1,1,0
18379,1,2,1,0
18379,2,2,1,0
18379,3,2,1,0
18379,4,2,1,0
18379,5,2,1,0
18379,6,2,1,0
18379,1,3,1,0
18379,2,3,1,0
18379,3,3,1,0
18379,4,3,1,0
18379,5,3,1,0
18379,6,3,1,0
18379,1,4,1,0
18379,2,4,1,0
18379,3,4,1,0
18379,4,4,1,0
18379,5,4,1,0
18379,6,4,1,0
18379,1,5,1,0
18379,2,5,1,0
18379,3,5,1,0
18379,4,5,1,0
18379,5,5,1,0
18379,6,5,1,0
18377,1,1,1,0
18377,2,1,1,0
18377,3,1,1,0
18377,4,1,1,0
18377,5,1,1,0
18377,6,1,1,0
18377,1,2,1,0
18377,2,2,1,0
18377,3,2,1,0
18377,4,2,1,0
18377,5,2,1,0
18377,6,2,1,0
18377,1,3,1,0
18377,2,3,1,0
18377,3,3,1,0
18377,4,3,1,0
18377,5,3,1,0
18377,6,3,1,0
18377,1,4,1,0
18377,2,4,1,0
18377,3,4,1,0
18377,4,4,1,0
18377,5,4,1,0
18377,6,4,1,0
18377,1,5,1,0
18377,2,5,1,0
18377,3,5,1,0
18377,4,5,1,0
18377,5,5,1,0
18377,6,5,1,0
18387,1,1,1,0.000
18387,2,1,1,0.000
18387,3,1,1,0.000
18387,4,1,1,0.000
18387,5,1,1,0.000
18387,6,1,1,0.000
18387,1,2,1,0.000
18387,2,2,1,0.000
18387,3,2,1,0.000
18387,4,2,1,0.000
18387,5,2,1,0.000
18387,6,2,1,0.000
18387,1,3,1,0.000
18387,2,3,1,0.000
18387,3,3,1,0.000
18387,4,3,1,0.000
18387,5,3,1,0.000
18387,6,3,1,0.000
18387,1,4,1,0.000
18387,2,4,1,0.000
18387,3,4,1,0.000
18387,4,4,1,0.000
18387,5,4,1,0.000
18387,6,4,1,0.000
18387,1,5,1,0.000
18387,2,5,1,0.000
18387,3,5,1,0.000
18387,4,5,1,0.000
18387,5,5,1,0.000
18387,6,5,1,0.000
18389,1,1,1,0
18389,2,1,1,0
18389,3,1,1,0
18389,4,1,1,0
18389,5,1,1,0
18389,6,1,1,0
18389,1,2,1,0
18389,2,2,1,0
18389,3,2,1,0
18389,4,2,1,0
18389,5,2,1,0
18389,6,2,1,0
18389,1,3,1,0
18389,2,3,1,0
18389,3,3,1,0
18389,4,3,1,0
18389,5,3,1,0
18389,6,3,1,0
18389,1,4,1,0
18389,2,4,1,0
18389,3,4,1,0
18389,4,4,1,0
18389,5,4,1,0
18389,6,4,1,0
18389,1,5,1,0
18389,2,5,1,0
18389,3,5,1,0
18389,4,5,1,0
18389,5,5,1,0
18389,6,5,1,0
18388,1,1,1,0
18388,2,1,1,0
18388,3,1,1,0
18388,4,1,1,0
18388,5,1,1,0
18388,6,1,1,0
18388,1,2,1,0
18388,2,2,1,0
18388,3,2,1,0
18388,4,2,1,0
18388,5,2,1,0
18388,6,2,1,0
18388,1,3,1,0
18388,2,3,1,0
18388,3,3,1,0
18388,4,3,1,0
18388,5,3,1,0
18388,6,3,1,0
18388,1,4,1,0
18388,2,4,1,0
18388,3,4,1,0
18388,4,4,1,0
18388,5,4,1,0
18388,6,4,1,0
18388,1,5,1,0
18388,2,5,1,0
18388,3,5,1,0
18388,4,5,1,0
18388,5,5,1,0
18388,6,5,1,0
529,1,1,1,0
529,2,1,1,0
529,3,1,1,0
529,4,1,1,0
529,5,1,1,0
529,6,1,1,0
529,1,1,2,0
529,2,1,2,0
529,3,1,2,0
529,4,1,2,0
529,5,1,2,0
529,6,1,2,0
529,1,1,3,0
529,2,1,3,0
529,3,1,3,0
529,4,1,3,0
529,5,1,3,0
529,6,1,3,0
529,1,2,1,0
529,2,2,1,0
529,3,2,1,0
529,4,2,1,0
529,5,2,1,0
529,6,2,1,0
529,1,2,2,0
529,2,2,2,0
529,3,2,2,0
529,4,2,2,0
529,5,2,2,0
529,6,2,2,0
529,1,2,3,0
529,2,2,3,0
529,3,2,3,0
529,4,2,3,0
529,5,2,3,0
529,6,2,3,0
529,1,3,1,0
529,2,3,1,0
529,3,3,1,0
529,4,3,1,0
529,5,3,1,0
529,6,3,1,0
529,1,3,2,0
529,2,3,2,0
529,3,3,2,0
529,4,3,2,0
529,5,3,2,0
529,6,3,2,0
529,1,3,3,0
529,2,3,3,0
529,3,3,3,0
529,4,3,3,0
529,5,3,3,0
529,6,3,3,0
529,1,4,1,0
529,2,4,1,0
529,3,4,1,0
529,4,4,1,0
529,5,4,1,0
529,6,4,1,0
529,1,4,2,0
529,2,4,2,0
529,3,4,2,0
529,4,4,2,0
529,5,4,2,0
529,6,4,2,0
529,1,4,3,0
529,2,4,3,0
529,3,4,3,0
529,4,4,3,0
529,5,4,3,0
529,6,4,3,0
527,1,1,1,0.00
527,2,1,1,0.00
527,3,1,1,0.00
527,4,1,1,0.00
527,5,1,1,0.00
527,6,1,1,0.00
527,1,2,1,0.00
527,2,2,1,0.00
527,3,2,1,0.00
527,4,2,1,0.00
527,5,2,1,0.00
527,6,2,1,0.00
527,1,3,1,0.00
527,2,3,1,0.00
527,3,3,1,0.00
527,4,3,1,0.00
527,5,3,1,0.00
527,6,3,1,0.00
527,1,4,1,0.00
527,2,4,1,0.00
527,3,4,1,0.00
527,4,4,1,0.00
527,5,4,1,0.00
527,6,4,1,0.00
536,1,1,1,0
536,2,1,1,0
536,3,1,1,0
536,4,1,1,0
536,5,1,1,0
536,6,1,1,0
536,1,2,1,0
536,2,2,1,0
536,3,2,1,0
536,4,2,1,0
536,5,2,1,0
536,6,2,1,0
536,1,3,1,0
536,2,3,1,0
536,3,3,1,0
536,4,3,1,0
536,5,3,1,0
536,6,3,1,0
536,1,4,1,0
536,2,4,1,0
536,3,4,1,0
536,4,4,1,0
536,5,4,1,0
536,6,4,1,0
524,1,1,1,0
524,2,1,1,0
524,3,1,1,0
524,4,1,1,0
524,5,1,1,0
524,6,1,1,0
524,1,2,1,0
524,2,2,1,0
524,3,2,1,0
524,4,2,1,0
524,5,2,1,0
524,6,2,1,0
524,1,3,1,0
524,2,3,1,0
524,3,3,1,0
524,4,3,1,0
524,5,3,1,0
524,6,3,1,0
524,1,4,1,0
524,2,4,1,0
524,3,4,1,0
524,4,4,1,0
524,5,4,1,0
524,6,4,1,0
526,1,1,1,1.000
526,2,1,1,1.000
526,3,1,1,1.000
526,4,1,1,1.000
526,5,1,1,1.000
526,6,1,1,1.000
526,1,2,1,1.000
526,2,2,1,1.000
526,3,2,1,1.000
526,4,2,1,1.000
526,5,2,1,1.000
526,6,2,1,1.000
526,1,3,1,1.000
526,2,3,1,1.000
526,3,3,1,1.000
526,4,3,1,1.000
526,5,3,1,1.000
526,6,3,1,1.000
526,1,4,1,1.000
526,2,4,1,1.000
526,3,4,1,1.000
526,4,4,1,1.000
526,5,4,1,1.000
526,6,4,1,1.000
528,1,1,1,0.00
528,2,1,1,0.00
528,3,1,1,0.00
528,4,1,1,0.00
528,5,1,1,0.00
528,6,1,1,0.00
528,1,2,1,0.00
528,2,2,1,0.00
528,3,2,1,0.00
528,4,2,1,0.00
528,5,2,1,0.00
528,6,2,1,0.00
528,1,3,1,0.00
528,2,3,1,0.00
528,3,3,1,0.00
528,4,3,1,0.00
528,5,3,1,0.00
528,6,3,1,0.00
528,1,4,1,0.00
528,2,4,1,0.00
528,3,4,1,0.00
528,4,4,1,0.00
528,5,4,1,0.00
528,6,4,1,0.00
525,1,1,1,0
525,2,1,1,0
525,3,1,1,0
525,4,1,1,0
525,5,1,1,0
525,6,1,1,0
525,1,2,1,0
525,2,2,1,0
525,3,2,1,0
525,4,2,1,0
525,5,2,1,0
525,6,2,1,0
525,1,3,1,0
525,2,3,1,0
525,3,3,1,0
525,4,3,1,0
525,5,3,1,0
525,6,3,1,0
525,1,4,1,0
525,2,4,1,0
525,3,4,1,0
525,4,4,1,0
525,5,4,1,0
525,6,4,1,0
535,1,1,1,0
535,2,1,1,0
535,3,1,1,0
535,4,1,1,0
535,5,1,1,0
535,6,1,1,0
535,1,2,1,0
535,2,2,1,0
535,3,2,1,0
535,4,2,1,0
535,5,2,1,0
535,6,2,1,0
535,1,3,1,0
535,2,3,1,0
535,3,3,1,0
535,4,3,1,0
535,5,3,1,0
535,6,3,1,0
535,1,4,1,0
535,2,4,1,0
535,3,4,1,0
535,4,4,1,0
535,5,4,1,0
535,6,4,1,0
9041,1,1,1,0
13139,1,1,1,0
13139,2,1,1,0
13139,3,1,1,0
13139,4,1,1,0
13139,5,1,1,0
13139,6,1,1,0
13139,1,1,2,0
13139,2,1,2,0
13139,3,1,2,0
13139,4,1,2,0
13139,5,1,2,0
13139,6,1,2,0
13139,1,1,3,0
13139,2,1,3,0
13139,3,1,3,0
13139,4,1,3,0
13139,5,1,3,0
13139,6,1,3,0
13139,1,2,1,0
13139,2,2,1,0
13139,3,2,1,0
13139,4,2,1,0
13139,5,2,1,0
13139,6,2,1,0
13139,1,2,2,0
13139,2,2,2,0
13139,3,2,2,0
13139,4,2,2,0
13139,5,2,2,0
13139,6,2,2,0
13139,1,2,3,0
13139,2,2,3,0
13139,3,2,3,0
13139,4,2,3,0
13139,5,2,3,0
13139,6,2,3,0
13139,1,3,1,0
13139,2,3,1,0
13139,3,3,1,0
13139,4,3,1,0
13139,5,3,1,0
13139,6,3,1,0
13139,1,3,2,0
13139,2,3,2,0
13139,3,3,2,0
13139,4,3,2,0
13139,5,3,2,0
13139,6,3,2,0
13139,1,3,3,0
13139,2,3,3,0
13139,3,3,3,0
13139,4,3,3,0
13139,5,3,3,0
13139,6,3,3,0
13139,1,4,1,0
13139,2,4,1,0
13139,3,4,1,0
13139,4,4,1,0
13139,5,4,1,0
13139,6,4,1,0
13139,1,4,2,0
13139,2,4,2,0
13139,3,4,2,0
13139,4,4,2,0
13139,5,4,2,0
13139,6,4,2,0
13139,1,4,3,0
13139,2,4,3,0
13139,3,4,3,0
13139,4,4,3,0
13139,5,4,3,0
13139,6,4,3,0
13135,1,1,1,0
13135,2,1,1,0
13135,3,1,1,0
13135,4,1,1,0
13135,5,1,1,0
13135,6,1,1,0
13135,1,2,1,0
13135,2,2,1,0
13135,3,2,1,0
13135,4,2,1,0
13135,5,2,1,0
13135,6,2,1,0
13135,1,3,1,0
13135,2,3,1,0
13135,3,3,1,0
13135,4,3,1,0
13135,5,3,1,0
13135,6,3,1,0
13135,1,4,1,0
13135,2,4,1,0
13135,3,4,1,0
13135,4,4,1,0
13135,5,4,1,0
13135,6,4,1,0
13146,1,1,1,0
13146,2,1,1,0
13146,3,1,1,0
13146,4,1,1,0
13146,5,1,1,0
13146,6,1,1,0
13146,1,2,1,0
13146,2,2,1,0
13146,3,2,1,0
13146,4,2,1,0
13146,5,2,1,0
13146,6,2,1,0
13146,1,3,1,0
13146,2,3,1,0
13146,3,3,1,0
13146,4,3,1,0
13146,5,3,1,0
13146,6,3,1,0
13146,1,4,1,0
13146,2,4,1,0
13146,3,4,1,0
13146,4,4,1,0
13146,5,4,1,0
13146,6,4,1,0
13131,1,1,1,0
13131,2,1,1,0
13131,3,1,1,0
13131,4,1,1,0
13131,5,1,1,0
13131,6,1,1,0
13131,1,2,1,0
13131,2,2,1,0
13131,3,2,1,0
13131,4,2,1,0
13131,5,2,1,0
13131,6,2,1,0
13131,1,3,1,0
13131,2,3,1,0
13131,3,3,1,0
13131,4,3,1,0
13131,5,3,1,0
13131,6,3,1,0
13131,1,4,1,0
13131,2,4,1,0
13131,3,4,1,0
13131,4,4,1,0
13131,5,4,1,0
13131,6,4,1,0
13133,1,1,1,0
13133,2,1,1,0
13133,3,1,1,0
13133,4,1,1,0
13133,5,1,1,0
13133,6,1,1,0
13133,1,2,1,0
13133,2,2,1,0
13133,3,2,1,0
13133,4,2,1,0
13133,5,2,1,0
13133,6,2,1,0
13133,1,3,1,0
13133,2,3,1,0
13133,3,3,1,0
13133,4,3,1,0
13133,5,3,1,0
13133,6,3,1,0
13133,1,4,1,0
13133,2,4,1,0
13133,3,4,1,0
13133,4,4,1,0
13133,5,4,1,0
13133,6,4,1,0
13136,1,1,1,1.00
13136,2,1,1,1.00
13136,3,1,1,1.00
13136,4,1,1,1.00
13136,5,1,1,1.00
13136,6,1,1,1.00
13136,1,2,1,1.00
13136,2,2,1,1.00
13136,3,2,1,1.00
13136,4,2,1,1.00
13136,5,2,1,1.00
13136,6,2,1,1.00
13136,1,3,1,1.00
13136,2,3,1,1.00
13136,3,3,1,1.00
13136,4,3,1,1.00
13136,5,3,1,1.00
13136,6,3,1,1.00
13136,1,4,1,1.00
13136,2,4,1,1.00
13136,3,4,1,1.00
13136,4,4,1,1.00
13136,5,4,1,1.00
13136,6,4,1,1.00
13134,1,1,1,1.000
13134,2,1,1,1.000
13134,3,1,1,1.000
13134,4,1,1,1.000
13134,5,1,1,1.000
13134,6,1,1,1.000
13134,1,2,1,1.000
13134,2,2,1,1.000
13134,3,2,1,1.000
13134,4,2,1,1.000
13134,5,2,1,1.000
13134,6,2,1,1.000
13134,1,3,1,1.000
13134,2,3,1,1.000
13134,3,3,1,1.000
13134,4,3,1,1.000
13134,5,3,1,1.000
13134,6,3,1,1.000
13134,1,4,1,1.000
13134,2,4,1,1.000
13134,3,4,1,1.000
13134,4,4,1,1.000
13134,5,4,1,1.000
13134,6,4,1,1.000
13137,1,1,1,0
13137,2,1,1,0
13137,3,1,1,0
13137,4,1,1,0
13137,5,1,1,0
13137,6,1,1,0
13137,1,2,1,0
13137,2,2,1,0
13137,3,2,1,0
13137,4,2,1,0
13137,5,2,1,0
13137,6,2,1,0
13137,1,3,1,0
13137,2,3,1,0
13137,3,3,1,0
13137,4,3,1,0
13137,5,3,1,0
13137,6,3,1,0
13137,1,4,1,0
13137,2,4,1,0
13137,3,4,1,0
13137,4,4,1,0
13137,5,4,1,0
13137,6,4,1,0
13132,1,1,1,0
13132,2,1,1,0
13132,3,1,1,0
13132,4,1,1,0
13132,5,1,1,0
13132,6,1,1,0
13132,1,2,1,0
13132,2,2,1,0
13132,3,2,1,0
13132,4,2,1,0
13132,5,2,1,0
13132,6,2,1,0
13132,1,3,1,0
13132,2,3,1,0
13132,3,3,1,0
13132,4,3,1,0
13132,5,3,1,0
13132,6,3,1,0
13132,1,4,1,0
13132,2,4,1,0
13132,3,4,1,0
13132,4,4,1,0
13132,5,4,1,0
13132,6,4,1,0
13145,1,1,1,0
13145,2,1,1,0
13145,3,1,1,0
13145,4,1,1,0
13145,5,1,1,0
13145,6,1,1,0
13145,1,2,1,0
13145,2,2,1,0
13145,3,2,1,0
13145,4,2,1,0
13145,5,2,1,0
13145,6,2,1,0
13145,1,3,1,0
13145,2,3,1,0
13145,3,3,1,0
13145,4,3,1,0
13145,5,3,1,0
13145,6,3,1,0
13145,1,4,1,0
13145,2,4,1,0
13145,3,4,1,0
13145,4,4,1,0
13145,5,4,1,0
13145,6,4,1,0
13138,1,1,1,0
13138,2,1,1,0
13138,3,1,1,0
13138,4,1,1,0
13138,5,1,1,0
13138,6,1,1,0
13138,1,2,1,0
13138,2,2,1,0
13138,3,2,1,0
13138,4,2,1,0
13138,5,2,1,0
13138,6,2,1,0
13138,1,3,1,0
13138,2,3,1,0
13138,3,3,1,0
13138,4,3,1,0
13138,5,3,1,0
13138,6,3,1,0
13138,1,4,1,0
13138,2,4,1,0
13138,3,4,1,0
13138,4,4,1,0
13138,5,4,1,0
13138,6,4,1,0
55602,1,1,1,1
55602,2,1,1,1
55602,3,1,1,1
55602,4,1,1,1
55602,5,1,1,1
55602,6,1,1,1
16619,1,1,1,0
16619,2,1,1,0
16619,3,1,1,0
16619,4,1,1,0
16619,5,1,1,0
16619,6,1,1,0
16612,1,1,1,0.030
16612,2,1,1,0.030
16612,3,1,1,0.030
16612,4,1,1,0.030
16612,5,1,1,0.030
16612,6,1,1,0.030
16613,1,1,1,0.050
16613,2,1,1,0.050
16613,3,1,1,0.050
16613,4,1,1,0.050
16613,5,1,1,0.050
16613,6,1,1,0.050
16614,1,1,1,0.017
16614,2,1,1,0.017
16614,3,1,1,0.017
16614,4,1,1,0.017
16614,5,1,1,0.017
16614,6,1,1,0.017
16615,1,1,1,0.009
16615,2,1,1,0.009
16615,3,1,1,0.009
16615,4,1,1,0.009
16615,5,1,1,0.009
16615,6,1,1,0.009
16616,1,1,1,0.017
16616,2,1,1,0.017
16616,3,1,1,0.017
16616,4,1,1,0.017
16616,5,1,1,0.017
16616,6,1,1,0.017
16622,1,1,1,0
16622,2,1,1,0
16622,3,1,1,0
16622,4,1,1,0
16622,5,1,1,0
16622,6,1,1,0
16601,1,1,1,0
16601,2,1,1,0
16601,3,1,1,0
16601,4,1,1,0
16601,5,1,1,0
16601,6,1,1,0
16606,1,1,1,75
16606,2,1,1,75
16606,3,1,1,75
16606,4,1,1,75
16606,5,1,1,75
16606,6,1,1,75
16605,1,1,1,50.00
16605,2,1,1,50.00
16605,3,1,1,50.00
16605,4,1,1,50.00
16605,5,1,1,50.00
16605,6,1,1,50.00
16636,1,1,1,0.200
16636,2,1,1,0.200
16636,3,1,1,0.200
16636,4,1,1,0.200
16636,5,1,1,0.200
16636,6,1,1,0.200
16634,1,1,1,0
16634,2,1,1,0
16634,3,1,1,0
16634,4,1,1,0
16634,5,1,1,0
16634,6,1,1,0
16633,1,1,1,100.00
16633,2,1,1,100.00
16633,3,1,1,100.00
16633,4,1,1,100.00
16633,5,1,1,100.00
16633,6,1,1,100.00
16611,1,1,1,60
16611,2,1,1,60
16611,3,1,1,60
16611,4,1,1,60
16611,5,1,1,60
16611,6,1,1,60
16632,1,1,1,100.00
16632,2,1,1,100.00
16632,3,1,1,100.00
16632,4,1,1,100.00
16632,5,1,1,100.00
16632,6,1,1,100.00
16610,1,1,1,90
16610,2,1,1,90
16610,3,1,1,90
16610,4,1,1,90
16610,5,1,1,90
16610,6,1,1,90
16631,1,1,1,100.00
16631,2,1,1,100.00
16631,3,1,1,100.00
16631,4,1,1,100.00
16631,5,1,1,100.00
16631,6,1,1,100.00
16630,1,1,1,100.00
16630,2,1,1,100.00
16630,3,1,1,100.00
16630,4,1,1,100.00
16630,5,1,1,100.00
16630,6,1,1,100.00
16603,1,1,1,0
16603,2,1,1,0
16603,3,1,1,0
16603,4,1,1,0
16603,5,1,1,0
16603,6,1,1,0
16629,1,1,1,100.00
16629,2,1,1,100.00
16629,3,1,1,100.00
16629,4,1,1,100.00
16629,5,1,1,100.00
16629,6,1,1,100.00
16609,1,1,1,120
16609,2,1,1,120
16609,3,1,1,120
16609,4,1,1,120
16609,5,1,1,120
16609,6,1,1,120
16628,1,1,1,100.00
16628,2,1,1,100.00
16628,3,1,1,100.00
16628,4,1,1,100.00
16628,5,1,1,100.00
16628,6,1,1,100.00
16624,1,1,1,60.00
16624,2,1,1,60.00
16624,3,1,1,60.00
16624,4,1,1,60.00
16624,5,1,1,60.00
16624,6,1,1,60.00
16625,1,1,1,70.00
16625,2,1,1,70.00
16625,3,1,1,70.00
16625,4,1,1,70.00
16625,5,1,1,70.00
16625,6,1,1,70.00
16626,1,1,1,60.00
16626,2,1,1,60.00
16626,3,1,1,60.00
16626,4,1,1,60.00
16626,5,1,1,60.00
16626,6,1,1,60.00
16627,1,1,1,70.00
16627,2,1,1,70.00
16627,3,1,1,70.00
16627,4,1,1,70.00
16627,5,1,1,70.00
16627,6,1,1,70.00
16608,1,1,1,75
16608,2,1,1,75
16608,3,1,1,75
16608,4,1,1,75
16608,5,1,1,75
16608,6,1,1,75
16607,1,1,1,50.00
16607,2,1,1,50.00
16607,3,1,1,50.00
16607,4,1,1,50.00
16607,5,1,1,50.00
16607,6,1,1,50.00
16617,1,1,1,0.400
16617,2,1,1,0.400
16617,3,1,1,0.400
16617,4,1,1,0.400
16617,5,1,1,0.400
16617,6,1,1,0.400
16623,1,1,1,0
16623,2,1,1,0
16623,3,1,1,0
16623,4,1,1,0
16623,5,1,1,0
16623,6,1,1,0
16602,1,1,1,0
16602,2,1,1,0
16602,3,1,1,0
16602,4,1,1,0
16602,5,1,1,0
16602,6,1,1,0
16604,1,1,1,0.600
16604,2,1,1,0.600
16604,3,1,1,0.600
16604,4,1,1,0.600
16604,5,1,1,0.600
16604,6,1,1,0.600
16621,1,1,1,0
16621,2,1,1,0
16621,3,1,1,0
16621,4,1,1,0
16621,5,1,1,0
16621,6,1,1,0
16618,1,1,1,0
16618,2,1,1,0
16618,3,1,1,0
16618,4,1,1,0
16618,5,1,1,0
16618,6,1,1,0
5696,1,1,1,1813
5695,1,1,1,1812
5693,1,1,1,0
7711,1,1,1,1
7803,1,1,1,1
7675,1,1,1,2130706433
7677,1,1,1,4278190080
7691,1,1,1,0
7791,1,1,1,1
7804,1,1,1,1
7787,1,1,1,2130706433
7789,1,1,1,4278190080
7692,1,1,1,0
7800,1,1,1,01 15 4E 00 01 00
7792,1,1,1,0
7797,1,1,1,1
7805,1,1,1,1
7793,1,1,1,2130706433
7795,1,1,1,4278190080
7693,1,1,1,0
5716,1,1,1,0
8446,1,1,1,1
5721,1,1,1,0
5721,1,2,1,0
5721,1,3,1,0
5722,1,1,1,0
5722,1,2,1,0
5722,1,3,1,0
5723,1,1,1,0
5723,1,2,1,0
5723,1,3,1,0
5715,1,1,1,0
5718,1,1,1,0
5717,1,1,1,4
5701,1,1,1,0
5702,1,1,1,2910
8426,1,1,1,Relay-1
8425,1,1,1,0
61952,1,1,1,0
61952,1,2,1,0
61952,1,3,1,0
61952,1,4,1,0
61952,1,5,1,0
61952,1,6,1,0
61952,1,7,1,0
61952,1,8,1,0
61952,1,9,1,0
61952,1,10,1,0
61952,1,11,1,0
61952,1,12,1,0
61952,1,13,1,0
61952,1,14,1,0
61952,1,15,1,0
61952,1,16,1,0
61952,1,17,1,0
61952,1,18,1,0
61952,1,19,1,0
61952,1,20,1,0
61952,1,21,1,0
61952,1,22,1,0
61952,1,23,1,0
61952,1,24,1,0
61952,1,25,1,0
61952,1,26,1,0
61952,1,27,1,0
61952,1,28,1,0
61952,1,29,1,0
61952,1,30,1,0
61952,1,31,1,0
61952,1,32,1,0
61954,1,1,1,0
61954,1,2,1,0
61954,1,3,1,0
61954,1,4,1,0
61954,1,5,1,0
61954,1,6,1,0
61954,1,7,1,0
61954,1,8,1,0
61954,1,9,1,0
61954,1,10,1,0
61954,1,11,1,0
61954,1,12,1,0
61954,1,13,1,0
61954,1,14,1,0
61954,1,15,1,0
61954,1,16,1,0
61954,1,17,1,0
61954,1,18,1,0
61954,1,19,1,0
61954,1,20,1,0
61954,1,21,1,0
61954,1,22,1,0
61954,1,23,1,0
61954,1,24,1,0
61954,1,25,1,0
61954,1,26,1,0
61954,1,27,1,0
61954,1,28,1,0
61954,1,29,1,0
61954,1,30,1,0
61954,1,31,1,0
61954,1,32,1,0
31116,1,1,1,0
13104,1,1,1,0
30713,1,1,1,0
27896,1,1,1,0
27896,2,1,1,0
27896,3,1,1,0
27896,4,1,1,0
27896,5,1,1,0
27896,6,1,1,0
27896,1,2,1,0
27896,2,2,1,0
27896,3,2,1,0
27896,4,2,1,0
27896,5,2,1,0
27896,6,2,1,0
27894,1,1,1,0.03
27894,2,1,1,0.03
27894,3,1,1,0.03
27894,4,1,1,0.03
27894,5,1,1,0.03
27894,6,1,1,0.03
27894,1,2,1,0.03
27894,2,2,1,0.03
27894,3,2,1,0.03
27894,4,2,1,0.03
27894,5,2,1,0.03
27894,6,2,1,0.03
27899,1,1,1,0
27899,2,1,1,0
27899,3,1,1,0
27899,4,1,1,0
27899,5,1,1,0
27899,6,1,1,0
27899,1,2,1,0
27899,2,2,1,0
27899,3,2,1,0
27899,4,2,1,0
27899,5,2,1,0
27899,6,2,1,0
27890,1,1,1,0
27890,2,1,1,0
27890,3,1,1,0
27890,4,1,1,0
27890,5,1,1,0
27890,6,1,1,0
27890,1,2,1,0
27890,2,2,1,0
27890,3,2,1,0
27890,4,2,1,0
27890,5,2,1,0
27890,6,2,1,0
27892,1,1,1,0.080
27892,2,1,1,0.080
27892,3,1,1,0.080
27892,4,1,1,0.080
27892,5,1,1,0.080
27892,6,1,1,0.080
27892,1,2,1,0.080
27892,2,2,1,0.080
27892,3,2,1,0.080
27892,4,2,1,0.080
27892,5,2,1,0.080
27892,6,2,1,0.080
27895,1,1,1,0.00
27895,2,1,1,0.00
27895,3,1,1,0.00
27895,4,1,1,0.00
27895,5,1,1,0.00
27895,6,1,1,0.00
27895,1,2,1,0.00
27895,2,2,1,0.00
27895,3,2,1,0.00
27895,4,2,1,0.00
27895,5,2,1,0.00
27895,6,2,1,0.00
27893,1,1,1,40
27893,2,1,1,40
27893,3,1,1,40
27893,4,1,1,40
27893,5,1,1,40
27893,6,1,1,40
27893,1,2,1,40
27893,2,2,1,40
27893,3,2,1,40
27893,4,2,1,40
27893,5,2,1,40
27893,6,2,1,40
27891,1,1,1,0
27891,2,1,1,0
27891,3,1,1,0
27891,4,1,1,0
27891,5,1,1,0
27891,6,1,1,0
27891,1,2,1,0
27891,2,2,1,0
27891,3,2,1,0
27891,4,2,1,0
27891,5,2,1,0
27891,6,2,1,0
27898,1,1,1,0
27898,2,1,1,0
27898,3,1,1,0
27898,4,1,1,0
27898,5,1,1,0
27898,6,1,1,0
27898,1,2,1,0
27898,2,2,1,0
27898,3,2,1,0
27898,4,2,1,0
27898,5,2,1,0
27898,6,2,1,0
1611,1,1,1,0
7666,1,1,1,4
24152,1,1,1,5
24152,1,2,1,5
24152,1,3,1,5
24152,1,4,1,5
24152,1,5,1,5
24152,1,6,1,5
24152,1,7,1,5
24152,1,8,1,5
24152,1,9,1,5
24152,1,10,1,5
24152,1,11,1,5
24152,1,12,1,5
24151,1,1,1,130
24151,1,2,1,130
24151,1,3,1,130
24151,1,4,1,130
24151,1,5,1,130
24151,1,6,1,130
24151,1,7,1,130
24151,1,8,1,130
24151,1,9,1,130
24151,1,10,1,130
24151,1,11,1,130
24151,1,12,1,130
24150,1,1,1,0
24150,1,2,1,0
24150,1,3,1,0
24150,1,4,1,0
24150,1,5,1,0
24150,1,6,1,0
24150,1,7,1,0
24150,1,8,1,0
24150,1,9,1,0
24150,1,10,1,0
24150,1,11,1,0
24150,1,12,1,0
24157,1,1,1,0
24157,1,2,1,0
24157,1,3,1,0
24157,1,4,1,0
24157,1,5,1,0
24157,1,6,1,0
24157,1,7,1,0
24157,1,8,1,0
24157,1,9,1,0
24157,1,10,1,0
24157,1,11,1,0
24157,1,12,1,0
24161,1,1,1,0
24161,1,2,1,0
24161,1,3,1,0
24161,1,4,1,0
24161,1,5,1,0
24161,1,6,1,0
24161,1,7,1,0
24161,1,8,1,0
24161,1,9,1,0
24161,1,10,1,0
24161,1,11,1,0
24161,1,12,1,0
24141,1,1,1,0
24141,1,2,1,0
24141,1,3,1,0
24141,1,4,1,0
24141,1,5,1,0
24141,1,6,1,0
24141,1,7,1,0
24141,1,8,1,0
24141,1,9,1,0
24141,1,10,1,0
24141,1,11,1,0
24141,1,12,1,0
24142,1,1,1,RRTD 1
24142,1,2,1,RRTD 2
24142,1,3,1,RRTD 3
24142,1,4,1,RRTD 4
24142,1,5,1,RRTD 5
24142,1,6,1,RRTD 6
24142,1,7,1,RRTD 7
24142,1,8,1,RRTD 8
24142,1,9,1,RRTD 9
24142,1,10,1,RRTD 10
24142,1,11,1,RRTD 11
24142,1,12,1,RRTD 12
24159,1,1,1,0
24159,1,2,1,0
24159,1,3,1,0
24159,1,4,1,0
24159,1,5,1,0
24159,1,6,1,0
24159,1,7,1,0
24159,1,8,1,0
24159,1,9,1,0
24159,1,10,1,0
24159,1,11,1,0
24159,1,12,1,0
24160,1,1,1,0
24160,1,2,1,0
24160,1,3,1,0
24160,1,4,1,0
24160,1,5,1,0
24160,1,6,1,0
24160,1,7,1,0
24160,1,8,1,0
24160,1,9,1,0
24160,1,10,1,0
24160,1,11,1,0
24160,1,12,1,0
24154,1,1,1,5
24154,1,2,1,5
24154,1,3,1,5
24154,1,4,1,5
24154,1,5,1,5
24154,1,6,1,5
24154,1,7,1,5
24154,1,8,1,5
24154,1,9,1,5
24154,1,10,1,5
24154,1,11,1,5
24154,1,12,1,5
24155,1,1,1,5
24155,1,2,1,5
24155,1,3,1,5
24155,1,4,1,5
24155,1,5,1,5
24155,1,6,1,5
24155,1,7,1,5
24155,1,8,1,5
24155,1,9,1,5
24155,1,10,1,5
24155,1,11,1,5
24155,1,12,1,5
24153,1,1,1,130
24153,1,2,1,130
24153,1,3,1,130
24153,1,4,1,130
24153,1,5,1,130
24153,1,6,1,130
24153,1,7,1,130
24153,1,8,1,130
24153,1,9,1,130
24153,1,10,1,130
24153,1,11,1,130
24153,1,12,1,130
24156,1,1,1,0
24156,1,2,1,0
24156,1,3,1,0
24156,1,4,1,0
24156,1,5,1,0
24156,1,6,1,0
24156,1,7,1,0
24156,1,8,1,0
24156,1,9,1,0
24156,1,10,1,0
24156,1,11,1,0
24156,1,12,1,0
24149,1,1,1,0
24149,1,2,1,0
24149,1,3,1,0
24149,1,4,1,0
24149,1,5,1,0
24149,1,6,1,0
24149,1,7,1,0
24149,1,8,1,0
24149,1,9,1,0
24149,1,10,1,0
24149,1,11,1,0
24149,1,12,1,0
7665,1,1,1,254
7848,1,1,1,1
7856,1,1,1,1
7673,1,1,1,5
7674,1,1,1,2
7855,1,1,1,1
8389,1,1,1,2130706433
8389,1,2,1,2130706433
8389,1,3,1,2130706433
8389,1,4,1,2130706433
8389,1,5,1,2130706433
8389,1,6,1,2130706433
8393,1,1,1,2130706433
8393,1,2,1,2130706433
8393,1,3,1,2130706433
8393,1,4,1,2130706433
8393,1,5,1,2130706433
8393,1,6,1,2130706433
8391,1,1,1,4278190080
8391,1,2,1,4278190080
8391,1,3,1,4278190080
8391,1,4,1,4278190080
8391,1,5,1,4278190080
8391,1,6,1,4278190080
2578,1,1,1,0
2578,1,2,1,0
2578,1,3,1,0
2578,1,4,1,0
2578,1,5,1,0
2578,1,6,1,0
2578,1,7,1,0
2578,1,8,1,0
2578,1,9,1,0
2578,1,10,1,0
2578,1,11,1,0
2578,1,12,1,0
2578,1,13,1,0
2578,1,14,1,0
2578,1,15,1,0
2578,1,16,1,0
2578,1,17,1,0
2578,1,18,1,0
2578,1,19,1,0
2578,1,20,1,0
2578,1,21,1,0
2578,1,22,1,0
2578,1,23,1,0
2578,1,24,1,0
2578,1,25,1,0
2578,1,26,1,0
2578,1,27,1,0
2578,1,28,1,0
2578,1,29,1,0
2578,1,30,1,0
2578,1,31,1,0
2578,1,32,1,0
2578,1,33,1,0
2578,1,34,1,0
2578,1,35,1,0
2578,1,36,1,0
2578,1,37,1,0
2578,1,38,1,0
2578,1,39,1,0
2578,1,40,1,0
2578,1,41,1,0
2578,1,42,1,0
2578,1,43,1,0
2578,1,44,1,0
2578,1,45,1,0
2578,1,46,1,0
2578,1,47,1,0
2578,1,48,1,0
2578,1,49,1,0
2578,1,50,1,0
2578,1,51,1,0
2578,1,52,1,0
2578,1,53,1,0
2578,1,54,1,0
2578,1,55,1,0
2578,1,56,1,0
2578,1,57,1,0
2578,1,58,1,0
2578,1,59,1,0
2578,1,60,1,0
2578,1,61,1,0
2578,1,62,1,0
2578,1,63,1,0
2578,1,64,1,0
2578,1,65,1,0
2578,1,66,1,0
2578,1,67,1,0
2578,1,68,1,0
2578,1,69,1,0
2578,1,70,1,0
2578,1,71,1,0
2578,1,72,1,0
2578,1,73,1,0
2578,1,74,1,0
2578,1,75,1,0
2578,1,76,1,0
2578,1,77,1,0
2578,1,78,1,0
2578,1,79,1,0
2578,1,80,1,0
2578,1,81,1,0
2578,1,82,1,0
2578,1,83,1,0
2578,1,84,1,0
2578,1,85,1,0
2578,1,86,1,0
2578,1,87,1,0
2578,1,88,1,0
2578,1,89,1,0
2578,1,90,1,0
2578,1,91,1,0
2578,1,92,1,0
2578,1,93,1,0
2578,1,94,1,0
2578,1,95,1,0
2578,1,96,1,0
2578,1,97,1,0
2578,1,98,1,0
2578,1,99,1,0
2578,1,100,1,0
2578,1,101,1,0
2578,1,102,1,0
2578,1,103,1,0
2578,1,104,1,0
2578,1,105,1,0
2578,1,106,1,0
2578,1,107,1,0
2578,1,108,1,0
2578,1,109,1,0
2578,1,110,1,0
2578,1,111,1,0
2578,1,112,1,0
2578,1,113,1,0
2578,1,114,1,0
2578,1,115,1,0
2578,1,116,1,0
2578,1,117,1,0
2578,1,118,1,0
2578,1,119,1,0
2578,1,120,1,0
2578,1,121,1,0
2578,1,122,1,0
2578,1,123,1,0
2578,1,124,1,0
2578,1,125,1,0
2578,1,126,1,0
2578,1,127,1,0
2578,1,128,1,0
2578,1,129,1,0
2578,1,130,1,0
2578,1,131,1,0
2578,1,132,1,0
2578,1,133,1,0
2578,1,134,1,0
2578,1,135,1,0
2578,1,136,1,0
2578,1,137,1,0
2578,1,138,1,0
2578,1,139,1,0
2578,1,140,1,0
2578,1,141,1,0
2578,1,142,1,0
2578,1,143,1,0
2578,1,144,1,0
2578,1,145,1,0
2578,1,146,1,0
2578,1,147,1,0
2578,1,148,1,0
2578,1,149,1,0
2578,1,150,1,0
2578,1,151,1,0
2578,1,152,1,0
2578,1,153,1,0
2578,1,154,1,0
2578,1,155,1,0
2578,1,156,1,0
2578,1,157,1,0
2578,1,158,1,0
2578,1,159,1,0
2578,1,160,1,0
2578,1,161,1,0
2578,1,162,1,0
2578,1,163,1,0
2578,1,164,1,0
2578,1,165,1,0
2578,1,166,1,0
2578,1,167,1,0
2578,1,168,1,0
2578,1,169,1,0
2578,1,170,1,0
2578,1,171,1,0
2578,1,172,1,0
2578,1,173,1,0
2578,1,174,1,0
2578,1,175,1,0
2578,1,176,1,0
2578,1,177,1,0
2578,1,178,1,0
2578,1,179,1,0
2578,1,180,1,0
2578,1,181,1,0
2578,1,182,1,0
2578,1,183,1,0
2578,1,184,1,0
2578,1,185,1,0
2578,1,186,1,0
2578,1,187,1,0
2578,1,188,1,0
2578,1,189,1,0
2578,1,190,1,0
2578,1,191,1,0
2578,1,192,1,0
2578,1,193,1,0
2578,1,194,1,0
2578,1,195,1,0
2578,1,196,1,0
2578,1,197,1,0
2578,1,198,1,0
2578,1,199,1,0
2578,1,200,1,0
2578,1,201,1,0
2578,1,202,1,0
2578,1,203,1,0
2578,1,204,1,0
2578,1,205,1,0
2578,1,206,1,0
2578,1,207,1,0
2578,1,208,1,0
2578,1,209,1,0
2578,1,210,1,0
2578,1,211,1,0
2578,1,212,1,0
2578,1,213,1,0
2578,1,214,1,0
2578,1,215,1,0
2578,1,216,1,0
2578,1,217,1,0
2578,1,218,1,0
2578,1,219,1,0
2578,1,220,1,0
2578,1,221,1,0
2578,1,222,1,0
2578,1,223,1,0
2578,1,224,1,0
2578,1,225,1,0
2578,1,226,1,0
2578,1,227,1,0
2578,1,228,1,0
2578,1,229,1,0
2578,1,230,1,0
2578,1,231,1,0
2578,1,232,1,0
2578,1,233,1,0
2578,1,234,1,0
2578,1,235,1,0
2578,1,236,1,0
2578,1,237,1,0
2578,1,238,1,0
2578,1,239,1,0
2578,1,240,1,0
2578,1,241,1,0
2578,1,242,1,0
2578,1,243,1,0
2578,1,244,1,0
2578,1,245,1,0
2578,1,246,1,0
2578,1,247,1,0
2578,1,248,1,0
2578,1,249,1,0
2578,1,250,1,0
2578,1,251,1,0
2578,1,252,1,0
2578,1,253,1,0
2578,1,254,1,0
2578,1,255,1,0
2578,1,256,1,0
2579,1,1,1,0
2579,1,2,1,0
2579,1,3,1,0
2579,1,4,1,0
2579,1,5,1,0
2579,1,6,1,0
2579,1,7,1,0
2579,1,8,1,0
2579,1,9,1,0
2579,1,10,1,0
2579,1,11,1,0
2579,1,12,1,0
2579,1,13,1,0
2579,1,14,1,0
2579,1,15,1,0
2579,1,16,1,0
2579,1,17,1,0
2579,1,18,1,0
2579,1,19,1,0
2579,1,20,1,0
2579,1,21,1,0
2579,1,22,1,0
2579,1,23,1,0
2579,1,24,1,0
2579,1,25,1,0
2579,1,26,1,0
2579,1,27,1,0
2579,1,28,1,0
2579,1,29,1,0
2579,1,30,1,0
2579,1,31,1,0
2579,1,32,1,0
2579,1,33,1,0
2579,1,34,1,0
2579,1,35,1,0
2579,1,36,1,0
2579,1,37,1,0
2579,1,38,1,0
2579,1,39,1,0
2579,1,40,1,0
2579,1,41,1,0
2579,1,42,1,0
2579,1,43,1,0
2579,1,44,1,0
2579,1,45,1,0
2579,1,46,1,0
2579,1,47,1,0
2579,1,48,1,0
2579,1,49,1,0
2579,1,50,1,0
2579,1,51,1,0
2579,1,52,1,0
2579,1,53,1,0
2579,1,54,1,0
2579,1,55,1,0
2579,1,56,1,0
2579,1,57,1,0
2579,1,58,1,0
2579,1,59,1,0
2579,1,60,1,0
2579,1,61,1,0
2579,1,62,1,0
2579,1,63,1,0
2579,1,64,1,0
2579,1,65,1,0
2579,1,66,1,0
2579,1,67,1,0
2579,1,68,1,0
2579,1,69,1,0
2579,1,70,1,0
2579,1,71,1,0
2579,1,72,1,0
2579,1,73,1,0
2579,1,74,1,0
2579,1,75,1,0
2579,1,76,1,0
2579,1,77,1,0
2579,1,78,1,0
2579,1,79,1,0
2579,1,80,1,0
2579,1,81,1,0
2579,1,82,1,0
2579,1,83,1,0
2579,1,84,1,0
2579,1,85,1,0
2579,1,86,1,0
2579,1,87,1,0
2579,1,88,1,0
2579,1,89,1,0
2579,1,90,1,0
2579,1,91,1,0
2579,1,92,1,0
2579,1,93,1,0
2579,1,94,1,0
2579,1,95,1,0
2579,1,96,1,0
2579,1,97,1,0
2579,1,98,1,0
2579,1,99,1,0
2579,1,100,1,0
2579,1,101,1,0
2579,1,102,1,0
2579,1,103,1,0
2579,1,104,1,0
2579,1,105,1,0
2579,1,106,1,0
2579,1,107,1,0
2579,1,108,1,0
2579,1,109,1,0
2579,1,110,1,0
2579,1,111,1,0
2579,1,112,1,0
2579,1,113,1,0
2579,1,114,1,0
2579,1,115,1,0
2579,1,116,1,0
2579,1,117,1,0
2579,1,118,1,0
2579,1,119,1,0
2579,1,120,1,0
2579,1,121,1,0
2579,1,122,1,0
2579,1,123,1,0
2579,1,124,1,0
2579,1,125,1,0
2579,1,126,1,0
2579,1,127,1,0
2579,1,128,1,0
2579,1,129,1,0
2579,1,130,1,0
2579,1,131,1,0
2579,1,132,1,0
2579,1,133,1,0
2579,1,134,1,0
2579,1,135,1,0
2579,1,136,1,0
2579,1,137,1,0
2579,1,138,1,0
2579,1,139,1,0
2579,1,140,1,0
2579,1,141,1,0
2579,1,142,1,0
2579,1,143,1,0
2579,1,144,1,0
2579,1,145,1,0
2579,1,146,1,0
2579,1,147,1,0
2579,1,148,1,0
2579,1,149,1,0
2579,1,150,1,0
2579,1,151,1,0
2579,1,152,1,0
2579,1,153,1,0
2579,1,154,1,0
2579,1,155,1,0
2579,1,156,1,0
2579,1,157,1,0
2579,1,158,1,0
2579,1,159,1,0
2579,1,160,1,0
2579,1,161,1,0
2579,1,162,1,0
2579,1,163,1,0
2579,1,164,1,0
2579,1,165,1,0
2579,1,166,1,0
2579,1,167,1,0
2579,1,168,1,0
2579,1,169,1,0
2579,1,170,1,0
2579,1,171,1,0
2579,1,172,1,0
2579,1,173,1,0
2579,1,174,1,0
2579,1,175,1,0
2579,1,176,1,0
2579,1,177,1,0
2579,1,178,1,0
2579,1,179,1,0
2579,1,180,1,0
2579,1,181,1,0
2579,1,182,1,0
2579,1,183,1,0
2579,1,184,1,0
2579,1,185,1,0
2579,1,186,1,0
2579,1,187,1,0
2579,1,188,1,0
2579,1,189,1,0
2579,1,190,1,0
2579,1,191,1,0
2579,1,192,1,0
2579,1,193,1,0
2579,1,194,1,0
2579,1,195,1,0
2579,1,196,1,0
2579,1,197,1,0
2579,1,198,1,0
2579,1,199,1,0
2579,1,200,1,0
2579,1,201,1,0
2579,1,202,1,0
2579,1,203,1,0
2579,1,204,1,0
2579,1,205,1,0
2579,1,206,1,0
2579,1,207,1,0
2579,1,208,1,0
2579,1,209,1,0
2579,1,210,1,0
2579,1,211,1,0
2579,1,212,1,0
2579,1,213,1,0
2579,1,214,1,0
2579,1,215,1,0
2579,1,216,1,0
2579,1,217,1,0
2579,1,218,1,0
2579,1,219,1,0
2579,1,220,1,0
2579,1,221,1,0
2579,1,222,1,0
2579,1,223,1,0
2579,1,224,1,0
2579,1,225,1,0
2579,1,226,1,0
2579,1,227,1,0
2579,1,228,1,0
2579,1,229,1,0
2579,1,230,1,0
2579,1,231,1,0
2579,1,232,1,0
2579,1,233,1,0
2579,1,234,1,0
2579,1,235,1,0
2579,1,236,1,0
2579,1,237,1,0
2579,1,238,1,0
2579,1,239,1,0
2579,1,240,1,0
2579,1,241,1,0
2579,1,242,1,0
2579,1,243,1,0
2579,1,244,1,0
2579,1,245,1,0
2579,1,246,1,0
2579,1,247,1,0
2579,1,248,1,0
2579,1,249,1,0
2579,1,250,1,0
2579,1,251,1,0
2579,1,252,1,0
2579,1,253,1,0
2579,1,254,1,0
2579,1,255,1,0
2579,1,256,1,0
28683,1,1,1,1
28683,1,2,1,1
28683,1,3,1,1
28683,1,4,1,1
28683,1,5,1,1
28683,1,6,1,1
28683,1,7,1,1
28683,1,8,1,1
28683,1,9,1,1
28683,1,10,1,1
28683,1,11,1,1
28683,1,12,1,1
28683,1,13,1,1
28683,1,14,1,1
28683,1,15,1,1
28683,1,16,1,1
28682,1,1,1,0
28682,1,2,1,0
28682,1,3,1,0
28682,1,4,1,0
28682,1,5,1,0
28682,1,6,1,0
28682,1,7,1,0
28682,1,8,1,0
28682,1,9,1,0
28682,1,10,1,0
28682,1,11,1,0
28682,1,12,1,0
28682,1,13,1,0
28682,1,14,1,0
28682,1,15,1,0
28682,1,16,1,0
8438,1,1,1,1
7847,1,1,1,0
7645,1,1,1,0
7646,1,1,1,30
5700,1,1,1,1813
5699,1,1,1,1812
8440,1,1,1,0
26702,1,1,1,0
26702,1,2,1,0
26704,1,1,1,0
26704,1,2,1,0
26706,1,1,1,0
26706,1,2,1,0
26708,1,1,1,0
26708,1,2,1,0
26711,1,1,1,0
26711,1,2,1,0
26710,1,1,1,0
26710,1,2,1,0
26715,1,1,1,0
26715,1,2,1,0
26696,1,1,1,0
26696,1,2,1,0
26713,1,1,1,0
26713,1,2,1,0
26697,1,1,1,7
26697,1,2,1,7
26701,1,1,1,0
26701,1,2,1,0
26699,1,1,1,0
26699,1,2,1,0
26714,1,1,1,0
26714,1,2,1,0
26698,1,1,1,5.0
26698,1,2,1,5.0
13101,1,1,1,1
13088,1,1,1,3
13089,1,1,1,3
13099,1,1,1,1
15713,1,1,1,0
15727,1,1,1,0
15726,1,1,1,0
15725,1,1,1,0
15728,1,1,1,                
15728,1,1,2,                
15728,1,1,3,                
15728,1,1,4,                
15728,1,1,5,                
15728,1,1,6,                
8448,1,1,1,0
7852,1,1,1,1
9043,1,1,1,0
28587,1,1,1,0
28588,1,1,1,1
28584,1,1,1,1
28582,1,1,1,0
8442,1,1,1,1
60859,1,1,1,0
60860,1,1,1,2130706433
60860,1,1,2,2130706433
60864,1,1,1,123
60864,1,1,2,123
55421,1,1,1,0
55421,1,2,1,0
55417,1,1,1,0
55417,1,2,1,0
55416,1,1,1,0
55416,1,2,1,0
55420,1,1,1,0
55420,1,2,1,0
50845,1,1,1,0
50845,1,2,1,0
50843,1,1,1,0
50843,1,2,1,0
50832,1,1,1,SRC 1
50832,1,2,1,SRC 2
50842,1,1,1,0
50842,1,2,1,0
50844,1,1,1,0
50844,1,2,1,0
55418,1,1,1,0
55418,1,2,1,0
55422,1,1,1,0
55422,1,2,1,0
1595,1,1,1,0
1604,1,1,1,0
1605,1,1,1,0
1606,1,1,1,0
1596,1,1,1,0
1597,1,1,1,0
1598,1,1,1,0
1599,1,1,1,0
1600,1,1,1,0
1601,1,1,1,0
1602,1,1,1,0
1603,1,1,1,0
55594,1,1,1,5.0
55594,2,1,1,5.0
55594,3,1,1,5.0
55594,4,1,1,5.0
55594,5,1,1,5.0
55594,6,1,1,5.0
13095,1,1,1,0
8608,1,1,1,0
8608,1,2,1,0
8608,1,3,1,0
8608,1,4,1,0
8608,1,5,1,0
8608,1,6,1,0
8602,1,1,1,1
8602,1,2,1,1
8602,1,3,1,1
8602,1,4,1,1
8602,1,5,1,1
8602,1,6,1,1
8603,1,1,1,0.30
8603,1,2,1,0.30
8603,1,3,1,0.30
8603,1,4,1,0.30
8603,1,5,1,0.30
8603,1,6,1,0.30
8604,1,1,1,0.30
8604,1,2,1,0.30
8604,1,3,1,0.30
8604,1,4,1,0.30
8604,1,5,1,0.30
8604,1,6,1,0.30
8610,1,1,1,0
8610,1,2,1,0
8610,1,3,1,0
8610,1,4,1,0
8610,1,5,1,0
8610,1,6,1,0
8586,1,1,1,0
8586,1,2,1,0
8586,1,3,1,0
8586,1,4,1,0
8586,1,5,1,0
8586,1,6,1,0
8605,1,1,1,0.70
8605,1,2,1,0.70
8605,1,3,1,0.70
8605,1,4,1,0.70
8605,1,5,1,0.70
8605,1,6,1,0.70
8606,1,1,1,0.70
8606,1,2,1,0.70
8606,1,3,1,0.70
8606,1,4,1,0.70
8606,1,5,1,0.70
8606,1,6,1,0.70
8591,1,1,1,30
8591,1,2,1,30
8591,1,3,1,30
8591,1,4,1,30
8591,1,5,1,30
8591,1,6,1,30
8592,1,1,1,0.100
8592,1,2,1,0.100
8592,1,3,1,0.100
8592,1,4,1,0.100
8592,1,5,1,0.100
8592,1,6,1,0.100
8593,1,1,1,0.060
8593,1,2,1,0.060
8593,1,3,1,0.060
8593,1,4,1,0.060
8593,1,5,1,0.060
8593,1,6,1,0.060
8589,1,1,1,10000
8589,1,2,1,10000
8589,1,3,1,10000
8589,1,4,1,10000
8589,1,5,1,10000
8589,1,6,1,10000
8611,1,1,1,0
8611,1,2,1,0
8611,1,3,1,0
8611,1,4,1,0
8611,1,5,1,0
8611,1,6,1,0
8594,1,1,1,0
8594,1,2,1,0
8594,1,3,1,0
8594,1,4,1,0
8594,1,5,1,0
8594,1,6,1,0
8598,1,1,1,1
8598,1,2,1,1
8598,1,3,1,1
8598,1,4,1,1
8598,1,5,1,1
8598,1,6,1,1
8599,1,1,1,0.035
8599,1,2,1,0.035
8599,1,3,1,0.035
8599,1,4,1,0.035
8599,1,5,1,0.035
8599,1,6,1,0.035
8596,1,1,1,0.500
8596,1,2,1,0.500
8596,1,3,1,0.500
8596,1,4,1,0.500
8596,1,5,1,0.500
8596,1,6,1,0.500
8597,1,1,1,0.100
8597,1,2,1,0.100
8597,1,3,1,0.100
8597,1,4,1,0.100
8597,1,5,1,0.100
8597,1,6,1,0.100
8607,1,1,1,0
8607,1,2,1,0
8607,1,3,1,0
8607,1,4,1,0
8607,1,5,1,0
8607,1,6,1,0
8587,1,1,1,0
8587,1,2,1,0
8587,1,3,1,0
8587,1,4,1,0
8587,1,5,1,0
8587,1,6,1,0
8601,1,1,1,0
8601,1,2,1,0
8601,1,3,1,0
8601,1,4,1,0
8601,1,5,1,0
8601,1,6,1,0
8600,1,1,1,1.00
8600,1,2,1,1.00
8600,1,3,1,1.00
8600,1,4,1,1.00
8600,1,5,1,1.00
8600,1,6,1,1.00
8588,1,1,1,1
8588,1,2,1,1
8588,1,3,1,1
8588,1,4,1,1
8588,1,5,1,1
8588,1,6,1,1
7897,1,1,1,0
13087,1,1,1,0
13091,1,1,1,0
13093,1,1,1,514
39055,1,1,1,            
39062,1,1,1,0
39062,1,1,2,0
39062,1,1,3,0
39062,1,1,4,0
39062,1,1,5,0
39062,1,1,6,0
39062,1,1,7,0
39062,1,1,8,0
39062,1,1,9,0
39062,1,1,10,0
39062,1,1,11,0
39062,1,1,12,0
39062,1,1,13,0
39062,1,1,14,0
39062,1,1,15,0
39062,1,1,16,0
39062,1,1,17,0
39062,1,1,18,0
39062,1,1,19,0
39062,1,1,20,0
39062,1,1,21,0
39062,1,1,22,0
39062,1,1,23,0
39062,1,1,24,0
39062,1,1,25,0
39062,1,1,26,0
39062,1,1,27,0
39062,1,1,28,0
39062,1,1,29,0
39062,1,1,30,0
39062,1,1,31,0
39062,1,1,32,0
39062,1,1,33,0
39062,1,1,34,0
39062,1,1,35,0
39062,1,1,36,0
39062,1,1,37,0
39062,1,1,38,0
39062,1,1,39,0
39062,1,1,40,0
39062,1,1,41,0
39062,1,1,42,0
39062,1,1,43,0
39062,1,1,44,0
39062,1,1,45,0
39062,1,1,46,0
39062,1,1,47,0
39062,1,1,48,0
39062,1,1,49,0
39062,1,1,50,0
39062,1,1,51,0
39062,1,1,52,0
39062,1,1,53,0
39062,1,1,54,0
39062,1,1,55,0
39062,1,1,56,0
39062,1,1,57,0
39062,1,1,58,0
39062,1,1,59,0
39062,1,1,60,0
39062,1,1,61,0
39062,1,1,62,0
39062,1,1,63,0
39062,1,1,64,0
39062,1,1,65,0
39062,1,1,66,0
39062,1,1,67,0
39062,1,1,68,0
39062,1,1,69,0
39062,1,1,70,0
39062,1,1,71,0
39062,1,1,72,0
39062,1,1,73,0
39062,1,1,74,0
39062,1,1,75,0
39062,1,1,76,0
39062,1,1,77,0
39062,1,1,78,0
39062,1,1,79,0
39062,1,1,80,0
39062,1,1,81,0
39062,1,1,82,0
39062,1,1,83,0
39062,1,1,84,0
39062,1,1,85,0
39062,1,1,86,0
39062,1,1,87,0
39062,1,1,88,0
39062,1,1,89,0
39062,1,1,90,0
39062,1,1,91,0
39062,1,1,92,0
39062,1,1,93,0
39062,1,1,94,0
39062,1,1,95,0
39062,1,1,96,0
39062,1,1,97,0
39062,1,1,98,0
39062,1,1,99,0
39062,1,1,100,0
39062,1,1,101,0
39062,1,1,102,0
39062,1,1,103,0
39062,1,1,104,0
39062,1,1,105,0
39062,1,1,106,0
39062,1,1,107,0
39062,1,1,108,0
39062,1,1,109,0
39062,1,1,110,0
39062,1,1,111,0
39062,1,1,112,0
39062,1,1,113,0
39062,1,1,114,0
39062,1,1,115,0
39062,1,1,116,0
39062,1,1,117,0
39062,1,1,118,0
39062,1,1,119,0
39062,1,1,120,0
39062,1,1,121,0
39062,1,1,122,0
39062,1,1,123,0
39062,1,1,124,0
39062,1,1,125,0
39062,1,1,126,0
39062,1,1,127,0
39062,1,1,128,0
39062,1,1,129,0
39062,1,1,130,0
39062,1,1,131,0
39062,1,1,132,0
39062,1,1,133,0
39062,1,1,134,0
39062,1,1,135,0
39062,1,1,136,0
39062,1,1,137,0
39062,1,1,138,0
39062,1,1,139,0
39062,1,1,140,0
39062,1,1,141,0
39062,1,1,142,0
39062,1,1,143,0
39062,1,1,144,0
39062,1,1,145,0
39062,1,1,146,0
39062,1,1,147,0
39062,1,1,148,0
39062,1,1,149,0
39062,1,1,150,0
39062,1,1,151,0
39062,1,1,152,0
39062,1,1,153,0
39062,1,1,154,0
39062,1,1,155,0
39062,1,1,156,0
39062,1,1,157,0
39062,1,1,158,0
39062,1,1,159,0
39062,1,1,160,0
39062,1,1,161,0
39062,1,1,162,0
39062,1,1,163,0
39062,1,1,164,0
39062,1,1,165,0
39062,1,1,166,0
39062,1,1,167,0
39062,1,1,168,0
39062,1,1,169,0
39062,1,1,170,0
39062,1,1,171,0
39062,1,1,172,0
39062,1,1,173,0
39062,1,1,174,0
39062,1,1,175,0
39062,1,1,176,0
39062,1,1,177,0
39062,1,1,178,0
39062,1,1,179,0
39062,1,1,180,0
39062,1,1,181,0
39062,1,1,182,0
39062,1,1,183,0
39062,1,1,184,0
39062,1,1,185,0
39062,1,1,186,0
39062,1,1,187,0
39062,1,1,188,0
39062,1,1,189,0
39062,1,1,190,0
39062,1,1,191,0
39062,1,1,192,0
39062,1,1,193,0
39062,1,1,194,0
39062,1,1,195,0
39062,1,1,196,0
39062,1,1,197,0
39062,1,1,198,0
39062,1,1,199,0
39062,1,1,200,0
39062,1,1,201,0
39062,1,1,202,0
39062,1,1,203,0
39062,1,1,204,0
39062,1,1,205,0
39062,1,1,206,0
39062,1,1,207,0
39062,1,1,208,0
39062,1,1,209,0
39062,1,1,210,0
39062,1,1,211,0
39062,1,1,212,0
39062,1,1,213,0
39062,1,1,214,0
39062,1,1,215,0
39062,1,1,216,0
39062,1,1,217,0
39062,1,1,218,0
39062,1,1,219,0
39062,1,1,220,0
39062,1,1,221,0
39062,1,1,222,0
39062,1,1,223,0
39062,1,1,224,0
39062,1,1,225,0
39062,1,1,226,0
39062,1,1,227,0
39062,1,1,228,0
39062,1,1,229,0
39062,1,1,230,0
39062,1,1,231,0
39062,1,1,232,0
39062,1,1,233,0
39062,1,1,234,0
39062,1,1,235,0
39062,1,1,236,0
39062,1,1,237,0
39062,1,1,238,0
39062,1,1,239,0
39062,1,1,240,0
39062,1,1,241,0
39062,1,1,242,0
39062,1,1,243,0
39062,1,1,244,0
39062,1,1,245,0
39062,1,1,246,0
39062,1,1,247,0
39062,1,1,248,0
39062,1,1,249,0
39062,1,1,250,0
39062,1,1,251,0
39062,1,1,252,0
39062,1,1,253,0
39062,1,1,254,0
39062,1,1,255,0
39062,1,1,256,0
39062,1,1,257,0
39062,1,1,258,0
39062,1,1,259,0
39062,1,1,260,0
39062,1,1,261,0
39062,1,1,262,0
39062,1,1,263,0
39062,1,1,264,0
39062,1,1,265,0
39062,1,1,266,0
39062,1,1,267,0
39062,1,1,268,0
39062,1,1,269,0
39062,1,1,270,0
39062,1,1,271,0
39062,1,1,272,0
39062,1,1,273,0
39062,1,1,274,0
39062,1,1,275,0
39062,1,1,276,0
39062,1,1,277,0
39062,1,1,278,0
39062,1,1,279,0
39062,1,1,280,0
39062,1,1,281,0
39062,1,1,282,0
39062,1,1,283,0
39062,1,1,284,0
39062,1,1,285,0
39062,1,1,286,0
39062,1,1,287,0
39062,1,1,288,0
39062,1,1,289,0
39062,1,1,290,0
39062,1,1,291,0
39062,1,1,292,0
39062,1,1,293,0
39062,1,1,294,0
39062,1,1,295,0
39062,1,1,296,0
39062,1,1,297,0
39062,1,1,298,0
39062,1,1,299,0
39062,1,1,300,0
39062,1,1,301,0
39062,1,1,302,0
39062,1,1,303,0
39062,1,1,304,0
39062,1,1,305,0
39062,1,1,306,0
39062,1,1,307,0
39062,1,1,308,0
39062,1,1,309,0
39062,1,1,310,0
39062,1,1,311,0
39062,1,1,312,0
39062,1,1,313,0
39062,1,1,314,0
39062,1,1,315,0
39062,1,1,316,0
39062,1,1,317,0
39062,1,1,318,0
39062,1,1,319,0
39062,1,1,320,0
39062,1,1,321,0
39062,1,1,322,0
39062,1,1,323,0
39062,1,1,324,0
39062,1,1,325,0
39062,1,1,326,0
39062,1,1,327,0
39062,1,1,328,0
39062,1,1,329,0
39062,1,1,330,0
39062,1,1,331,0
39062,1,1,332,0
39062,1,1,333,0
39062,1,1,334,0
39062,1,1,335,0
39062,1,1,336,0
39062,1,1,337,0
39062,1,1,338,0
39062,1,1,339,0
39062,1,1,340,0
39062,1,1,341,0
39062,1,1,342,0
39062,1,1,343,0
39062,1,1,344,0
39062,1,1,345,0
39062,1,1,346,0
39062,1,1,347,0
39062,1,1,348,0
39062,1,1,349,0
39062,1,1,350,0
39062,1,1,351,0
39062,1,1,352,0
39062,1,1,353,0
39062,1,1,354,0
39062,1,1,355,0
39062,1,1,356,0
39062,1,1,357,0
39062,1,1,358,0
39062,1,1,359,0
39062,1,1,360,0
39062,1,1,361,0
39062,1,1,362,0
39062,1,1,363,0
39062,1,1,364,0
39062,1,1,365,0
39062,1,1,366,0
39062,1,1,367,0
39062,1,1,368,0
39062,1,1,369,0
39062,1,1,370,0
39062,1,1,371,0
39062,1,1,372,0
39062,1,1,373,0
39062,1,1,374,0
39062,1,1,375,0
39062,1,1,376,0
39062,1,1,377,0
39062,1,1,378,0
39062,1,1,379,0
39062,1,1,380,0
39062,1,1,381,0
39062,1,1,382,0
39062,1,1,383,0
39062,1,1,384,0
39062,1,1,385,0
39062,1,1,386,0
39062,1,1,387,0
39062,1,1,388,0
39062,1,1,389,0
39062,1,1,390,0
39062,1,1,391,0
39062,1,1,392,0
39062,1,1,393,0
39062,1,1,394,0
39062,1,1,395,0
39062,1,1,396,0
39062,1,1,397,0
39062,1,1,398,0
39062,1,1,399,0
39062,1,1,400,0
39062,1,1,401,0
39062,1,1,402,0
39062,1,1,403,0
39062,1,1,404,0
39062,1,1,405,0
39062,1,1,406,0
39062,1,1,407,0
39062,1,1,408,0
39062,1,1,409,0
39062,1,1,410,0
39062,1,1,411,0
39062,1,1,412,0
39062,1,1,413,0
39062,1,1,414,0
39062,1,1,415,0
39062,1,1,416,0
39062,1,1,417,0
39062,1,1,418,0
39062,1,1,419,0
39062,1,1,420,0
39062,1,1,421,0
39062,1,1,422,0
39062,1,1,423,0
39062,1,1,424,0
39062,1,1,425,0
39062,1,1,426,0
39062,1,1,427,0
39062,1,1,428,0
39062,1,1,429,0
39062,1,1,430,0
39062,1,1,431,0
39062,1,1,432,0
39062,1,1,433,0
39062,1,1,434,0
39062,1,1,435,0
39062,1,1,436,0
39062,1,1,437,0
39062,1,1,438,0
39062,1,1,439,0
39062,1,1,440,0
39062,1,1,441,0
39062,1,1,442,0
39062,1,1,443,0
39062,1,1,444,0
39062,1,1,445,0
39062,1,1,446,0
39062,1,1,447,0
39062,1,1,448,0
39062,1,1,449,0
39062,1,1,450,0
39062,1,1,451,0
39062,1,1,452,0
39062,1,1,453,0
39062,1,1,454,0
39062,1,1,455,0
39062,1,1,456,0
39062,1,1,457,0
39062,1,1,458,0
39062,1,1,459,0
39062,1,1,460,0
39062,1,1,461,0
39062,1,1,462,0
39062,1,1,463,0
39062,1,1,464,0
39062,1,1,465,0
39062,1,1,466,0
39062,1,1,467,0
39062,1,1,468,0
39062,1,1,469,0
39062,1,1,470,0
39062,1,1,471,0
39062,1,1,472,0
39062,1,1,473,0
39062,1,1,474,0
39062,1,1,475,0
39062,1,1,476,0
39062,1,1,477,0
39062,1,1,478,0
39062,1,1,479,0
39062,1,1,480,0
39062,1,1,481,0
39062,1,1,482,0
39062,1,1,483,0
39062,1,1,484,0
39062,1,1,485,0
39062,1,1,486,0
39062,1,1,487,0
39062,1,1,488,0
39062,1,1,489,0
39062,1,1,490,0
39062,1,1,491,0
39062,1,1,492,0
39062,1,1,493,0
39062,1,1,494,0
39062,1,1,495,0
39062,1,1,496,0
39062,1,1,497,0
39062,1,1,498,0
39062,1,1,499,0
39062,1,1,500,0
39062,1,1,501,0
39062,1,1,502,0
39062,1,1,503,0
39062,1,1,504,0
39062,1,1,505,0
39062,1,1,506,0
39062,1,1,507,0
39062,1,1,508,0
39062,1,1,509,0
39062,1,1,510,0
39062,1,1,511,0
39062,1,1,512,0
39062,1,1,513,0
39062,1,1,514,0
39062,1,1,515,0
39062,1,1,516,0
39062,1,1,517,0
39062,1,1,518,0
39062,1,1,519,0
39062,1,1,520,0
39062,1,1,521,0
39062,1,1,522,0
39062,1,1,523,0
39062,1,1,524,0
39062,1,1,525,0
39062,1,1,526,0
39062,1,1,527,0
39062,1,1,528,0
39062,1,1,529,0
39062,1,1,530,0
39062,1,1,531,0
39062,1,1,532,0
39062,1,1,533,0
39062,1,1,534,0
39062,1,1,535,0
39062,1,1,536,0
39062,1,1,537,0
39062,1,1,538,0
39062,1,1,539,0
39062,1,1,540,0
39062,1,1,541,0
39062,1,1,542,0
39062,1,1,543,0
39062,1,1,544,0
39062,1,1,545,0
39062,1,1,546,0
39062,1,1,547,0
39062,1,1,548,0
39062,1,1,549,0
39062,1,1,550,0
39062,1,1,551,0
39062,1,1,552,0
39062,1,1,553,0
39062,1,1,554,0
39062,1,1,555,0
39062,1,1,556,0
39062,1,1,557,0
39062,1,1,558,0
39062,1,1,559,0
39062,1,1,560,0
39062,1,1,561,0
39062,1,1,562,0
39062,1,1,563,0
39062,1,1,564,0
39062,1,1,565,0
39062,1,1,566,0
39062,1,1,567,0
39062,1,1,568,0
39062,1,1,569,0
39062,1,1,570,0
39062,1,1,571,0
39062,1,1,572,0
39062,1,1,573,0
39062,1,1,574,0
39062,1,1,575,0
39062,1,1,576,0
39062,1,1,577,0
39062,1,1,578,0
39062,1,1,579,0
39062,1,1,580,0
39062,1,1,581,0
39062,1,1,582,0
39062,1,1,583,0
39062,1,1,584,0
39062,1,1,585,0
39062,1,1,586,0
39062,1,1,587,0
39062,1,1,588,0
39062,1,1,589,0
39062,1,1,590,0
39062,1,1,591,0
39062,1,1,592,0
39062,1,1,593,0
39062,1,1,594,0
39062,1,1,595,0
39062,1,1,596,0
39062,1,1,597,0
39062,1,1,598,0
39062,1,1,599,0
39062,1,1,600,0
39062,1,1,601,0
39062,1,1,602,0
39062,1,1,603,0
39062,1,1,604,0
39062,1,1,605,0
39062,1,1,606,0
39062,1,1,607,0
39062,1,1,608,0
39062,1,1,609,0
39062,1,1,610,0
39062,1,1,611,0
39062,1,1,612,0
39062,1,1,613,0
39062,1,1,614,0
39062,1,1,615,0
39062,1,1,616,0
39062,1,1,617,0
39062,1,1,618,0
39062,1,1,619,0
39062,1,1,620,0
39062,1,1,621,0
39062,1,1,622,0
39062,1,1,623,0
39062,1,1,624,0
39062,1,1,625,0
39062,1,1,626,0
39062,1,1,627,0
39062,1,1,628,0
39062,1,1,629,0
39062,1,1,630,0
39062,1,1,631,0
39062,1,1,632,0
39062,1,1,633,0
39062,1,1,634,0
39062,1,1,635,0
39062,1,1,636,0
39062,1,1,637,0
39062,1,1,638,0
39062,1,1,639,0
39062,1,1,640,0
39062,1,1,641,0
39062,1,1,642,0
39062,1,1,643,0
39062,1,1,644,0
39062,1,1,645,0
39062,1,1,646,0
39062,1,1,647,0
39062,1,1,648,0
39062,1,1,649,0
39062,1,1,650,0
39062,1,1,651,0
39062,1,1,652,0
39062,1,1,653,0
39062,1,1,654,0
39062,1,1,655,0
39062,1,1,656,0
39062,1,1,657,0
39062,1,1,658,0
39062,1,1,659,0
39062,1,1,660,0
39062,1,1,661,0
39062,1,1,662,0
39062,1,1,663,0
39062,1,1,664,0
39062,1,1,665,0
39062,1,1,666,0
39062,1,1,667,0
39062,1,1,668,0
39062,1,1,669,0
39062,1,1,670,0
39062,1,1,671,0
39062,1,1,672,0
39062,1,1,673,0
39062,1,1,674,0
39062,1,1,675,0
39062,1,1,676,0
39062,1,1,677,0
39062,1,1,678,0
39062,1,1,679,0
39062,1,1,680,0
39062,1,1,681,0
39062,1,1,682,0
39062,1,1,683,0
39062,1,1,684,0
39062,1,1,685,0
39062,1,1,686,0
39062,1,1,687,0
39062,1,1,688,0
39062,1,1,689,0
39062,1,1,690,0
39062,1,1,691,0
39062,1,1,692,0
39062,1,1,693,0
39062,1,1,694,0
39062,1,1,695,0
39062,1,1,696,0
39062,1,1,697,0
39062,1,1,698,0
39062,1,1,699,0
39062,1,1,700,0
39062,1,1,701,0
39062,1,1,702,0
39062,1,1,703,0
39062,1,1,704,0
39062,1,1,705,0
39062,1,1,706,0
39062,1,1,707,0
39062,1,1,708,0
39062,1,1,709,0
39062,1,1,710,0
39062,1,1,711,0
39062,1,1,712,0
39062,1,1,713,0
39062,1,1,714,0
39062,1,1,715,0
39062,1,1,716,0
39062,1,1,717,0
39062,1,1,718,0
39062,1,1,719,0
39062,1,1,720,0
39062,1,1,721,0
39062,1,1,722,0
39062,1,1,723,0
39062,1,1,724,0
39062,1,1,725,0
39062,1,1,726,0
39062,1,1,727,0
39062,1,1,728,0
39062,1,1,729,0
39062,1,1,730,0
39062,1,1,731,0
39062,1,1,732,0
39062,1,1,733,0
39062,1,1,734,0
39062,1,1,735,0
39062,1,1,736,0
39062,1,1,737,0
39062,1,1,738,0
39062,1,1,739,0
39062,1,1,740,0
39062,1,1,741,0
39062,1,1,742,0
39062,1,1,743,0
39062,1,1,744,0
39062,1,1,745,0
39062,1,1,746,0
39062,1,1,747,0
39062,1,1,748,0
39062,1,1,749,0
39062,1,1,750,0
1589,1,1,1,1
7705,1,1,1,0
7705,1,1,2,0
7704,1,1,1,69
56418,1,1,1,0.5
56418,1,2,1,0.5
56418,1,3,1,0.5
56418,1,4,1,0.5
56407,1,1,1,0.80
56407,1,2,1,0.80
56407,1,3,1,0.80
56407,1,4,1,0.80
56414,1,1,1,0
56414,1,2,1,0
56414,1,3,1,0
56414,1,4,1,0
56417,1,1,1,0
56417,1,2,1,0
56417,1,3,1,0
56417,1,4,1,0
56405,1,1,1,0
56405,1,2,1,0
56405,1,3,1,0
56405,1,4,1,0
56408,1,1,1,1.10
56408,1,2,1,1.10
56408,1,3,1,1.10
56408,1,4,1,1.10
56411,1,1,1,20.0
56411,1,2,1,20.0
56411,1,3,1,20.0
56411,1,4,1,20.0
56419,1,1,1,0
56419,1,2,1,0
56419,1,3,1,0
56419,1,4,1,0
56412,1,1,1,0
56412,1,2,1,0
56412,1,3,1,0
56412,1,4,1,0
56410,1,1,1,45.0
56410,1,2,1,45.0
56410,1,3,1,45.0
56410,1,4,1,45.0
56406,1,1,1,0
56406,1,2,1,0
56406,1,3,1,0
56406,1,4,1,0
56416,1,1,1,0
56416,1,2,1,0
56416,1,3,1,0
56416,1,4,1,0
56409,1,1,1,45.0
56409,1,2,1,45.0
56409,1,3,1,45.0
56409,1,4,1,45.0
8447,1,1,1,0
56488,1,1,1,0
56488,1,2,1,0
56488,1,3,1,0
56486,1,1,1,0
56486,1,2,1,0
56486,1,3,1,0
56476,1,1,1,0
56476,1,2,1,0
56476,1,3,1,0
56491,1,1,1,0
56491,1,2,1,0
56491,1,3,1,0
56485,1,1,1,500
56485,1,2,1,500
56485,1,3,1,500
56483,1,1,1,0.50
56483,1,2,1,0.50
56483,1,3,1,0.50
56473,1,1,1,0
56473,1,2,1,0
56473,1,3,1,0
56482,1,1,1,10.00
56482,1,2,1,10.00
56482,1,3,1,10.00
56479,1,1,1,220.000
56479,1,2,1,220.000
56479,1,3,1,220.000
56477,1,1,1,100.000
56477,1,2,1,100.000
56477,1,3,1,100.000
56474,1,1,1,0
56474,1,2,1,0
56474,1,3,1,0
56475,1,1,1,0
56475,1,2,1,0
56475,1,3,1,0
56490,1,1,1,0
56490,1,2,1,0
56490,1,3,1,0
56484,1,1,1,1.000
56484,1,2,1,1.000
56484,1,3,1,1.000
56481,1,1,1,3
56481,1,2,1,3
56481,1,3,1,3
43972,1,1,1,0
43972,1,2,1,0
43972,1,3,1,0
43972,1,4,1,0
43972,1,5,1,0
43972,1,6,1,0
43972,1,7,1,0
43972,1,8,1,0
43972,1,9,1,0
43972,1,10,1,0
43972,1,11,1,0
43972,1,12,1,0
43972,1,13,1,0
43972,1,14,1,0
43972,1,15,1,0
43972,1,16,1,0
43972,1,17,1,0
43972,1,18,1,0
43972,1,19,1,0
43972,1,20,1,0
43972,1,21,1,0
43972,1,22,1,0
43972,1,23,1,0
43972,1,24,1,0
43972,1,25,1,0
43972,1,26,1,0
43972,1,27,1,0
43972,1,28,1,0
43972,1,29,1,0
43972,1,30,1,0
43972,1,31,1,0
43972,1,32,1,0
43972,1,33,1,0
43972,1,34,1,0
43972,1,35,1,0
43972,1,36,1,0
43972,1,37,1,0
43972,1,38,1,0
43972,1,39,1,0
43972,1,40,1,0
43972,1,41,1,0
43972,1,42,1,0
43972,1,43,1,0
43972,1,44,1,0
43972,1,45,1,0
43972,1,46,1,0
43972,1,47,1,0
43972,1,48,1,0
43972,1,49,1,0
43972,1,50,1,0
43972,1,51,1,0
43972,1,52,1,0
43972,1,53,1,0
43972,1,54,1,0
43972,1,55,1,0
43972,1,56,1,0
43972,1,57,1,0
43972,1,58,1,0
43972,1,59,1,0
43972,1,60,1,0
43972,1,61,1,0
43972,1,62,1,0
43972,1,63,1,0
43972,1,64,1,0
43971,1,1,1,0
43971,1,2,1,0
43971,1,3,1,0
43971,1,4,1,0
43971,1,5,1,0
43971,1,6,1,0
43971,1,7,1,0
43971,1,8,1,0
43971,1,9,1,0
43971,1,10,1,0
43971,1,11,1,0
43971,1,12,1,0
43971,1,13,1,0
43971,1,14,1,0
43971,1,15,1,0
43971,1,16,1,0
43971,1,17,1,0
43971,1,18,1,0
43971,1,19,1,0
43971,1,20,1,0
43971,1,21,1,0
43971,1,22,1,0
43971,1,23,1,0
43971,1,24,1,0
43971,1,25,1,0
43971,1,26,1,0
43971,1,27,1,0
43971,1,28,1,0
43971,1,29,1,0
43971,1,30,1,0
43971,1,31,1,0
43971,1,32,1,0
43971,1,33,1,0
43971,1,34,1,0
43971,1,35,1,0
43971,1,36,1,0
43971,1,37,1,0
43971,1,38,1,0
43971,1,39,1,0
43971,1,40,1,0
43971,1,41,1,0
43971,1,42,1,0
43971,1,43,1,0
43971,1,44,1,0
43971,1,45,1,0
43971,1,46,1,0
43971,1,47,1,0
43971,1,48,1,0
43971,1,49,1,0
43971,1,50,1,0
43971,1,51,1,0
43971,1,52,1,0
43971,1,53,1,0
43971,1,54,1,0
43971,1,55,1,0
43971,1,56,1,0
43971,1,57,1,0
43971,1,58,1,0
43971,1,59,1,0
43971,1,60,1,0
43971,1,61,1,0
43971,1,62,1,0
43971,1,63,1,0
43971,1,64,1,0
43970,1,1,1,0
43970,1,2,1,0
43970,1,3,1,0
43970,1,4,1,0
43970,1,5,1,0
43970,1,6,1,0
43970,1,7,1,0
43970,1,8,1,0
43970,1,9,1,0
43970,1,10,1,0
43970,1,11,1,0
43970,1,12,1,0
43970,1,13,1,0
43970,1,14,1,0
43970,1,15,1,0
43970,1,16,1,0
43970,1,17,1,0
43970,1,18,1,0
43970,1,19,1,0
43970,1,20,1,0
43970,1,21,1,0
43970,1,22,1,0
43970,1,23,1,0
43970,1,24,1,0
43970,1,25,1,0
43970,1,26,1,0
43970,1,27,1,0
43970,1,28,1,0
43970,1,29,1,0
43970,1,30,1,0
43970,1,31,1,0
43970,1,32,1,0
43970,1,33,1,0
43970,1,34,1,0
43970,1,35,1,0
43970,1,36,1,0
43970,1,37,1,0
43970,1,38,1,0
43970,1,39,1,0
43970,1,40,1,0
43970,1,41,1,0
43970,1,42,1,0
43970,1,43,1,0
43970,1,44,1,0
43970,1,45,1,0
43970,1,46,1,0
43970,1,47,1,0
43970,1,48,1,0
43970,1,49,1,0
43970,1,50,1,0
43970,1,51,1,0
43970,1,52,1,0
43970,1,53,1,0
43970,1,54,1,0
43970,1,55,1,0
43970,1,56,1,0
43970,1,57,1,0
43970,1,58,1,0
43970,1,59,1,0
43970,1,60,1,0
43970,1,61,1,0
43970,1,62,1,0
43970,1,63,1,0
43970,1,64,1,0
7906,1,1,1,0.0
15959,1,1,1,0
15979,1,1,1,1
15979,2,1,1,1
15979,3,1,1,1
15979,4,1,1,1
15979,5,1,1,1
15979,6,1,1,1
15980,1,1,1,20.0
15980,2,1,1,20.0
15980,3,1,1,20.0
15980,4,1,1,20.0
15980,5,1,1,20.0
15980,6,1,1,20.0
15987,1,1,1,0
15987,2,1,1,0
15987,3,1,1,0
15987,4,1,1,0
15987,5,1,1,0
15987,6,1,1,0
15990,1,1,1,0
15990,2,1,1,0
15990,3,1,1,0
15990,4,1,1,0
15990,5,1,1,0
15990,6,1,1,0
15993,1,1,1,0
15993,2,1,1,0
15993,3,1,1,0
15993,4,1,1,0
15993,5,1,1,0
15993,6,1,1,0
15988,1,1,1,0
15988,2,1,1,0
15988,3,1,1,0
15988,4,1,1,0
15988,5,1,1,0
15988,6,1,1,0
15989,1,1,1,8.000
15989,2,1,1,8.000
15989,3,1,1,8.000
15989,4,1,1,8.000
15989,5,1,1,8.000
15989,6,1,1,8.000
15992,1,1,1,0
15992,2,1,1,0
15992,3,1,1,0
15992,4,1,1,0
15992,5,1,1,0
15992,6,1,1,0
8947,1,1,1,100
8949,1,1,1,10
8945,1,1,1,2
15981,1,1,1,0
15981,2,1,1,0
15981,3,1,1,0
15981,4,1,1,0
15981,5,1,1,0
15981,6,1,1,0
15982,1,1,1,10.0
15982,2,1,1,10.0
15982,3,1,1,10.0
15982,4,1,1,10.0
15982,5,1,1,10.0
15982,6,1,1,10.0
15983,1,1,1,0
15983,2,1,1,0
15983,3,1,1,0
15983,4,1,1,0
15983,5,1,1,0
15983,6,1,1,0
15976,1,1,1,2.000
15976,2,1,1,2.000
15976,3,1,1,2.000
15976,4,1,1,2.000
15976,5,1,1,2.000
15976,6,1,1,2.000
15977,1,1,1,8.000
15977,2,1,1,8.000
15977,3,1,1,8.000
15977,4,1,1,8.000
15977,5,1,1,8.000
15977,6,1,1,8.000
15986,1,1,1,0
15986,2,1,1,0
15986,3,1,1,0
15986,4,1,1,0
15986,5,1,1,0
15986,6,1,1,0
15973,1,1,1,0
15973,2,1,1,0
15973,3,1,1,0
15973,4,1,1,0
15973,5,1,1,0
15973,6,1,1,0
15974,1,1,1,0.100
15974,2,1,1,0.100
15974,3,1,1,0.100
15974,4,1,1,0.100
15974,5,1,1,0.100
15974,6,1,1,0.100
15975,1,1,1,25
15975,2,1,1,25
15975,3,1,1,25
15975,4,1,1,25
15975,5,1,1,25
15975,6,1,1,25
15978,1,1,1,90
15978,2,1,1,90
15978,3,1,1,90
15978,4,1,1,90
15978,5,1,1,90
15978,6,1,1,90
15985,1,1,1,0
15985,2,1,1,0
15985,3,1,1,0
15985,4,1,1,0
15985,5,1,1,0
15985,6,1,1,0
8946,1,1,1,0
8948,1,1,1,1
8954,1,1,1,1
8952,1,1,1,100.00
8951,1,1,1,35
8950,1,1,1,0
8953,1,1,1,2.00
8962,1,1,1,0.0
8962,1,2,1,0.0
8962,1,3,1,0.0
8962,1,4,1,0.0
8962,1,5,1,0.0
8962,1,6,1,0.0
8960,1,1,1,0
8960,1,2,1,0
8960,1,3,1,0
8960,1,4,1,0
8960,1,5,1,0
8960,1,6,1,0
8961,1,1,1,0
8961,1,2,1,0
8961,1,3,1,0
8961,1,4,1,0
8961,1,5,1,0
8961,1,6,1,0
8958,1,1,1,220.000
8958,1,2,1,220.000
8958,1,3,1,220.000
8958,1,4,1,220.000
8958,1,5,1,220.000
8958,1,6,1,220.000
8956,1,1,1,100.000
8956,1,2,1,100.000
8956,1,3,1,100.000
8956,1,4,1,100.000
8956,1,5,1,100.000
8956,1,6,1,100.000
8963,1,1,1,10.0000
8963,1,2,1,10.0000
8963,1,3,1,10.0000
8963,1,4,1,10.0000
8963,1,5,1,10.0000
8963,1,6,1,10.0000
8955,1,1,1,0
8955,1,2,1,0
8955,1,3,1,0
8955,1,4,1,0
8955,1,5,1,0
8955,1,6,1,0
8965,1,1,1,1
8965,1,2,1,1
8965,1,3,1,1
8965,1,4,1,1
8965,1,5,1,1
8965,1,6,1,1
23358,1,1,1,0
23358,1,2,1,0
23358,1,3,1,0
23358,1,4,1,0
23358,1,5,1,0
23358,1,6,1,0
23398,1,1,1,0
23398,1,2,1,0
23398,1,3,1,0
23398,1,4,1,0
23398,1,5,1,0
23398,1,6,1,0
23357,1,1,1,0
23357,1,2,1,0
23357,1,3,1,0
23357,1,4,1,0
23357,1,5,1,0
23357,1,6,1,0
23362,1,1,1,0
23362,1,1,2,0
23362,1,1,3,0
23362,1,1,4,0
23362,1,1,5,0
23362,1,1,6,0
23362,1,1,7,0
23362,1,1,8,0
23362,1,1,9,0
23362,1,1,10,0
23362,1,1,11,0
23362,1,1,12,0
23362,1,1,13,0
23362,1,1,14,0
23362,1,1,15,0
23362,1,1,16,0
23362,1,2,1,0
23362,1,2,2,0
23362,1,2,3,0
23362,1,2,4,0
23362,1,2,5,0
23362,1,2,6,0
23362,1,2,7,0
23362,1,2,8,0
23362,1,2,9,0
23362,1,2,10,0
23362,1,2,11,0
23362,1,2,12,0
23362,1,2,13,0
23362,1,2,14,0
23362,1,2,15,0
23362,1,2,16,0
23362,1,3,1,0
23362,1,3,2,0
23362,1,3,3,0
23362,1,3,4,0
23362,1,3,5,0
23362,1,3,6,0
23362,1,3,7,0
23362,1,3,8,0
23362,1,3,9,0
23362,1,3,10,0
23362,1,3,11,0
23362,1,3,12,0
23362,1,3,13,0
23362,1,3,14,0
23362,1,3,15,0
23362,1,3,16,0
23362,1,4,1,0
23362,1,4,2,0
23362,1,4,3,0
23362,1,4,4,0
23362,1,4,5,0
23362,1,4,6,0
23362,1,4,7,0
23362,1,4,8,0
23362,1,4,9,0
23362,1,4,10,0
23362,1,4,11,0
23362,1,4,12,0
23362,1,4,13,0
23362,1,4,14,0
23362,1,4,15,0
23362,1,4,16,0
23362,1,5,1,0
23362,1,5,2,0
23362,1,5,3,0
23362,1,5,4,0
23362,1,5,5,0
23362,1,5,6,0
23362,1,5,7,0
23362,1,5,8,0
23362,1,5,9,0
23362,1,5,10,0
23362,1,5,11,0
23362,1,5,12,0
23362,1,5,13,0
23362,1,5,14,0
23362,1,5,15,0
23362,1,5,16,0
23362,1,6,1,0
23362,1,6,2,0
23362,1,6,3,0
23362,1,6,4,0
23362,1,6,5,0
23362,1,6,6,0
23362,1,6,7,0
23362,1,6,8,0
23362,1,6,9,0
23362,1,6,10,0
23362,1,6,11,0
23362,1,6,12,0
23362,1,6,13,0
23362,1,6,14,0
23362,1,6,15,0
23362,1,6,16,0
23394,1,1,1,0
23394,1,2,1,0
23394,1,3,1,0
23394,1,4,1,0
23394,1,5,1,0
23394,1,6,1,0
23360,1,1,1,0.00
23360,1,2,1,0.00
23360,1,3,1,0.00
23360,1,4,1,0.00
23360,1,5,1,0.00
23360,1,6,1,0.00
23395,1,1,1,0
23395,1,2,1,0
23395,1,3,1,0
23395,1,4,1,0
23395,1,5,1,0
23395,1,6,1,0
23361,1,1,1,0.00
23361,1,2,1,0.00
23361,1,3,1,0.00
23361,1,4,1,0.00
23361,1,5,1,0.00
23361,1,6,1,0.00
23397,1,1,1,0
23397,1,2,1,0
23397,1,3,1,0
23397,1,4,1,0
23397,1,5,1,0
23397,1,6,1,0
8241,1,1,1,0
52351,1,1,1,0
52351,1,2,1,0
52351,1,3,1,0
52351,1,4,1,0
52351,1,5,1,0
52351,1,6,1,0
52358,1,1,1,0
52358,1,2,1,0
52358,1,3,1,0
52358,1,4,1,0
52358,1,5,1,0
52358,1,6,1,0
52350,1,1,1,0
52350,1,2,1,0
52350,1,3,1,0
52350,1,4,1,0
52350,1,5,1,0
52350,1,6,1,0
52353,1,1,1,0.10
52353,1,2,1,0.10
52353,1,3,1,0.10
52353,1,4,1,0.10
52353,1,5,1,0.10
52353,1,6,1,0.10
52354,1,1,1,59.50
52354,1,2,1,59.50
52354,1,3,1,59.50
52354,1,4,1,59.50
52354,1,5,1,59.50
52354,1,6,1,59.50
52355,1,1,1,2.000
52355,1,2,1,2.000
52355,1,3,1,2.000
52355,1,4,1,2.000
52355,1,5,1,2.000
52355,1,6,1,2.000
52356,1,1,1,2.000
52356,1,2,1,2.000
52356,1,3,1,2.000
52356,1,4,1,2.000
52356,1,5,1,2.000
52356,1,6,1,2.000
52357,1,1,1,0
52357,1,2,1,0
52357,1,3,1,0
52357,1,4,1,0
52357,1,5,1,0
52357,1,6,1,0
52359,1,1,1,0
52359,1,2,1,0
52359,1,3,1,0
52359,1,4,1,0
52359,1,5,1,0
52359,1,6,1,0
9924,1,1,1,                    
9924,1,2,1,                    
9924,1,3,1,                    
9924,1,4,1,                    
9924,1,5,1,                    
9924,1,6,1,                    
9924,1,7,1,                    
9924,1,8,1,                    
9924,1,9,1,                    
9924,1,10,1,                    
9924,1,11,1,                    
9924,1,12,1,                    
9924,1,13,1,                    
9924,1,14,1,                    
9924,1,15,1,                    
9924,1,16,1,                    
9934,1,1,1,0
9934,1,1,2,0
9934,1,1,3,0
9934,1,1,4,0
9934,1,1,5,0
9934,1,2,1,0
9934,1,2,2,0
9934,1,2,3,0
9934,1,2,4,0
9934,1,2,5,0
9934,1,3,1,0
9934,1,3,2,0
9934,1,3,3,0
9934,1,3,4,0
9934,1,3,5,0
9934,1,4,1,0
9934,1,4,2,0
9934,1,4,3,0
9934,1,4,4,0
9934,1,4,5,0
9934,1,5,1,0
9934,1,5,2,0
9934,1,5,3,0
9934,1,5,4,0
9934,1,5,5,0
9934,1,6,1,0
9934,1,6,2,0
9934,1,6,3,0
9934,1,6,4,0
9934,1,6,5,0
9934,1,7,1,0
9934,1,7,2,0
9934,1,7,3,0
9934,1,7,4,0
9934,1,7,5,0
9934,1,8,1,0
9934,1,8,2,0
9934,1,8,3,0
9934,1,8,4,0
9934,1,8,5,0
9934,1,9,1,0
9934,1,9,2,0
9934,1,9,3,0
9934,1,9,4,0
9934,1,9,5,0
9934,1,10,1,0
9934,1,10,2,0
9934,1,10,3,0
9934,1,10,4,0
9934,1,10,5,0
9934,1,11,1,0
9934,1,11,2,0
9934,1,11,3,0
9934,1,11,4,0
9934,1,11,5,0
9934,1,12,1,0
9934,1,12,2,0
9934,1,12,3,0
9934,1,12,4,0
9934,1,12,5,0
9934,1,13,1,0
9934,1,13,2,0
9934,1,13,3,0
9934,1,13,4,0
9934,1,13,5,0
9934,1,14,1,0
9934,1,14,2,0
9934,1,14,3,0
9934,1,14,4,0
9934,1,14,5,0
9934,1,15,1,0
9934,1,15,2,0
9934,1,15,3,0
9934,1,15,4,0
9934,1,15,5,0
9934,1,16,1,0
9934,1,16,2,0
9934,1,16,3,0
9934,1,16,4,0
9934,1,16,5,0
9914,1,1,1,                    
9914,1,2,1,                    
9914,1,3,1,                    
9914,1,4,1,                    
9914,1,5,1,                    
9914,1,6,1,                    
9914,1,7,1,                    
9914,1,8,1,                    
9914,1,9,1,                    
9914,1,10,1,                    
9914,1,11,1,                    
9914,1,12,1,                    
9914,1,13,1,                    
9914,1,14,1,                    
9914,1,15,1,                    
9914,1,16,1,                    
8245,1,1,1,0
8245,1,2,1,0
8245,1,3,1,0
8245,1,4,1,0
8245,1,5,1,0
8245,1,6,1,0
8245,1,7,1,0
8245,1,8,1,0
8245,1,9,1,0
8245,1,10,1,0
8245,1,11,1,0
8245,1,12,1,0
8245,1,13,1,0
8245,1,14,1,0
8245,1,15,1,0
8245,1,16,1,0
8245,1,17,1,0
8245,1,18,1,0
8245,1,19,1,0
8245,1,20,1,0
8245,1,21,1,0
8245,1,22,1,0
8245,1,23,1,0
8245,1,24,1,0
8245,1,25,1,0
8245,1,26,1,0
8245,1,27,1,0
8245,1,28,1,0
8245,1,29,1,0
8245,1,30,1,0
8245,1,31,1,0
8245,1,32,1,0
8245,1,33,1,0
8245,1,34,1,0
8245,1,35,1,0
8245,1,36,1,0
8245,1,37,1,0
8245,1,38,1,0
8245,1,39,1,0
8245,1,40,1,0
8245,1,41,1,0
8245,1,42,1,0
8245,1,43,1,0
8245,1,44,1,0
8245,1,45,1,0
8245,1,46,1,0
8245,1,47,1,0
8245,1,48,1,0
8247,1,1,1,1
8247,1,2,1,1
8247,1,3,1,1
8247,1,4,1,1
8247,1,5,1,1
8247,1,6,1,1
8247,1,7,1,1
8247,1,8,1,1
8247,1,9,1,1
8247,1,10,1,1
8247,1,11,1,1
8247,1,12,1,1
8247,1,13,1,1
8247,1,14,1,1
8247,1,15,1,1
8247,1,16,1,1
8247,1,17,1,1
8247,1,18,1,1
8247,1,19,1,1
8247,1,20,1,1
8247,1,21,1,1
8247,1,22,1,1
8247,1,23,1,1
8247,1,24,1,1
8247,1,25,1,1
8247,1,26,1,1
8247,1,27,1,1
8247,1,28,1,1
8247,1,29,1,1
8247,1,30,1,1
8247,1,31,1,1
8247,1,32,1,1
8247,1,33,1,1
8247,1,34,1,1
8247,1,35,1,1
8247,1,36,1,1
8247,1,37,1,1
8247,1,38,1,1
8247,1,39,1,1
8247,1,40,1,1
8247,1,41,1,1
8247,1,42,1,1
8247,1,43,1,1
8247,1,44,1,1
8247,1,45,1,1
8247,1,46,1,1
8247,1,47,1,1
8247,1,48,1,1
44495,1,1,1,0
44495,1,2,1,0
44495,1,3,1,0
44495,1,4,1,0
44495,1,5,1,0
44495,1,6,1,0
44495,1,7,1,0
44495,1,8,1,0
44495,1,9,1,0
44495,1,10,1,0
44495,1,11,1,0
44495,1,12,1,0
44495,1,13,1,0
44495,1,14,1,0
44495,1,15,1,0
44495,1,16,1,0
44495,1,17,1,0
44495,1,18,1,0
44495,1,19,1,0
44495,1,20,1,0
44495,1,21,1,0
44495,1,22,1,0
44495,1,23,1,0
44495,1,24,1,0
44495,1,25,1,0
44495,1,26,1,0
44495,1,27,1,0
44495,1,28,1,0
44495,1,29,1,0
44495,1,30,1,0
44495,1,31,1,0
44495,1,32,1,0
44495,1,33,1,0
44495,1,34,1,0
44495,1,35,1,0
44495,1,36,1,0
44495,1,37,1,0
44495,1,38,1,0
44495,1,39,1,0
44495,1,40,1,0
44495,1,41,1,0
44495,1,42,1,0
44495,1,43,1,0
44495,1,44,1,0
44495,1,45,1,0
44495,1,46,1,0
44495,1,47,1,0
44495,1,48,1,0
44495,1,49,1,0
44495,1,50,1,0
44495,1,51,1,0
44495,1,52,1,0
44495,1,53,1,0
44495,1,54,1,0
44495,1,55,1,0
44495,1,56,1,0
44495,1,57,1,0
44495,1,58,1,0
44495,1,59,1,0
44495,1,60,1,0
44495,1,61,1,0
44495,1,62,1,0
44495,1,63,1,0
44495,1,64,1,0
44495,1,65,1,0
44495,1,66,1,0
44495,1,67,1,0
44495,1,68,1,0
44495,1,69,1,0
44495,1,70,1,0
44495,1,71,1,0
44495,1,72,1,0
44495,1,73,1,0
44495,1,74,1,0
44495,1,75,1,0
44495,1,76,1,0
44495,1,77,1,0
44495,1,78,1,0
44495,1,79,1,0
44495,1,80,1,0
44495,1,81,1,0
44495,1,82,1,0
44495,1,83,1,0
44495,1,84,1,0
44495,1,85,1,0
44495,1,86,1,0
44495,1,87,1,0
44495,1,88,1,0
44495,1,89,1,0
44495,1,90,1,0
44495,1,91,1,0
44495,1,92,1,0
44495,1,93,1,0
44495,1,94,1,0
44495,1,95,1,0
44495,1,96,1,0
44495,1,97,1,0
44495,1,98,1,0
44495,1,99,1,0
44495,1,100,1,0
44495,1,101,1,0
44495,1,102,1,0
44495,1,103,1,0
44495,1,104,1,0
44495,1,105,1,0
44495,1,106,1,0
44495,1,107,1,0
44495,1,108,1,0
44495,1,109,1,0
44495,1,110,1,0
44495,1,111,1,0
44495,1,112,1,0
44495,1,113,1,0
44495,1,114,1,0
44495,1,115,1,0
44495,1,116,1,0
44495,1,117,1,0
44495,1,118,1,0
44495,1,119,1,0
44495,1,120,1,0
44495,1,121,1,0
44495,1,122,1,0
44495,1,123,1,0
44495,1,124,1,0
44495,1,125,1,0
44495,1,126,1,0
44495,1,127,1,0
44495,1,128,1,0
44482,1,1,1,0
44482,1,2,1,0
44482,1,3,1,0
44482,1,4,1,0
44482,1,5,1,0
44482,1,6,1,0
44482,1,7,1,0
44482,1,8,1,0
44482,1,9,1,0
44482,1,10,1,0
44482,1,11,1,0
44482,1,12,1,0
44482,1,13,1,0
44482,1,14,1,0
44482,1,15,1,0
44482,1,16,1,0
44482,1,17,1,0
44482,1,18,1,0
44482,1,19,1,0
44482,1,20,1,0
44482,1,21,1,0
44482,1,22,1,0
44482,1,23,1,0
44482,1,24,1,0
44482,1,25,1,0
44482,1,26,1,0
44482,1,27,1,0
44482,1,28,1,0
44482,1,29,1,0
44482,1,30,1,0
44482,1,31,1,0
44482,1,32,1,0
44482,1,33,1,0
44482,1,34,1,0
44482,1,35,1,0
44482,1,36,1,0
44482,1,37,1,0
44482,1,38,1,0
44482,1,39,1,0
44482,1,40,1,0
44482,1,41,1,0
44482,1,42,1,0
44482,1,43,1,0
44482,1,44,1,0
44482,1,45,1,0
44482,1,46,1,0
44482,1,47,1,0
44482,1,48,1,0
44482,1,49,1,0
44482,1,50,1,0
44482,1,51,1,0
44482,1,52,1,0
44482,1,53,1,0
44482,1,54,1,0
44482,1,55,1,0
44482,1,56,1,0
44482,1,57,1,0
44482,1,58,1,0
44482,1,59,1,0
44482,1,60,1,0
44482,1,61,1,0
44482,1,62,1,0
44482,1,63,1,0
44482,1,64,1,0
44482,1,65,1,0
44482,1,66,1,0
44482,1,67,1,0
44482,1,68,1,0
44482,1,69,1,0
44482,1,70,1,0
44482,1,71,1,0
44482,1,72,1,0
44482,1,73,1,0
44482,1,74,1,0
44482,1,75,1,0
44482,1,76,1,0
44482,1,77,1,0
44482,1,78,1,0
44482,1,79,1,0
44482,1,80,1,0
44482,1,81,1,0
44482,1,82,1,0
44482,1,83,1,0
44482,1,84,1,0
44482,1,85,1,0
44482,1,86,1,0
44482,1,87,1,0
44482,1,88,1,0
44482,1,89,1,0
44482,1,90,1,0
44482,1,91,1,0
44482,1,92,1,0
44482,1,93,1,0
44482,1,94,1,0
44482,1,95,1,0
44482,1,96,1,0
44482,1,97,1,0
44482,1,98,1,0
44482,1,99,1,0
44482,1,100,1,0
44482,1,101,1,0
44482,1,102,1,0
44482,1,103,1,0
44482,1,104,1,0
44482,1,105,1,0
44482,1,106,1,0
44482,1,107,1,0
44482,1,108,1,0
44482,1,109,1,0
44482,1,110,1,0
44482,1,111,1,0
44482,1,112,1,0
44482,1,113,1,0
44482,1,114,1,0
44482,1,115,1,0
44482,1,116,1,0
44482,1,117,1,0
44482,1,118,1,0
44482,1,119,1,0
44482,1,120,1,0
44482,1,121,1,0
44482,1,122,1,0
44482,1,123,1,0
44482,1,124,1,0
44482,1,125,1,0
44482,1,126,1,0
44482,1,127,1,0
44482,1,128,1,0
44483,1,1,1,Virt Ip 1
44483,1,2,1,Virt Ip 2
44483,1,3,1,Virt Ip 3
44483,1,4,1,Virt Ip 4
44483,1,5,1,Virt Ip 5
44483,1,6,1,Virt Ip 6
44483,1,7,1,Virt Ip 7
44483,1,8,1,Virt Ip 8
44483,1,9,1,Virt Ip 9
44483,1,10,1,Virt Ip 10
44483,1,11,1,Virt Ip 11
44483,1,12,1,Virt Ip 12
44483,1,13,1,Virt Ip 13
44483,1,14,1,Virt Ip 14
44483,1,15,1,Virt Ip 15
44483,1,16,1,Virt Ip 16
44483,1,17,1,Virt Ip 17
44483,1,18,1,Virt Ip 18
44483,1,19,1,Virt Ip 19
44483,1,20,1,Virt Ip 20
44483,1,21,1,Virt Ip 21
44483,1,22,1,Virt Ip 22
44483,1,23,1,Virt Ip 23
44483,1,24,1,Virt Ip 24
44483,1,25,1,Virt Ip 25
44483,1,26,1,Virt Ip 26
44483,1,27,1,Virt Ip 27
44483,1,28,1,Virt Ip 28
44483,1,29,1,Virt Ip 29
44483,1,30,1,Virt Ip 30
44483,1,31,1,Virt Ip 31
44483,1,32,1,Virt Ip 32
44483,1,33,1,Virt Ip 33
44483,1,34,1,Virt Ip 34
44483,1,35,1,Virt Ip 35
44483,1,36,1,Virt Ip 36
44483,1,37,1,Virt Ip 37
44483,1,38,1,Virt Ip 38
44483,1,39,1,Virt Ip 39
44483,1,40,1,Virt Ip 40
44483,1,41,1,Virt Ip 41
44483,1,42,1,Virt Ip 42
44483,1,43,1,Virt Ip 43
44483,1,44,1,Virt Ip 44
44483,1,45,1,Virt Ip 45
44483,1,46,1,Virt Ip 46
44483,1,47,1,Virt Ip 47
44483,1,48,1,Virt Ip 48
44483,1,49,1,Virt Ip 49
44483,1,50,1,Virt Ip 50
44483,1,51,1,Virt Ip 51
44483,1,52,1,Virt Ip 52
44483,1,53,1,Virt Ip 53
44483,1,54,1,Virt Ip 54
44483,1,55,1,Virt Ip 55
44483,1,56,1,Virt Ip 56
44483,1,57,1,Virt Ip 57
44483,1,58,1,Virt Ip 58
44483,1,59,1,Virt Ip 59
44483,1,60,1,Virt Ip 60
44483,1,61,1,Virt Ip 61
44483,1,62,1,Virt Ip 62
44483,1,63,1,Virt Ip 63
44483,1,64,1,Virt Ip 64
44483,1,65,1,Virt Ip 65
44483,1,66,1,Virt Ip 66
44483,1,67,1,Virt Ip 67
44483,1,68,1,Virt Ip 68
44483,1,69,1,Virt Ip 69
44483,1,70,1,Virt Ip 70
44483,1,71,1,Virt Ip 71
44483,1,72,1,Virt Ip 72
44483,1,73,1,Virt Ip 73
44483,1,74,1,Virt Ip 74
44483,1,75,1,Virt Ip 75
44483,1,76,1,Virt Ip 76
44483,1,77,1,Virt Ip 77
44483,1,78,1,Virt Ip 78
44483,1,79,1,Virt Ip 79
44483,1,80,1,Virt Ip 80
44483,1,81,1,Virt Ip 81
44483,1,82,1,Virt Ip 82
44483,1,83,1,Virt Ip 83
44483,1,84,1,Virt Ip 84
44483,1,85,1,Virt Ip 85
44483,1,86,1,Virt Ip 86
44483,1,87,1,Virt Ip 87
44483,1,88,1,Virt Ip 88
44483,1,89,1,Virt Ip 89
44483,1,90,1,Virt Ip 90
44483,1,91,1,Virt Ip 91
44483,1,92,1,Virt Ip 92
44483,1,93,1,Virt Ip 93
44483,1,94,1,Virt Ip 94
44483,1,95,1,Virt Ip 95
44483,1,96,1,Virt Ip 96
44483,1,97,1,Virt Ip 97
44483,1,98,1,Virt Ip 98
44483,1,99,1,Virt Ip 99
44483,1,100,1,Virt Ip 100
44483,1,101,1,Virt Ip 101
44483,1,102,1,Virt Ip 102
44483,1,103,1,Virt Ip 103
44483,1,104,1,Virt Ip 104
44483,1,105,1,Virt Ip 105
44483,1,106,1,Virt Ip 106
44483,1,107,1,Virt Ip 107
44483,1,108,1,Virt Ip 108
44483,1,109,1,Virt Ip 109
44483,1,110,1,Virt Ip 110
44483,1,111,1,Virt Ip 111
44483,1,112,1,Virt Ip 112
44483,1,113,1,Virt Ip 113
44483,1,114,1,Virt Ip 114
44483,1,115,1,Virt Ip 115
44483,1,116,1,Virt Ip 116
44483,1,117,1,Virt Ip 117
44483,1,118,1,Virt Ip 118
44483,1,119,1,Virt Ip 119
44483,1,120,1,Virt Ip 120
44483,1,121,1,Virt Ip 121
44483,1,122,1,Virt Ip 122
44483,1,123,1,Virt Ip 123
44483,1,124,1,Virt Ip 124
44483,1,125,1,Virt Ip 125
44483,1,126,1,Virt Ip 126
44483,1,127,1,Virt Ip 127
44483,1,128,1,Virt Ip 128
44494,1,1,1,0
44494,1,2,1,0
44494,1,3,1,0
44494,1,4,1,0
44494,1,5,1,0
44494,1,6,1,0
44494,1,7,1,0
44494,1,8,1,0
44494,1,9,1,0
44494,1,10,1,0
44494,1,11,1,0
44494,1,12,1,0
44494,1,13,1,0
44494,1,14,1,0
44494,1,15,1,0
44494,1,16,1,0
44494,1,17,1,0
44494,1,18,1,0
44494,1,19,1,0
44494,1,20,1,0
44494,1,21,1,0
44494,1,22,1,0
44494,1,23,1,0
44494,1,24,1,0
44494,1,25,1,0
44494,1,26,1,0
44494,1,27,1,0
44494,1,28,1,0
44494,1,29,1,0
44494,1,30,1,0
44494,1,31,1,0
44494,1,32,1,0
44494,1,33,1,0
44494,1,34,1,0
44494,1,35,1,0
44494,1,36,1,0
44494,1,37,1,0
44494,1,38,1,0
44494,1,39,1,0
44494,1,40,1,0
44494,1,41,1,0
44494,1,42,1,0
44494,1,43,1,0
44494,1,44,1,0
44494,1,45,1,0
44494,1,46,1,0
44494,1,47,1,0
44494,1,48,1,0
44494,1,49,1,0
44494,1,50,1,0
44494,1,51,1,0
44494,1,52,1,0
44494,1,53,1,0
44494,1,54,1,0
44494,1,55,1,0
44494,1,56,1,0
44494,1,57,1,0
44494,1,58,1,0
44494,1,59,1,0
44494,1,60,1,0
44494,1,61,1,0
44494,1,62,1,0
44494,1,63,1,0
44494,1,64,1,0
44494,1,65,1,0
44494,1,66,1,0
44494,1,67,1,0
44494,1,68,1,0
44494,1,69,1,0
44494,1,70,1,0
44494,1,71,1,0
44494,1,72,1,0
44494,1,73,1,0
44494,1,74,1,0
44494,1,75,1,0
44494,1,76,1,0
44494,1,77,1,0
44494,1,78,1,0
44494,1,79,1,0
44494,1,80,1,0
44494,1,81,1,0
44494,1,82,1,0
44494,1,83,1,0
44494,1,84,1,0
44494,1,85,1,0
44494,1,86,1,0
44494,1,87,1,0
44494,1,88,1,0
44494,1,89,1,0
44494,1,90,1,0
44494,1,91,1,0
44494,1,92,1,0
44494,1,93,1,0
44494,1,94,1,0
44494,1,95,1,0
44494,1,96,1,0
44494,1,97,1,0
44494,1,98,1,0
44494,1,99,1,0
44494,1,100,1,0
44494,1,101,1,0
44494,1,102,1,0
44494,1,103,1,0
44494,1,104,1,0
44494,1,105,1,0
44494,1,106,1,0
44494,1,107,1,0
44494,1,108,1,0
44494,1,109,1,0
44494,1,110,1,0
44494,1,111,1,0
44494,1,112,1,0
44494,1,113,1,0
44494,1,114,1,0
44494,1,115,1,0
44494,1,116,1,0
44494,1,117,1,0
44494,1,118,1,0
44494,1,119,1,0
44494,1,120,1,0
44494,1,121,1,0
44494,1,122,1,0
44494,1,123,1,0
44494,1,124,1,0
44494,1,125,1,0
44494,1,126,1,0
44494,1,127,1,0
44494,1,128,1,0
57721,1,1,1,0
57721,1,2,1,0
57721,1,3,1,0
57721,1,4,1,0
57721,1,5,1,0
57721,1,6,1,0
57721,1,7,1,0
57721,1,8,1,0
57721,1,9,1,0
57721,1,10,1,0
57721,1,11,1,0
57721,1,12,1,0
57721,1,13,1,0
57721,1,14,1,0
57721,1,15,1,0
57721,1,16,1,0
57721,1,17,1,0
57721,1,18,1,0
57721,1,19,1,0
57721,1,20,1,0
57721,1,21,1,0
57721,1,22,1,0
57721,1,23,1,0
57721,1,24,1,0
57721,1,25,1,0
57721,1,26,1,0
57721,1,27,1,0
57721,1,28,1,0
57721,1,29,1,0
57721,1,30,1,0
57721,1,31,1,0
57721,1,32,1,0
57721,1,33,1,0
57721,1,34,1,0
57721,1,35,1,0
57721,1,36,1,0
57721,1,37,1,0
57721,1,38,1,0
57721,1,39,1,0
57721,1,40,1,0
57721,1,41,1,0
57721,1,42,1,0
57721,1,43,1,0
57721,1,44,1,0
57721,1,45,1,0
57721,1,46,1,0
57721,1,47,1,0
57721,1,48,1,0
57721,1,49,1,0
57721,1,50,1,0
57721,1,51,1,0
57721,1,52,1,0
57721,1,53,1,0
57721,1,54,1,0
57721,1,55,1,0
57721,1,56,1,0
57721,1,57,1,0
57721,1,58,1,0
57721,1,59,1,0
57721,1,60,1,0
57721,1,61,1,0
57721,1,62,1,0
57721,1,63,1,0
57721,1,64,1,0
57721,1,65,1,0
57721,1,66,1,0
57721,1,67,1,0
57721,1,68,1,0
57721,1,69,1,0
57721,1,70,1,0
57721,1,71,1,0
57721,1,72,1,0
57721,1,73,1,0
57721,1,74,1,0
57721,1,75,1,0
57721,1,76,1,0
57721,1,77,1,0
57721,1,78,1,0
57721,1,79,1,0
57721,1,80,1,0
57721,1,81,1,0
57721,1,82,1,0
57721,1,83,1,0
57721,1,84,1,0
57721,1,85,1,0
57721,1,86,1,0
57721,1,87,1,0
57721,1,88,1,0
57721,1,89,1,0
57721,1,90,1,0
57721,1,91,1,0
57721,1,92,1,0
57721,1,93,1,0
57721,1,94,1,0
57721,1,95,1,0
57721,1,96,1,0
57721,1,97,1,0
57721,1,98,1,0
57721,1,99,1,0
57721,1,100,1,0
57721,1,101,1,0
57721,1,102,1,0
57721,1,103,1,0
57721,1,104,1,0
57721,1,105,1,0
57721,1,106,1,0
57721,1,107,1,0
57721,1,108,1,0
57721,1,109,1,0
57721,1,110,1,0
57721,1,111,1,0
57721,1,112,1,0
57721,1,113,1,0
57721,1,114,1,0
57721,1,115,1,0
57721,1,116,1,0
57721,1,117,1,0
57721,1,118,1,0
57721,1,119,1,0
57721,1,120,1,0
57721,1,121,1,0
57721,1,122,1,0
57721,1,123,1,0
57721,1,124,1,0
57721,1,125,1,0
57721,1,126,1,0
57721,1,127,1,0
57721,1,128,1,0
57721,1,129,1,0
57721,1,130,1,0
57721,1,131,1,0
57721,1,132,1,0
57721,1,133,1,0
57721,1,134,1,0
57721,1,135,1,0
57721,1,136,1,0
57721,1,137,1,0
57721,1,138,1,0
57721,1,139,1,0
57721,1,140,1,0
57721,1,141,1,0
57721,1,142,1,0
57721,1,143,1,0
57721,1,144,1,0
57721,1,145,1,0
57721,1,146,1,0
57721,1,147,1,0
57721,1,148,1,0
57721,1,149,1,0
57721,1,150,1,0
57721,1,151,1,0
57721,1,152,1,0
57721,1,153,1,0
57721,1,154,1,0
57721,1,155,1,0
57721,1,156,1,0
57721,1,157,1,0
57721,1,158,1,0
57721,1,159,1,0
57721,1,160,1,0
57721,1,161,1,0
57721,1,162,1,0
57721,1,163,1,0
57721,1,164,1,0
57721,1,165,1,0
57721,1,166,1,0
57721,1,167,1,0
57721,1,168,1,0
57721,1,169,1,0
57721,1,170,1,0
57721,1,171,1,0
57721,1,172,1,0
57721,1,173,1,0
57721,1,174,1,0
57721,1,175,1,0
57721,1,176,1,0
57721,1,177,1,0
57721,1,178,1,0
57721,1,179,1,0
57721,1,180,1,0
57721,1,181,1,0
57721,1,182,1,0
57721,1,183,1,0
57721,1,184,1,0
57721,1,185,1,0
57721,1,186,1,0
57721,1,187,1,0
57721,1,188,1,0
57721,1,189,1,0
57721,1,190,1,0
57721,1,191,1,0
57721,1,192,1,0
57721,1,193,1,0
57721,1,194,1,0
57721,1,195,1,0
57721,1,196,1,0
57721,1,197,1,0
57721,1,198,1,0
57721,1,199,1,0
57721,1,200,1,0
57721,1,201,1,0
57721,1,202,1,0
57721,1,203,1,0
57721,1,204,1,0
57721,1,205,1,0
57721,1,206,1,0
57721,1,207,1,0
57721,1,208,1,0
57721,1,209,1,0
57721,1,210,1,0
57721,1,211,1,0
57721,1,212,1,0
57721,1,213,1,0
57721,1,214,1,0
57721,1,215,1,0
57721,1,216,1,0
57721,1,217,1,0
57721,1,218,1,0
57721,1,219,1,0
57721,1,220,1,0
57721,1,221,1,0
57721,1,222,1,0
57721,1,223,1,0
57721,1,224,1,0
57721,1,225,1,0
57721,1,226,1,0
57721,1,227,1,0
57721,1,228,1,0
57721,1,229,1,0
57721,1,230,1,0
57721,1,231,1,0
57721,1,232,1,0
57721,1,233,1,0
57721,1,234,1,0
57721,1,235,1,0
57721,1,236,1,0
57721,1,237,1,0
57721,1,238,1,0
57721,1,239,1,0
57721,1,240,1,0
57721,1,241,1,0
57721,1,242,1,0
57721,1,243,1,0
57721,1,244,1,0
57721,1,245,1,0
57721,1,246,1,0
57721,1,247,1,0
57721,1,248,1,0
57721,1,249,1,0
57721,1,250,1,0
57721,1,251,1,0
57721,1,252,1,0
57721,1,253,1,0
57721,1,254,1,0
57721,1,255,1,0
57721,1,256,1,0
57723,1,1,1,Virt Op 1
57723,1,2,1,Virt Op 2
57723,1,3,1,Virt Op 3
57723,1,4,1,Virt Op 4
57723,1,5,1,Virt Op 5
57723,1,6,1,Virt Op 6
57723,1,7,1,Virt Op 7
57723,1,8,1,Virt Op 8
57723,1,9,1,Virt Op 9
57723,1,10,1,Virt Op 10
57723,1,11,1,Virt Op 11
57723,1,12,1,Virt Op 12
57723,1,13,1,Virt Op 13
57723,1,14,1,Virt Op 14
57723,1,15,1,Virt Op 15
57723,1,16,1,Virt Op 16
57723,1,17,1,Virt Op 17
57723,1,18,1,Virt Op 18
57723,1,19,1,Virt Op 19
57723,1,20,1,Virt Op 20
57723,1,21,1,Virt Op 21
57723,1,22,1,Virt Op 22
57723,1,23,1,Virt Op 23
57723,1,24,1,Virt Op 24
57723,1,25,1,Virt Op 25
57723,1,26,1,Virt Op 26
57723,1,27,1,Virt Op 27
57723,1,28,1,Virt Op 28
57723,1,29,1,Virt Op 29
57723,1,30,1,Virt Op 30
57723,1,31,1,Virt Op 31
57723,1,32,1,Virt Op 32
57723,1,33,1,Virt Op 33
57723,1,34,1,Virt Op 34
57723,1,35,1,Virt Op 35
57723,1,36,1,Virt Op 36
57723,1,37,1,Virt Op 37
57723,1,38,1,Virt Op 38
57723,1,39,1,Virt Op 39
57723,1,40,1,Virt Op 40
57723,1,41,1,Virt Op 41
57723,1,42,1,Virt Op 42
57723,1,43,1,Virt Op 43
57723,1,44,1,Virt Op 44
57723,1,45,1,Virt Op 45
57723,1,46,1,Virt Op 46
57723,1,47,1,Virt Op 47
57723,1,48,1,Virt Op 48
57723,1,49,1,Virt Op 49
57723,1,50,1,Virt Op 50
57723,1,51,1,Virt Op 51
57723,1,52,1,Virt Op 52
57723,1,53,1,Virt Op 53
57723,1,54,1,Virt Op 54
57723,1,55,1,Virt Op 55
57723,1,56,1,Virt Op 56
57723,1,57,1,Virt Op 57
57723,1,58,1,Virt Op 58
57723,1,59,1,Virt Op 59
57723,1,60,1,Virt Op 60
57723,1,61,1,Virt Op 61
57723,1,62,1,Virt Op 62
57723,1,63,1,Virt Op 63
57723,1,64,1,Virt Op 64
57723,1,65,1,Virt Op 65
57723,1,66,1,Virt Op 66
57723,1,67,1,Virt Op 67
57723,1,68,1,Virt Op 68
57723,1,69,1,Virt Op 69
57723,1,70,1,Virt Op 70
57723,1,71,1,Virt Op 71
57723,1,72,1,Virt Op 72
57723,1,73,1,Virt Op 73
57723,1,74,1,Virt Op 74
57723,1,75,1,Virt Op 75
57723,1,76,1,Virt Op 76
57723,1,77,1,Virt Op 77
57723,1,78,1,Virt Op 78
57723,1,79,1,Virt Op 79
57723,1,80,1,Virt Op 80
57723,1,81,1,Virt Op 81
57723,1,82,1,Virt Op 82
57723,1,83,1,Virt Op 83
57723,1,84,1,Virt Op 84
57723,1,85,1,Virt Op 85
57723,1,86,1,Virt Op 86
57723,1,87,1,Virt Op 87
57723,1,88,1,Virt Op 88
57723,1,89,1,Virt Op 89
57723,1,90,1,Virt Op 90
57723,1,91,1,Virt Op 91
57723,1,92,1,Virt Op 92
57723,1,93,1,Virt Op 93
57723,1,94,1,Virt Op 94
57723,1,95,1,Virt Op 95
57723,1,96,1,Virt Op 96
57723,1,97,1,Virt Op 97
57723,1,98,1,Virt Op 98
57723,1,99,1,Virt Op 99
57723,1,100,1,Virt Op 100
57723,1,101,1,Virt Op 101
57723,1,102,1,Virt Op 102
57723,1,103,1,Virt Op 103
57723,1,104,1,Virt Op 104
57723,1,105,1,Virt Op 105
57723,1,106,1,Virt Op 106
57723,1,107,1,Virt Op 107
57723,1,108,1,Virt Op 108
57723,1,109,1,Virt Op 109
57723,1,110,1,Virt Op 110
57723,1,111,1,Virt Op 111
57723,1,112,1,Virt Op 112
57723,1,113,1,Virt Op 113
57723,1,114,1,Virt Op 114
57723,1,115,1,Virt Op 115
57723,1,116,1,Virt Op 116
57723,1,117,1,Virt Op 117
57723,1,118,1,Virt Op 118
57723,1,119,1,Virt Op 119
57723,1,120,1,Virt Op 120
57723,1,121,1,Virt Op 121
57723,1,122,1,Virt Op 122
57723,1,123,1,Virt Op 123
57723,1,124,1,Virt Op 124
57723,1,125,1,Virt Op 125
57723,1,126,1,Virt Op 126
57723,1,127,1,Virt Op 127
57723,1,128,1,Virt Op 128
57723,1,129,1,Virt Op 129
57723,1,130,1,Virt Op 130
57723,1,131,1,Virt Op 131
57723,1,132,1,Virt Op 132
57723,1,133,1,Virt Op 133
57723,1,134,1,Virt Op 134
57723,1,135,1,Virt Op 135
57723,1,136,1,Virt Op 136
57723,1,137,1,Virt Op 137
57723,1,138,1,Virt Op 138
57723,1,139,1,Virt Op 139
57723,1,140,1,Virt Op 140
57723,1,141,1,Virt Op 141
57723,1,142,1,Virt Op 142
57723,1,143,1,Virt Op 143
57723,1,144,1,Virt Op 144
57723,1,145,1,Virt Op 145
57723,1,146,1,Virt Op 146
57723,1,147,1,Virt Op 147
57723,1,148,1,Virt Op 148
57723,1,149,1,Virt Op 149
57723,1,150,1,Virt Op 150
57723,1,151,1,Virt Op 151
57723,1,152,1,Virt Op 152
57723,1,153,1,Virt Op 153
57723,1,154,1,Virt Op 154
57723,1,155,1,Virt Op 155
57723,1,156,1,Virt Op 156
57723,1,157,1,Virt Op 157
57723,1,158,1,Virt Op 158
57723,1,159,1,Virt Op 159
57723,1,160,1,Virt Op 160
57723,1,161,1,Virt Op 161
57723,1,162,1,Virt Op 162
57723,1,163,1,Virt Op 163
57723,1,164,1,Virt Op 164
57723,1,165,1,Virt Op 165
57723,1,166,1,Virt Op 166
57723,1,167,1,Virt Op 167
57723,1,168,1,Virt Op 168
57723,1,169,1,Virt Op 169
57723,1,170,1,Virt Op 170
57723,1,171,1,Virt Op 171
57723,1,172,1,Virt Op 172
57723,1,173,1,Virt Op 173
57723,1,174,1,Virt Op 174
57723,1,175,1,Virt Op 175
57723,1,176,1,Virt Op 176
57723,1,177,1,Virt Op 177
57723,1,178,1,Virt Op 178
57723,1,179,1,Virt Op 179
57723,1,180,1,Virt Op 180
57723,1,181,1,Virt Op 181
57723,1,182,1,Virt Op 182
57723,1,183,1,Virt Op 183
57723,1,184,1,Virt Op 184
57723,1,185,1,Virt Op 185
57723,1,186,1,Virt Op 186
57723,1,187,1,Virt Op 187
57723,1,188,1,Virt Op 188
57723,1,189,1,Virt Op 189
57723,1,190,1,Virt Op 190
57723,1,191,1,Virt Op 191
57723,1,192,1,Virt Op 192
57723,1,193,1,Virt Op 193
57723,1,194,1,Virt Op 194
57723,1,195,1,Virt Op 195
57723,1,196,1,Virt Op 196
57723,1,197,1,Virt Op 197
57723,1,198,1,Virt Op 198
57723,1,199,1,Virt Op 199
57723,1,200,1,Virt Op 200
57723,1,201,1,Virt Op 201
57723,1,202,1,Virt Op 202
57723,1,203,1,Virt Op 203
57723,1,204,1,Virt Op 204
57723,1,205,1,Virt Op 205
57723,1,206,1,Virt Op 206
57723,1,207,1,Virt Op 207
57723,1,208,1,Virt Op 208
57723,1,209,1,Virt Op 209
57723,1,210,1,Virt Op 210
57723,1,211,1,Virt Op 211
57723,1,212,1,Virt Op 212
57723,1,213,1,Virt Op 213
57723,1,214,1,Virt Op 214
57723,1,215,1,Virt Op 215
57723,1,216,1,Virt Op 216
57723,1,217,1,Virt Op 217
57723,1,218,1,Virt Op 218
57723,1,219,1,Virt Op 219
57723,1,220,1,Virt Op 220
57723,1,221,1,Virt Op 221
57723,1,222,1,Virt Op 222
57723,1,223,1,Virt Op 223
57723,1,224,1,Virt Op 224
57723,1,225,1,Virt Op 225
57723,1,226,1,Virt Op 226
57723,1,227,1,Virt Op 227
57723,1,228,1,Virt Op 228
57723,1,229,1,Virt Op 229
57723,1,230,1,Virt Op 230
57723,1,231,1,Virt Op 231
57723,1,232,1,Virt Op 232
57723,1,233,1,Virt Op 233
57723,1,234,1,Virt Op 234
57723,1,235,1,Virt Op 235
57723,1,236,1,Virt Op 236
57723,1,237,1,Virt Op 237
57723,1,238,1,Virt Op 238
57723,1,239,1,Virt Op 239
57723,1,240,1,Virt Op 240
57723,1,241,1,Virt Op 241
57723,1,242,1,Virt Op 242
57723,1,243,1,Virt Op 243
57723,1,244,1,Virt Op 244
57723,1,245,1,Virt Op 245
57723,1,246,1,Virt Op 246
57723,1,247,1,Virt Op 247
57723,1,248,1,Virt Op 248
57723,1,249,1,Virt Op 249
57723,1,250,1,Virt Op 250
57723,1,251,1,Virt Op 251
57723,1,252,1,Virt Op 252
57723,1,253,1,Virt Op 253
57723,1,254,1,Virt Op 254
57723,1,255,1,Virt Op 255
57723,1,256,1,Virt Op 256
7648,1,1,1,1.0
15957,1,1,1,0
15944,1,1,1,0
15944,2,1,1,0
15944,3,1,1,0
15944,4,1,1,0
15944,5,1,1,0
15944,6,1,1,0
15943,1,1,1,10
15943,2,1,1,10
15943,3,1,1,10
15943,4,1,1,10
15943,5,1,1,10
15943,6,1,1,10
15947,1,1,1,0
15947,2,1,1,0
15947,3,1,1,0
15947,4,1,1,0
15947,5,1,1,0
15947,6,1,1,0
15941,1,1,1,0
15941,2,1,1,0
15941,3,1,1,0
15941,4,1,1,0
15941,5,1,1,0
15941,6,1,1,0
15942,1,1,1,2.0
15942,2,1,1,2.0
15942,3,1,1,2.0
15942,4,1,1,2.0
15942,5,1,1,2.0
15942,6,1,1,2.0
15946,1,1,1,0
15946,2,1,1,0
15946,3,1,1,0
15946,4,1,1,0
15946,5,1,1,0
15946,6,1,1,0
15937,1,1,1,0
15937,2,1,1,0
15937,3,1,1,0
15937,4,1,1,0
15937,5,1,1,0
15937,6,1,1,0
15936,1,1,1,1
15936,2,1,1,1
15936,3,1,1,1
15936,4,1,1,1
15936,5,1,1,1
15936,6,1,1,1
15940,1,1,1,0
15940,2,1,1,0
15940,3,1,1,0
15940,4,1,1,0
15940,5,1,1,0
15940,6,1,1,0
15934,1,1,1,0
15934,2,1,1,0
15934,3,1,1,0
15934,4,1,1,0
15934,5,1,1,0
15934,6,1,1,0
15935,1,1,1,140
15935,2,1,1,140
15935,3,1,1,140
15935,4,1,1,140
15935,5,1,1,140
15935,6,1,1,140
15939,1,1,1,0
15939,2,1,1,0
15939,3,1,1,0
15939,4,1,1,0
15939,5,1,1,0
15939,6,1,1,0
15953,1,1,1,0
15953,2,1,1,0
15953,3,1,1,0
15953,4,1,1,0
15953,5,1,1,0
15953,6,1,1,0
15956,1,1,1,0
15956,2,1,1,0
15956,3,1,1,0
15956,4,1,1,0
15956,5,1,1,0
15956,6,1,1,0
15948,1,1,1,0
15948,2,1,1,0
15948,3,1,1,0
15948,4,1,1,0
15948,5,1,1,0
15948,6,1,1,0
15949,1,1,1,0
15949,2,1,1,0
15949,3,1,1,0
15949,4,1,1,0
15949,5,1,1,0
15949,6,1,1,0
15951,1,1,1,180000
15951,2,1,1,180000
15951,3,1,1,180000
15951,4,1,1,180000
15951,5,1,1,180000
15951,6,1,1,180000
15955,1,1,1,0
15955,2,1,1,0
15955,3,1,1,0
15955,4,1,1,0
15955,5,1,1,0
15955,6,1,1,0
]]></Private>
<Private type="GE_Digital_Energy_UR GE_Authentication_Code">818895165</Private>
		<Services nameLength="64">
			<ClientServices goose="true" supportsLdName="true">
					<TimeSyncProt c37_238="true" sntp="true"/>
				</ClientServices>
			<DynAssociation max="5"/>
			<SettingGroups>
				<SGEdit/>
			</SettingGroups>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="18" maxAttributes="192"/>
			<ReadWrite/>
			<ConfReportControl max="48"/>
			<GetCBValues/>
			<ReportSettings cbName="Fix" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<GSESettings cbName="Fix" datSet="Conf" appID="Conf"/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
			<ConfLdName/>
			<GOOSE max="16"/>
			<FileHandling/>
			<SupSubscription maxGo="64" maxSv="0"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Private type="GE_Digital_Energy_UR SUPPLEMENTAL_DATA_MODEL">Master:|Prot:|Ctrl:|System:|Meter:|Gen:|</Private>
				<Authentication none="true"/>
				<LDevice inst="Master">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Master</Private>
					<LN0 lnType="LLN0_7" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LLN0</Private>
						<ReportControl name="BRCB01" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report1">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB02" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report2">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB03" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report3">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB04" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report4">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB05" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report5">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB06" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report6">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB07" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report7">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB08" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report8">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB09" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report9">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB10" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report10">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB11" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report11">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB12" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report12">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB13" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report13">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB14" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report14">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB15" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report15">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB16" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report16">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB17" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report17">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB18" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report18">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB19" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report19">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB20" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report20">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB21" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report21">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB22" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report22">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB23" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report23">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB24" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report24">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB25" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report25">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB26" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report26">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB27" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report27">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB28" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report28">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB29" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report29">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="BRCB30" intgPd="0" confRev="1" buffered="true" bufTime="0" indexed="false" eGE:Label="Buffered_Report30">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB01" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report1">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB02" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report2">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB03" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report3">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB04" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report4">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB05" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report5">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB06" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report6">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB07" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report7">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB08" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report8">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB09" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report9">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB10" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report10">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB11" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report11">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB12" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report12">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB13" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report13">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB14" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report14">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB15" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report15">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB16" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report16">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB17" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report17">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<ReportControl name="URCB18" intgPd="0" confRev="1" buffered="false" bufTime="0" indexed="false" eGE:Label="Unbuffered_Report18">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="true" bufOvfl="false"/>
							<RptEnabled max="1"/>
						</ReportControl>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<DAI name="paramRev" valKind="RO" valImport="true" sAddr="2:288533,0">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:156,0,0"/>
						</DOI>
						<DOI name="Health">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This physical device's health</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:158,0,0"/>
						</DOI>
						<DOI name="On">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logic 1 fixed operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:1,0"/>
						</DOI>
						<DOI name="Off">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logic 0 fixed operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:0,0"/>
						</DOI>
						<DOI name="Zero">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexAnalog fixed operand Off</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:0,0"/>
							</SDI>
						</DOI>
						<DOI name="Mod">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This device's mode</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:157,0,0"/>
							<DAI name="ctlModel" valImport="true" sAddr="1:225177,0">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:288535,0"/>
							</SDI>
						</DOI>
						<DOI name="LocKey">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>IED Local status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:1572924,0"/>
						</DOI>
						<DOI name="TstMod">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>IED Beh Test operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:1572922,0"/>
						</DOI>
						<DOI name="TstBlkMod">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>IED Beh Test-Blocked operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:1572923,0"/>
						</DOI>
						<DOI name="OnMod">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>IED Beh On operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:1572921,0"/>
						</DOI>
						<DOI name="LEDRs">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reset LEDs and Target messages command</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:225179,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="MltLev">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Multi-level control mode</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" sAddr="1:225185,0">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="GrAct1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 1</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484187,0"/>
						</DOI>
						<DOI name="GrAct2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 2</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746331,0"/>
						</DOI>
						<DOI name="GrAct3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 3</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008475,0"/>
						</DOI>
						<DOI name="GrAct4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 4</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270619,0"/>
						</DOI>
						<DOI name="GrAct5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 5</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532763,0"/>
						</DOI>
						<DOI name="GrAct6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 6</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794907,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SETTING GROUPS BLK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212321,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR EVENT RECORDS setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:227299,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUP 2 ACTIVATE ON setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212323,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUP 3 ACTIVATE ON setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212325,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUP 4 ACTIVATE ON setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212327,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUP 5 ACTIVATE ON setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212329,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUP 6 ACTIVATE ON setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212331,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TEST MODE INPUT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:198225,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TEST-BLK MODE INPUT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:198227,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>IED LOCAL STATUS setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:198232,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="EvtRcdClr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR EVENT RECORDS command</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:225178,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:202178,0"/>
							</SDI>
						</DOI>
						<GSEControl name="GoCB01" type="GOOSE" appID="TxGOOSE1" confRev="1"/>
						<GSEControl name="GoCB02" type="GOOSE" appID="TxGOOSE2" confRev="1"/>
						<GSEControl name="GoCB03" type="GOOSE" appID="TxGOOSE3" confRev="1"/>
						<GSEControl name="GoCB04" type="GOOSE" appID="TxGOOSE4" confRev="1"/>
						<GSEControl name="GoCB05" type="GOOSE" appID="TxGOOSE5" confRev="1"/>
						<GSEControl name="GoCB06" type="GOOSE" appID="TxGOOSE6" confRev="1"/>
						<GSEControl name="GoCB07" type="GOOSE" appID="TxGOOSE7" confRev="1"/>
						<GSEControl name="GoCB08" type="GOOSE" appID="TxGOOSE8" confRev="1"/>
						<GSEControl name="GoCB09" type="GOOSE" appID="TxGOOSE9" confRev="1"/>
						<GSEControl name="GoCB10" type="GOOSE" appID="TxGOOSE10" confRev="1"/>
						<GSEControl name="GoCB11" type="GOOSE" appID="TxGOOSE11" confRev="1"/>
						<GSEControl name="GoCB12" type="GOOSE" appID="TxGOOSE12" confRev="1"/>
						<GSEControl name="GoCB13" type="GOOSE" appID="TxGOOSE13" confRev="1"/>
						<GSEControl name="GoCB14" type="GOOSE" appID="TxGOOSE14" confRev="1"/>
						<GSEControl name="GoCB15" type="GOOSE" appID="TxGOOSE15" confRev="1"/>
						<GSEControl name="GoCB16" type="GOOSE" appID="TxGOOSE16" confRev="1"/>
						<SettingControl numOfSGs="6" actSG="1"/>
					</LN0>
					<LN lnType="LPHD_11" lnClass="LPHD" inst="1" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LPHD1</Private>
						<DOI name="PhyNam">
							<DAI name="hwRev" valKind="RO">
								<Val>U</Val>
							</DAI>
							<DAI name="serNum" valKind="RO">
								<Val></Val>
							</DAI>
							<DAI name="model" valKind="RO">
								<Val>T60-UGN-HKH-F8N-H6X-M6W-PXX-UXX-WXX</Val>
							</DAI>
							<DAI name="location" valKind="RO" valImport="true">
								<Val>Location</Val>
							</DAI>
							<DAI name="name" valKind="RO" valImport="true">
								<Val>Relay-1</Val>
							</DAI>
							<DAI name="latitude" valKind="RO" valImport="true">
								<Val>0.000</Val>
							</DAI>
							<DAI name="longitude" valKind="RO" valImport="true">
								<Val>0.000</Val>
							</DAI>
							<DAI name="altitude" valKind="RO" valImport="true">
								<Val>0.000</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This physical device's name plate</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This physical device's health</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Proxy">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Indicates if this LN is a proxy</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="RsStat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mapped to command CLEAR ALL RELAY RECORDS</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:225180,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:198199,0"/>
							</SDI>
						</DOI>
						<DOI name="Sim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Will accept simulated GOOSE messages</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:1572915,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:225181,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:288537,0"/>
							</SDI>
						</DOI>
						<DOI name="TxGoSim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sim bit status in transmitted GOOSE messages</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:1572914,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:225182,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:225186,0"/>
							</SDI>
						</DOI>
						<DOI name="MMSConnects">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Number of MMS client connections active</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="i" valKind="RO" sAddr="4:2,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" valKind="RO">
									<Val>1</Val>
								</DAI>
								<DAI name="offset" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnyErr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ANY SELF TESTS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538944,0"/>
						</DOI>
						<DOI name="MajorErr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ANY MAJOR ERROR operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538975,0"/>
						</DOI>
						<DOI name="MinorErr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ANY MINOR ERROR operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538974,0"/>
						</DOI>
						<DOI name="BatFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BATTERY FAIL operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538963,0"/>
						</DOI>
						<DOI name="ClkUnsynch">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLOCK UNSYNCHRONIZED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:1572896,0"/>
						</DOI>
						<DOI name="DrcDevOff">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIRECT DEVICE OFF operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538972,0"/>
						</DOI>
						<DOI name="DrcRingBrk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIRECT RING BREAK operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538973,0"/>
						</DOI>
						<DOI name="EqpMismat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>EQUIPMENT MISMATCH operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538955,0"/>
						</DOI>
						<DOI name="FlexErrTkn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXLOGIC ERR TOKEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538954,0"/>
						</DOI>
						<DOI name="IrigbFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>IRIG-B FAILURE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538945,0"/>
						</DOI>
						<DOI name="LatchErr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCHING OUT ERROR  operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538959,0"/>
						</DOI>
						<DOI name="OscilGOOSE">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Oscillatory GOOSE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538961,0"/>
						</DOI>
						<DOI name="FrstEthFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FIRST ETHERNET FAIL operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538964,0"/>
						</DOI>
						<DOI name="PtpFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PTP FAILURE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538977,0"/>
						</DOI>
						<DOI name="RxGooseOff">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE OFF operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538971,0"/>
						</DOI>
						<DOI name="RrtdComFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD COMM FAIL operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538952,0"/>
						</DOI>
						<DOI name="SecEthFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SECOND ETHERNET FAIL operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538965,0"/>
						</DOI>
						<DOI name="ThrdEthFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THIRD ETHERNET FAIL operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3539008,0"/>
						</DOI>
						<DOI name="SntpFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SNTP FAILURE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538962,0"/>
						</DOI>
						<DOI name="SysExcp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYSTEM EXCEPTION operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538958,0"/>
						</DOI>
						<DOI name="TempMnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TEMP MONITOR operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538966,0"/>
						</DOI>
						<DOI name="UNotPrgm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNIT NOT PROGRAMMED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538957,0"/>
						</DOI>
						<DOI name="ProcBusFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PROCESS BUS FAILURE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538956,0"/>
						</DOI>
						<DOI name="ProcBusTrbl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PROCESS BUS TROUBLE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538967,0"/>
						</DOI>
						<DOI name="VoltMntr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>VOLTAGE MONITOR operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538953,0"/>
						</DOI>
						<DOI name="BrckTrbl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRICK TROUBLE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538968,0"/>
						</DOI>
						<DOI name="RtdTrbl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RTD TROUBLE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538969,0"/>
						</DOI>
						<DOI name="TdrTrbl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TDR TROUBLE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:3538970,0"/>
						</DOI>
						<DOI name="RlyUTCTms">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Relay UTC time</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:0,0,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ActHzRefMn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Active Freq Ref is Main</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:1572926,0"/>
						</DOI>
						<DOI name="TrkHz">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Tracking Frequency in Hz</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:294912,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="MainRefHz">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>MAIN REF FREQUENCY in Hz</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:294913,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AltRefHz">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ALT REF FREQUENCY in Hz</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:294914,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ActHzPhRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ACTIVE FREQ AND PHS REF actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:294915,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PROCESS BUS FAILURE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SIM MODE INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:225190,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SIM CTRL VIA MMS setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:225192,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_0" lnClass="GGIO" inst="1" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexLogic Operand Interface functionality</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Health">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Relay health, value is 2 (yellow) when ANY MINOR ERROR, 3 (red) when ANY MAJOR ERROR</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Ind001">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224911,0"/>
						</DOI>
						<DOI name="Ind002">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224913,0"/>
						</DOI>
						<DOI name="Ind003">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224915,0"/>
						</DOI>
						<DOI name="Ind004">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224917,0"/>
						</DOI>
						<DOI name="Ind005">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224919,0"/>
						</DOI>
						<DOI name="Ind006">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224921,0"/>
						</DOI>
						<DOI name="Ind007">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224923,0"/>
						</DOI>
						<DOI name="Ind008">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224925,0"/>
						</DOI>
						<DOI name="Ind009">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224927,0"/>
						</DOI>
						<DOI name="Ind010">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224929,0"/>
						</DOI>
						<DOI name="Ind011">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224931,0"/>
						</DOI>
						<DOI name="Ind012">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224933,0"/>
						</DOI>
						<DOI name="Ind013">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224935,0"/>
						</DOI>
						<DOI name="Ind014">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224937,0"/>
						</DOI>
						<DOI name="Ind015">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224939,0"/>
						</DOI>
						<DOI name="Ind016">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224941,0"/>
						</DOI>
						<DOI name="Ind017">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224943,0"/>
						</DOI>
						<DOI name="Ind018">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224945,0"/>
						</DOI>
						<DOI name="Ind019">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224947,0"/>
						</DOI>
						<DOI name="Ind020">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224949,0"/>
						</DOI>
						<DOI name="Ind021">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224951,0"/>
						</DOI>
						<DOI name="Ind022">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224953,0"/>
						</DOI>
						<DOI name="Ind023">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224955,0"/>
						</DOI>
						<DOI name="Ind024">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224957,0"/>
						</DOI>
						<DOI name="Ind025">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224959,0"/>
						</DOI>
						<DOI name="Ind026">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224961,0"/>
						</DOI>
						<DOI name="Ind027">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224963,0"/>
						</DOI>
						<DOI name="Ind028">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224965,0"/>
						</DOI>
						<DOI name="Ind029">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224967,0"/>
						</DOI>
						<DOI name="Ind030">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224969,0"/>
						</DOI>
						<DOI name="Ind031">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224971,0"/>
						</DOI>
						<DOI name="Ind032">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224973,0"/>
						</DOI>
						<DOI name="Ind033">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224975,0"/>
						</DOI>
						<DOI name="Ind034">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224977,0"/>
						</DOI>
						<DOI name="Ind035">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224979,0"/>
						</DOI>
						<DOI name="Ind036">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224981,0"/>
						</DOI>
						<DOI name="Ind037">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224983,0"/>
						</DOI>
						<DOI name="Ind038">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224985,0"/>
						</DOI>
						<DOI name="Ind039">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224987,0"/>
						</DOI>
						<DOI name="Ind040">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224989,0"/>
						</DOI>
						<DOI name="Ind041">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224991,0"/>
						</DOI>
						<DOI name="Ind042">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224993,0"/>
						</DOI>
						<DOI name="Ind043">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224995,0"/>
						</DOI>
						<DOI name="Ind044">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224997,0"/>
						</DOI>
						<DOI name="Ind045">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224999,0"/>
						</DOI>
						<DOI name="Ind046">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225001,0"/>
						</DOI>
						<DOI name="Ind047">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225003,0"/>
						</DOI>
						<DOI name="Ind048">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225005,0"/>
						</DOI>
						<DOI name="Ind049">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225007,0"/>
						</DOI>
						<DOI name="Ind050">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225009,0"/>
						</DOI>
						<DOI name="Ind051">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225011,0"/>
						</DOI>
						<DOI name="Ind052">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225013,0"/>
						</DOI>
						<DOI name="Ind053">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225015,0"/>
						</DOI>
						<DOI name="Ind054">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225017,0"/>
						</DOI>
						<DOI name="Ind055">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225019,0"/>
						</DOI>
						<DOI name="Ind056">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225021,0"/>
						</DOI>
						<DOI name="Ind057">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225023,0"/>
						</DOI>
						<DOI name="Ind058">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225025,0"/>
						</DOI>
						<DOI name="Ind059">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225027,0"/>
						</DOI>
						<DOI name="Ind060">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225029,0"/>
						</DOI>
						<DOI name="Ind061">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225031,0"/>
						</DOI>
						<DOI name="Ind062">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225033,0"/>
						</DOI>
						<DOI name="Ind063">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225035,0"/>
						</DOI>
						<DOI name="Ind064">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225037,0"/>
						</DOI>
						<DOI name="Ind065">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225039,0"/>
						</DOI>
						<DOI name="Ind066">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225041,0"/>
						</DOI>
						<DOI name="Ind067">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225043,0"/>
						</DOI>
						<DOI name="Ind068">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225045,0"/>
						</DOI>
						<DOI name="Ind069">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225047,0"/>
						</DOI>
						<DOI name="Ind070">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225049,0"/>
						</DOI>
						<DOI name="Ind071">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225051,0"/>
						</DOI>
						<DOI name="Ind072">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225053,0"/>
						</DOI>
						<DOI name="Ind073">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225055,0"/>
						</DOI>
						<DOI name="Ind074">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225057,0"/>
						</DOI>
						<DOI name="Ind075">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225059,0"/>
						</DOI>
						<DOI name="Ind076">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225061,0"/>
						</DOI>
						<DOI name="Ind077">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225063,0"/>
						</DOI>
						<DOI name="Ind078">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225065,0"/>
						</DOI>
						<DOI name="Ind079">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225067,0"/>
						</DOI>
						<DOI name="Ind080">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225069,0"/>
						</DOI>
						<DOI name="Ind081">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225071,0"/>
						</DOI>
						<DOI name="Ind082">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225073,0"/>
						</DOI>
						<DOI name="Ind083">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225075,0"/>
						</DOI>
						<DOI name="Ind084">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225077,0"/>
						</DOI>
						<DOI name="Ind085">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225079,0"/>
						</DOI>
						<DOI name="Ind086">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225081,0"/>
						</DOI>
						<DOI name="Ind087">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225083,0"/>
						</DOI>
						<DOI name="Ind088">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225085,0"/>
						</DOI>
						<DOI name="Ind089">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225087,0"/>
						</DOI>
						<DOI name="Ind090">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225089,0"/>
						</DOI>
						<DOI name="Ind091">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225091,0"/>
						</DOI>
						<DOI name="Ind092">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225093,0"/>
						</DOI>
						<DOI name="Ind093">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225095,0"/>
						</DOI>
						<DOI name="Ind094">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225097,0"/>
						</DOI>
						<DOI name="Ind095">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225099,0"/>
						</DOI>
						<DOI name="Ind096">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225101,0"/>
						</DOI>
						<DOI name="Ind097">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225103,0"/>
						</DOI>
						<DOI name="Ind098">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225105,0"/>
						</DOI>
						<DOI name="Ind099">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225107,0"/>
						</DOI>
						<DOI name="Ind100">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225109,0"/>
						</DOI>
						<DOI name="Ind101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225111,0"/>
						</DOI>
						<DOI name="Ind102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225113,0"/>
						</DOI>
						<DOI name="Ind103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225115,0"/>
						</DOI>
						<DOI name="Ind104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225117,0"/>
						</DOI>
						<DOI name="Ind105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225119,0"/>
						</DOI>
						<DOI name="Ind106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225121,0"/>
						</DOI>
						<DOI name="Ind107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225123,0"/>
						</DOI>
						<DOI name="Ind108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225125,0"/>
						</DOI>
						<DOI name="Ind109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225127,0"/>
						</DOI>
						<DOI name="Ind110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225129,0"/>
						</DOI>
						<DOI name="Ind111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225131,0"/>
						</DOI>
						<DOI name="Ind112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225133,0"/>
						</DOI>
						<DOI name="Ind113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225135,0"/>
						</DOI>
						<DOI name="Ind114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225137,0"/>
						</DOI>
						<DOI name="Ind115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225139,0"/>
						</DOI>
						<DOI name="Ind116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225141,0"/>
						</DOI>
						<DOI name="Ind117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225143,0"/>
						</DOI>
						<DOI name="Ind118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225145,0"/>
						</DOI>
						<DOI name="Ind119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225147,0"/>
						</DOI>
						<DOI name="Ind120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225149,0"/>
						</DOI>
						<DOI name="Ind121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225151,0"/>
						</DOI>
						<DOI name="Ind122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225153,0"/>
						</DOI>
						<DOI name="Ind123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225155,0"/>
						</DOI>
						<DOI name="Ind124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225157,0"/>
						</DOI>
						<DOI name="Ind125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225159,0"/>
						</DOI>
						<DOI name="Ind126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225161,0"/>
						</DOI>
						<DOI name="Ind127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225163,0"/>
						</DOI>
						<DOI name="Ind128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:225165,0"/>
						</DOI>
					</LN>
					<LN lnType="GGIO_12_840" lnClass="GGIO" inst="2" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Generic controllable single point</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="SPCSO001">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 1 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262145,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244396,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243266,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO002">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 2 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262146,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244397,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243267,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO003">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 3 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262147,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244398,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243268,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO004">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 4 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262148,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244399,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243269,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO005">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 5 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262149,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244400,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243270,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO006">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 6 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262150,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244401,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243271,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO007">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 7 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262151,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244402,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243272,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO008">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 8 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262152,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244403,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243273,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO009">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 9 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262153,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244404,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243274,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO010">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 10 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262154,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244405,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243275,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO011">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 11 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262155,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244406,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243276,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO012">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 12 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262156,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244407,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243277,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO013">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 13 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262157,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244408,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243278,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO014">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 14 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262158,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244409,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243279,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO015">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 15 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262159,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244410,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243280,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO016">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 16 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262160,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244411,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243281,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO017">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 17 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262161,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244412,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243282,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO018">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 18 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262162,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244413,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243283,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO019">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 19 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262163,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244414,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243284,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO020">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 20 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262164,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244415,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243285,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO021">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 21 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262165,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244416,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243286,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO022">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 22 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262166,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244417,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243287,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO023">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 23 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262167,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244418,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243288,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO024">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 24 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262168,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244419,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243289,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO025">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 25 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262169,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244420,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243290,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO026">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 26 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262170,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244421,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243291,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO027">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 27 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262171,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244422,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243292,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO028">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 28 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262172,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244423,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243293,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO029">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 29 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262173,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244424,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243294,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO030">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 30 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262174,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244425,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243295,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO031">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 31 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262175,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244426,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243296,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO032">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 32 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262176,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244427,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243297,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO033">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 33 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262177,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244428,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243298,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO034">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 34 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262178,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244429,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243299,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO035">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 35 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262179,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244430,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243300,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO036">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 36 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262180,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244431,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243301,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO037">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 37 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262181,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244432,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243302,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO038">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 38 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262182,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244433,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243303,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO039">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 39 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262183,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244434,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243304,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO040">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 40 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262184,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244435,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243305,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO041">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 41 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262185,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244436,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243306,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO042">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 42 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262186,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244437,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243307,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO043">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 43 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262187,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244438,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243308,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO044">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 44 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262188,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244439,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243309,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO045">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 45 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262189,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244440,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243310,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO046">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 46 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262190,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244441,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243311,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO047">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 47 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262191,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244442,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243312,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO048">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 48 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262192,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244443,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243313,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO049">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 49 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262193,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244444,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243314,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO050">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 50 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262194,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244445,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243315,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO051">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 51 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262195,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244446,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243316,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO052">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 52 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262196,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244447,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243317,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO053">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 53 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262197,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244448,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243318,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO054">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 54 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262198,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244449,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243319,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO055">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 55 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262199,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244450,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243320,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO056">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 56 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262200,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244451,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243321,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO057">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 57 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262201,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244452,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243322,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO058">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 58 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262202,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244453,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243323,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO059">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 59 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262203,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244454,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243324,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO060">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 60 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262204,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244455,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243325,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO061">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 61 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262205,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244456,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243326,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO062">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 62 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262206,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244457,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243327,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO063">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 63 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262207,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244458,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243328,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO064">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 64 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262208,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244459,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243329,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO065">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 65 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262209,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244460,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243330,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO066">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 66 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262210,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244461,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243331,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO067">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 67 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262211,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244462,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243332,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO068">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 68 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262212,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244463,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243333,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO069">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 69 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262213,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244464,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243334,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO070">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 70 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262214,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244465,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243335,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO071">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 71 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262215,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244466,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243336,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO072">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 72 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262216,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244467,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243337,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO073">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 73 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262217,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244468,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243338,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO074">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 74 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262218,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244469,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243339,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO075">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 75 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262219,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244470,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243340,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO076">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 76 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262220,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244471,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243341,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO077">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 77 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262221,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244472,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243342,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO078">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 78 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262222,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244473,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243343,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO079">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 79 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262223,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244474,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243344,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO080">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 80 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262224,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244475,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243345,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO081">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 81 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262225,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244476,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243346,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO082">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 82 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262226,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244477,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243347,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO083">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 83 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262227,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244478,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243348,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO084">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 84 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262228,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244479,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243349,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO085">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 85 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262229,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244480,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243350,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO086">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 86 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262230,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244481,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243351,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO087">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 87 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262231,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244482,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243352,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO088">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 88 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262232,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244483,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243353,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO089">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 89 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262233,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244484,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243354,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO090">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 90 On</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:262234,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:244485,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:243355,0"/>
							</SDI>
						</DOI>
						<DOI name="SPCSO091">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 91 On</Val>
							</DAI>
