								<Val>SYNC 4 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484166,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319174,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746310,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581318,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 4 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273040,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273044,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273042,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273043,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205294,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK4 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105606,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC4 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367750,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC4 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629894,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC4 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273045,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273047,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273048,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273050,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273051,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273053,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273054,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273055,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 4 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205280,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK4 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="5" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 5 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205298,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008455,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892039,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416327,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154183,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843463,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270599,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794887,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532743,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057031,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484167,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319175,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746311,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581319,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 5 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273056,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273060,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273058,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273059,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205320,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK5 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105607,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC5 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367751,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC5 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629895,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC5 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273061,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273063,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273064,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273066,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273067,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273069,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273070,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273071,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 5 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205306,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK5 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RSYN_2" lnClass="RSYN" inst="6" prefix="SynChk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Synchrocheck element 6 (ANSI 25)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205324,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008456,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="VInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150892040,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 VOLT DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AngInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416328,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 ANG DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzInd">
							<DAI name="stVal" valKind="RO" sAddr="0:2151154184,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 FREQ DIFF PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="RelDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843464,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270600,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794888,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532744,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DeaV2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057032,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDea">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484168,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivDeaDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319176,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLiv">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746312,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="LivLivDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581320,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC 6 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273072,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA VOLT, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273076,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA FREQ, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273074,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA PHASE, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273075,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205346,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK6 BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="DynOp">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105608,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC6 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367752,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC6 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
							</DAI>
						</DOI>
						<DOI name="DynArmd">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629896,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNC6 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
							</DAI>
						</DOI>
						<DOI name="V1Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273077,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273079,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 V1 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="V2Src">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273080,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273082,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 V2 voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedV2">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:273083,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:273085,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 V2' voltage phasor, in primary volts</Val>
							</DAI>
						</DOI>
						<DOI name="ProjectedDif">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273086,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
							</DAI>
						</DOI>
						<DOI name="ProjDifDis">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:273087,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>deg</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHROCHECK 6 PROJ SYNSCP D_PH, in degrees</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205332,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYNCHK6 SYNC CLOSE setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SPTR_1" lnClass="SPTR" inst="1" prefix="HPTmp">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_HPTmpSPTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Hottest-Spot Temperature Function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:212542,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746152,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR HST-SPOT degrees C OP</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008296,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR HST-SPOT degrees C DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484008,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR HST-SPOT degrees C PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="ToOilTmp">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:271152,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TOP OIL degrees C actual value</Val>
							</DAI>
						</DOI>
						<DOI name="HPTmpClc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:271153,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>°C</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HOTTEST-SPOT degrees C actual values.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212545,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR HST BLOCK for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212545,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR HST BLOCK for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212545,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR HST BLOCK for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212545,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR HST BLOCK for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212545,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR HST BLOCK for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212545,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR HST BLOCK for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SPTR_2" lnClass="SPTR" inst="1" prefix="LosLif">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_LosLifSPTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Loss of Life Function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:212556,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746154,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR LIFE LOST OP operands</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484010,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR LIFE LOST PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="LosLifeRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:271155,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DAILY RATE LOL actual Values.</Val>
							</DAI>
						</DOI>
						<DOI name="LosLife">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:271157,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR LIFE LOST actual Values.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212561,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOSS OF LIFE BLOCK for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212561,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOSS OF LIFE BLOCK for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212561,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOSS OF LIFE BLOCK for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212561,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOSS OF LIFE BLOCK for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212561,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOSS OF LIFE BLOCK for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212561,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOSS OF LIFE BLOCK for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SPTR_0" lnClass="SPTR" inst="1" prefix="Age">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_AgeSPTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Aging Factor Function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:212549,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746153,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR AGING FCTR OP</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008297,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR AGING FCTR DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484009,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XFMR AGING FCTR PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AgeRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:271154,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AGING FACTOR actual Values.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212552,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AGING FACTOR BLOCK for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212552,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AGING FACTOR BLOCK for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212552,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AGING FACTOR BLOCK for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212552,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AGING FACTOR BLOCK for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212552,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AGING FACTOR BLOCK for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:212552,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AGING FACTOR BLOCK for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_8" lnClass="PIOC" inst="1" prefix="CtFail">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT failure detector 1 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212175,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 1 PKP operand, which indicated Op will operate when delay expires</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484103,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746247,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 1 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_8" lnClass="PIOC" inst="2" prefix="CtFail">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT failure detector 2 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:212187,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 2 PKP operand, which indicated Op will operate when delay expires</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484104,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746248,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT FAIL 2 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_0" lnClass="SCBR" inst="1" prefix="CBArc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214821,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484141,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746285,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214834,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARC AMP BLOCK setting</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO" sAddr="4:100,0,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logical OR of status value of mapped FlexLogic operands in BKR 1 ARC AMP INT-A, BKR 1 ARC AMP INT-B, BKR 1 ARC AMP INT-C</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315401,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 OPERATING TIME in ms</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008429,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 MAX OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlmDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270573,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 1 MAX DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214832,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 CLR ARC AMPS setting</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr">
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:214838,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR BREAKER 1 ARCING AMPS command</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:201469,0"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="SCBR_0" lnClass="SCBR" inst="2" prefix="CBArc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214839,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484142,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 2 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2147746286,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 2 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214852,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARC AMP BLOCK setting</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO" sAddr="4:100,1,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logical OR of status value of mapped FlexLogic operands in BKR 2 ARC AMP INT-A, BKR 2 ARC AMP INT-B, BKR 2 ARC AMP INT-C</Val>
							</DAI>
						</DOI>
						<DOI name="OpTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315423,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 OPERATING TIME in ms</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlm">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008430,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 2 MAX OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntrAlmDpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270574,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR ARC 2 MAX DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214850,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 CLR ARC AMPS setting</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr">
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:214856,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR BREAKER 2 ARCING AMPS command</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:201470,0"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="1" prefix="CBArc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214821,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase A</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214823,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARC AMP INT-A setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:101,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ACC ARCING AMP phase A in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315398,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 OPERATING TIME phase A in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:102,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARCING AMP phase A</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:103,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 AMP MAX phase A</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="2" prefix="CBArc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214839,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase A</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214841,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARC AMP INT-A setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:101,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ACC ARCING AMP phase A in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315420,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 OPERATING TIME phase A in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:102,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARCING AMP phase A</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:103,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 AMP MAX phase A</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="1" prefix="CBArc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214821,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase B</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214825,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARC AMP INT-B setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:104,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ACC ARCING AMP phase B in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315399,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 OPERATING TIME phase B in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:105,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARCING AMP phase B</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:106,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 AMP MAX phase B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="2" prefix="CBArc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214839,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase B</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214843,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARC AMP INT-B setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:104,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ACC ARCING AMP phase B in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315421,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 OPERATING TIME phase B in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:105,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARCING AMP phase B</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:106,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 AMP MAX phase B</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="1" prefix="CBArc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214821,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase C</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214827,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARC AMP INT-C setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:107,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ACC ARCING AMP phase C in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315400,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 OPERATING TIME phase C in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:108,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 ARCING AMP phase C</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:109,0,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 AMP MAX phase C</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR_1" lnClass="SCBR" inst="2" prefix="CBArc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 ARCING CURRENT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:214839,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase C</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214845,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARC AMP INT-C setting</Val>
							</DAI>
						</DOI>
						<DOI name="AccAbr">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:107,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A²t</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ACC ARCING AMP phase C in A2s</Val>
							</DAI>
						</DOI>
						<DOI name="RctTmOpn">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315422,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 OPERATING TIME phase C in ms</Val>
							</DAI>
						</DOI>
						<DOI name="SwA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:108,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 ARCING AMP phase C</Val>
							</DAI>
						</DOI>
						<DOI name="MaxIntrA">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:109,1,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 AMP MAX phase C</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RFLO_3" lnClass="RFLO" inst="1" prefix="UFlt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_UFltRFLO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PROGRAMMABLE FAULT REPORT 1 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO">
								<Val>on</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ">
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mandatory data attribute which in this case is fixed at zero</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201968,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PRE-FAULT 1 TRIGGER.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201965,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 1 TRIGGER.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RFLO_3" lnClass="RFLO" inst="2" prefix="UFlt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_UFltRFLO2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PROGRAMMABLE FAULT REPORT 2 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO">
								<Val>on</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ">
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mandatory data attribute which in this case is fixed at zero</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:202042,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PRE-FAULT 2 TRIGGER.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:202039,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT 2 TRIGGER.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RFLO_4" lnClass="RFLO" inst="1" prefix="UFlt0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_UFlt0RFLO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PROGRAMMABLE FAULT REPORT actual values and clear</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ">
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mandatory data attribute which in this case is fixed at zero</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="stVal" valKind="RO" sAddr="1:274544,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEWEST RECORD NUMBER</Val>
							</DAI>
						</DOI>
						<DOI name="LastClrTm">
							<DAI name="stVal" valKind="RO" sAddr="1:274545,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LAST CLEARED DATE actual value</Val>
							</DAI>
						</DOI>
						<DOI name="LastRptTm">
							<DAI name="stVal" valKind="RO" sAddr="1:274547,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LAST REPORT DATE actual value</Val>
							</DAI>
						</DOI>
						<DOI name="RsStat">
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:227297,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Clear all User Fault Report Data files command</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:201964,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:227295,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR USER REPORTS</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_11" lnClass="PIOC" inst="1" prefix="BkrRtk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BkrRtkPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER RESTRIKE element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:222065,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK RESTIRKE  1 OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271370,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484938,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147747082,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148009226,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 1 BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222066,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 1 BKR OPEN setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222072,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 1 OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222074,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR RSTR 1 CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:222076,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_21" lnClass="GAPC" inst="1" prefix="ThrFlt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThrFltGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THROUGH FAULT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253081,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271139,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484707,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746851,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008995,0"/>
						</DOI>
						<DOI name="OpAccm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 ACC OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2151417236,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2150630804,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2150892948,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2151155092,0"/>
						</DOI>
						<DOI name="OpFltCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 CNT OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149582228,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148795796,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149057940,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149320084,0"/>
						</DOI>
						<DOI name="EvtStr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EVE START operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271508,0"/>
						</DOI>
						<DOI name="EvtStrA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EVENT A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147485076,0"/>
						</DOI>
						<DOI name="EvtStrB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EVENT B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747220,0"/>
						</DOI>
						<DOI name="EvtStrC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EVENT C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009364,0"/>
						</DOI>
						<DOI name="EvtEnd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EVE END operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533652,0"/>
						</DOI>
						<DOI name="AccmWrnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 ACC WRN A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844372,0"/>
						</DOI>
						<DOI name="AccmWrnB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 ACC WRN B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106516,0"/>
						</DOI>
						<DOI name="AccmWrnC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 ACC WRN C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368660,0"/>
						</DOI>
						<DOI name="FltRcdClr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 CLR operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533283,0"/>
						</DOI>
						<DOI name="FltCntA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 CNT A actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316004,0"/>
						</DOI>
						<DOI name="FltCntB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 CNT B actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316005,0"/>
						</DOI>
						<DOI name="FltCntC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 CNT C actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316006,0"/>
						</DOI>
						<DOI name="TotAccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 TOTAL ACC A in pu</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315968,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotAccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 TOTAL ACC B in pu</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315970,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotAccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 TOTAL ACC C in pu</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315972,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Evt1Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV 1 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316007,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV 2 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316016,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV 3 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316025,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV 4 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316034,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV 5 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316043,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV1 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316009,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV2 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316018,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV3 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316027,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV4 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316036,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV5 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316045,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV1 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316010,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV1 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316011,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV1 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316012,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV2 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316019,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV2 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316020,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV2 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316021,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV3 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316028,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV3 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316029,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV3 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316030,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV4 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316037,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV4 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316038,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV4 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316039,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV5 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316046,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV5 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316047,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV5 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316048,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV1 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316013,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV1 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316014,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV1 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316015,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV2 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316022,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV2 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316023,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV2 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316024,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV3 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316031,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV3 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316032,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV3 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316033,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV4 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316040,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV4 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316041,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV4 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316042,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV5 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316049,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV5 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316050,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 1 EV5 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316051,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT MON 1 CLR setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253094,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT MON 1 BLK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253096,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_21" lnClass="GAPC" inst="2" prefix="ThrFlt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThrFltGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THROUGH FAULT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253100,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271140,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484708,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746852,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008996,0"/>
						</DOI>
						<DOI name="OpAccm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 ACC OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2151417237,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2150630805,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2150892949,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2151155093,0"/>
						</DOI>
						<DOI name="OpFltCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 CNT OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149582229,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148795797,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149057941,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149320085,0"/>
						</DOI>
						<DOI name="EvtStr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EVE START operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271509,0"/>
						</DOI>
						<DOI name="EvtStrA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EVENT A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147485077,0"/>
						</DOI>
						<DOI name="EvtStrB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EVENT B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747221,0"/>
						</DOI>
						<DOI name="EvtStrC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EVENT C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009365,0"/>
						</DOI>
						<DOI name="EvtEnd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EVE END operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533653,0"/>
						</DOI>
						<DOI name="AccmWrnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 ACC WRN A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844373,0"/>
						</DOI>
						<DOI name="AccmWrnB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 ACC WRN B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106517,0"/>
						</DOI>
						<DOI name="AccmWrnC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 ACC WRN C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368661,0"/>
						</DOI>
						<DOI name="FltRcdClr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 CLR operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533284,0"/>
						</DOI>
						<DOI name="FltCntA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 CNT A actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316052,0"/>
						</DOI>
						<DOI name="FltCntB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 CNT B actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316053,0"/>
						</DOI>
						<DOI name="FltCntC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 CNT C actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316054,0"/>
						</DOI>
						<DOI name="TotAccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 TOTAL ACC A in pu</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315974,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotAccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 TOTAL ACC B in pu</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315976,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotAccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 TOTAL ACC C in pu</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315978,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Evt1Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV 1 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316055,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV 2 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316064,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV 3 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316073,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV 4 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316082,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV 5 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316091,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV1 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316057,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV2 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316066,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV3 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316075,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV4 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316084,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV5 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316093,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV1 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316058,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV1 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316059,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV1 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316060,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV2 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316067,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV2 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316068,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV2 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316069,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV3 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316076,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV3 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316077,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV3 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316078,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV4 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316085,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV4 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316086,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV4 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316087,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV5 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316094,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV5 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316095,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV5 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316096,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV1 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316061,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV1 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316062,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV1 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316063,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV2 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316070,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV2 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316071,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV2 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316072,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV3 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316079,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV3 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316080,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV3 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316081,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV4 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316088,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV4 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316089,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV4 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316090,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV5 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316097,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV5 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316098,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 2 EV5 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316099,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT MON 2 CLR setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253113,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT MON 2 BLK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253115,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_21" lnClass="GAPC" inst="3" prefix="ThrFlt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThrFltGAPC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THROUGH FAULT element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253119,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271141,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484709,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746853,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008997,0"/>
						</DOI>
						<DOI name="OpAccm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 ACC OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2151417238,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2150630806,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2150892950,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2151155094,0"/>
						</DOI>
						<DOI name="OpFltCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 CNT OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149582230,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148795798,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149057942,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149320086,0"/>
						</DOI>
						<DOI name="EvtStr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EVE START operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271510,0"/>
						</DOI>
						<DOI name="EvtStrA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EVENT A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147485078,0"/>
						</DOI>
						<DOI name="EvtStrB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EVENT B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747222,0"/>
						</DOI>
						<DOI name="EvtStrC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EVENT C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009366,0"/>
						</DOI>
						<DOI name="EvtEnd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EVE END operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533654,0"/>
						</DOI>
						<DOI name="AccmWrnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 ACC WRN A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844374,0"/>
						</DOI>
						<DOI name="AccmWrnB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 ACC WRN B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106518,0"/>
						</DOI>
						<DOI name="AccmWrnC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 ACC WRN C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368662,0"/>
						</DOI>
						<DOI name="FltRcdClr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 CLR operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533285,0"/>
						</DOI>
						<DOI name="FltCntA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 CNT A actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316100,0"/>
						</DOI>
						<DOI name="FltCntB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 CNT B actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316101,0"/>
						</DOI>
						<DOI name="FltCntC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 CNT C actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316102,0"/>
						</DOI>
						<DOI name="TotAccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 TOTAL ACC A in pu</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315980,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotAccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 TOTAL ACC B in pu</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315982,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotAccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 TOTAL ACC C in pu</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:315984,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Evt1Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV 1 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316103,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV 2 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316112,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV 3 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316121,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV 4 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316130,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5Tm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV 5 TIME actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:316139,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV1 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316105,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV2 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316114,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV3 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316123,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV4 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316132,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5Dur">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV5 DURATION in cycles</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316141,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV1 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316106,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV1 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316107,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV1 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316108,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV2 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316115,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV2 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316116,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV2 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316117,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV3 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316124,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV3 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316125,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV3 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316126,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV4 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316133,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV4 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316134,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV4 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316135,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5MaxA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV5 MAX CUR A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316142,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5MaxB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV5 MAX CUR B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316143,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5MaxC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV5 MAX CUR C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316144,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV1 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316109,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV1 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316110,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt1AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV1 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316111,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV2 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316118,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV2 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316119,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt2AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV2 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316120,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV3 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316127,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV3 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316128,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt3AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV3 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316129,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV4 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316136,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV4 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316137,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt4AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV4 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316138,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5AccmA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV5 ACC A in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316145,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5AccmB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV5 ACC B in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316146,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Evt5AccmC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT 3 EV5 ACC C in pu</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316147,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT MON 3 CLR setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253132,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THRU FLT MON 3 BLK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253134,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MHAI_4" lnClass="MHAI" inst="1" prefix="HDet">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_HDetMHAI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Detection element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252604,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:252605,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Frequency, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485064,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147747208,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148009352,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148271496,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
							<DAI name="neut" valKind="RO" sAddr="0:2148533640,0"/>
							<DAI name="dirNeut" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 1 PKP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148795784,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149057928,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149320072,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149582216,0"/>
							<DAI name="neut" valKind="RO" sAddr="0:2149844360,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 1 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAa">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276176,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 1 IA in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAb">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276177,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 1 IB in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276178,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 1 IC in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAGnd">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276180,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 1 IG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAAv">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276179,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 1 IAVG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252615,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 1 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MHAI_4" lnClass="MHAI" inst="2" prefix="HDet">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_HDetMHAI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Detection element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252619,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:252620,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Frequency, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485065,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147747209,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148009353,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148271497,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
							<DAI name="neut" valKind="RO" sAddr="0:2148533641,0"/>
							<DAI name="dirNeut" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 2 PKP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148795785,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149057929,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149320073,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149582217,0"/>
							<DAI name="neut" valKind="RO" sAddr="0:2149844361,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 2 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAa">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276181,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 2 IA in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAb">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276182,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 2 IB in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276183,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 2 IC in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAGnd">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276185,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 2 IG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAAv">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276184,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 2 IAVG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252630,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 2 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MHAI_4" lnClass="MHAI" inst="3" prefix="HDet">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_HDetMHAI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Detection element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252634,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:252635,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 3 Frequency, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485066,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147747210,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148009354,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148271498,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
							<DAI name="neut" valKind="RO" sAddr="0:2148533642,0"/>
							<DAI name="dirNeut" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 3 PKP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148795786,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149057930,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149320074,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149582218,0"/>
							<DAI name="neut" valKind="RO" sAddr="0:2149844362,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 3 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAa">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276186,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 3 IA in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAb">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276187,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 3 IB in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276188,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 3 IC in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAGnd">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276190,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 3 IG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAAv">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276189,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 3 IAVG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252645,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 3 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MHAI_4" lnClass="MHAI" inst="4" prefix="HDet">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_HDetMHAI4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Detection element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252649,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:252650,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 4 Frequency, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485067,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147747211,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148009355,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148271499,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
							<DAI name="neut" valKind="RO" sAddr="0:2148533643,0"/>
							<DAI name="dirNeut" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 4 PKP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148795787,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149057931,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149320075,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149582219,0"/>
							<DAI name="neut" valKind="RO" sAddr="0:2149844363,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 4 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAa">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276191,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 4 IA in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAb">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276192,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 4 IB in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAc">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276193,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 4 IC in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAGnd">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276195,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 4 IG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HDetAAv">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:276194,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>c</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonic Det 4 IAVG in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252660,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HARMONIC DET 4 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="System">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:156,0,0"/>
						</DOI>
						<DOI name="GrRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="1" prefix="Bkr">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCILO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252694,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243402,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243404,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582043,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844187,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR1 INTERLOCK OPN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243402,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR1 INTERLOCK CLS setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243404,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="2" prefix="Bkr">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCILO2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252747,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243437,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243439,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582044,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844188,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR2 INTERLOCK OPN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243437,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR2 INTERLOCK CLS setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243439,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="1" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215539,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243611,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243613,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009438,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271582,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH1 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243611,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH1 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243613,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="2" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215583,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243644,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243646,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009439,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271583,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH2 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243644,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH2 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243646,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="3" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215627,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243677,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243679,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009440,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271584,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH3 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243677,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH3 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243679,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="4" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215671,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243710,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243712,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009441,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271585,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH4 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243710,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH4 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243712,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="5" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215715,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243743,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243745,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009442,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271586,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH5 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243743,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH5 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243745,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="6" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215759,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243776,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243778,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009443,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271587,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH6 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243776,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH6 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243778,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="7" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215803,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243809,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243811,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009444,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271588,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH7 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243809,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH7 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243811,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CILO_1_noGFP" lnClass="CILO" inst="8" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215847,0"/>
						</DOI>
						<DOI name="EnaOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Open status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243842,0"/>
						</DOI>
						<DOI name="EnaCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Enable Close status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243844,0"/>
						</DOI>
						<DOI name="EnaLocOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 LOCAL OPEN CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009445,0"/>
						</DOI>
						<DOI name="EnaLocCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 LOCAL CLS CILO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271589,0"/>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH8 OPEN INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243842,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH8 CLOSE INTERLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243844,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="1" prefix="Bkr">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCSWI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252694,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:114,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243410,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280690,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:115,0,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker 1 CSWI Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243398,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Open operation</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:159,0,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:116,0,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 MNL CLS operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319887,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630619,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892763,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151154907,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151417051,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:161,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243424,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280695,0"/>
							</SDI>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:117,0,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:112,0,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:113,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243409,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243420,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243418,0">
								<Val>500</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:118,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243411,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280692,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:119,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243412,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280691,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR1 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243398,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243400,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="2" prefix="Bkr">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCSWI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252747,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:114,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243445,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280709,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:115,1,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker 2 CSWI Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243433,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Open operation</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:159,1,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:116,1,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 MNL CLS operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319888,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630620,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892764,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151154908,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2151417052,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:161,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243459,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280714,0"/>
							</SDI>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:117,1,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:112,1,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:113,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243444,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243455,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243453,0">
								<Val>500</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:118,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243446,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280711,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:119,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243447,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280710,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR2 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243433,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243435,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="1" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215539,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:122,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243618,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316420,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch 1 Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:123,0,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243607,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 OFF CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485102,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:124,0,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 ON CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747246,0"/>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:125,0,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149058014,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320158,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582302,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844446,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:162,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243632,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316423,0"/>
							</SDI>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:120,0,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:121,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243617,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243628,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243626,0">
								<Val>5000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch1 open commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:126,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243619,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316419,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch1 close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:127,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243620,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316418,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243607,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243609,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="2" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215583,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:122,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243651,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316439,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch 2 Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:123,1,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243640,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 OFF CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485103,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:124,1,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 ON CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747247,0"/>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:125,1,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149058015,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320159,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582303,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844447,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:162,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243665,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316442,0"/>
							</SDI>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:120,1,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:121,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243650,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243661,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243659,0">
								<Val>5000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch2 open commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:126,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243652,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316438,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch2 close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:127,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243653,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316437,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243640,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243642,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="3" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215627,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:122,2,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243684,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316458,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch 3 Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:123,2,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243673,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 OFF CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485104,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:124,2,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 ON CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747248,0"/>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:125,2,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149058016,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320160,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582304,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844448,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:162,2,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243698,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316461,0"/>
							</SDI>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:120,2,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:121,2,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243683,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243694,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243692,0">
								<Val>5000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch3 open commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:126,2,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243685,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316457,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch3 close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:127,2,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243686,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316456,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243673,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243675,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="4" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215671,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:122,3,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243717,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316477,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch 4 Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:123,3,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243706,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 OFF CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485105,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:124,3,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 ON CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747249,0"/>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:125,3,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149058017,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320161,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582305,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844449,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:162,3,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243731,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316480,0"/>
							</SDI>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:120,3,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:121,3,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243716,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243727,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243725,0">
								<Val>5000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch4 open commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:126,3,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243718,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316476,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch4 close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:127,3,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243719,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316475,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243706,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243708,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="5" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215715,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:122,4,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243750,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316496,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch 5 Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:123,4,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243739,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 OFF CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485106,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:124,4,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 ON CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747250,0"/>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:125,4,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149058018,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320162,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582306,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844450,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:162,4,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243764,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316499,0"/>
							</SDI>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:120,4,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:121,4,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243749,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243760,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243758,0">
								<Val>5000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch5 open commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:126,4,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243751,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316495,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch5 close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:127,4,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243752,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316494,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243739,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243741,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="6" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215759,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:122,5,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243783,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316515,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch 6 Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:123,5,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243772,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 OFF CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485107,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:124,5,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 ON CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747251,0"/>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:125,5,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149058019,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320163,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582307,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844451,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:162,5,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243797,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316518,0"/>
							</SDI>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:120,5,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:121,5,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243782,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243793,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243791,0">
								<Val>5000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch6 open commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:126,5,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243784,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316514,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch6 close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:127,5,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243785,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316513,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243772,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243774,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="7" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215803,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:122,6,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243816,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316534,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch 7 Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:123,6,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243805,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 OFF CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485108,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:124,6,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 ON CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747252,0"/>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:125,6,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149058020,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320164,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582308,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844452,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:162,6,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243830,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316537,0"/>
							</SDI>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:120,6,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:121,6,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243815,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243826,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243824,0">
								<Val>5000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch7 open commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:126,6,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243817,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316533,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch7 close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:127,6,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243818,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316532,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243805,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243807,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI_4" lnClass="CSWI" inst="8" prefix="Disc">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Control element 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215847,0"/>
						</DOI>
						<DOI name="CmdBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Command block status of this LN</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:122,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243849,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316553,0"/>
							</SDI>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch 8 Block status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:123,7,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Loc status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:243838,0"/>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 OFF CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485109,0"/>
						</DOI>
						<DOI name="SelOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for open operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:124,7,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 ON CMD operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747253,0"/>
						</DOI>
						<DOI name="SelCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Switch Select status for close operation</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:125,7,0"/>
						</DOI>
						<DOI name="BayAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 BAY AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149058021,0"/>
						</DOI>
						<DOI name="StnAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 STATN AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320165,0"/>
						</DOI>
						<DOI name="RemAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 REM AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582309,0"/>
						</DOI>
						<DOI name="LocAuthEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 LOCAL AUTHOR ON operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844453,0"/>
						</DOI>
						<DOI name="LocSta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Station authority status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:162,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243863,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316556,0"/>
							</SDI>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:120,7,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:121,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243848,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243859,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:243857,0">
								<Val>5000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch8 open commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:126,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243850,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316552,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks Switch8 close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:127,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243851,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316551,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 CSWI Loc Stat setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243838,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 Station Author setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243840,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR_5" lnClass="XCBR" inst="1" prefix="Bkr0">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr0XCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 1 3-phase functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252694,0"/>
						</DOI>
						<DOI name="EEHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker health, value is 2 (yellow) when breaker is out of service, 3 (red) when breaker trouble is detected and breaker is not out of service</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:128,0,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by setting BKR1 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252741,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker operations counter.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:280699,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 OFF CMD (3-phase trip), BREAKER TRIP A, BREAKER TRIP B and BREAKER TRIP C operands</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484879,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149582031,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149844175,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2150106319,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ON CMD (close) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747023,0"/>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484885,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009167,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271311,0"/>
						</DOI>
						<DOI name="Dsc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 DISCREP operand, which is breaker pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795599,0"/>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 TROUBLE operand, which is breaker pole discrepancy, bad-status, or BREAKER EXT ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533455,0"/>
						</DOI>
						<DOI name="MnlOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 MNL OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057743,0"/>
						</DOI>
						<DOI name="MnlCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 MNL CLS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319887,0"/>
						</DOI>
						<DOI name="AnyPoleOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ANY P OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368463,0"/>
						</DOI>
						<DOI name="OnePoleOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 ONE P OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630607,0"/>
						</DOI>
						<DOI name="OutOfSrv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 OOS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892751,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:129,0,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:130,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243414,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243422,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:252729,0">
								<Val>70</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:131,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243415,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280694,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:132,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243416,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280693,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 OPEN CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252699,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 BLK OPEN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252719,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 CLOSE CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252701,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 BLK CLOSE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252721,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR1 SYNCCHECK CLS setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243406,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 EXT ALARM setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252709,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 OUT OF SV (out-of-service) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252717,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR1 ST.LOC OPERAND (local control) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252741,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef9">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 RACKED-IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252737,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 PUSH BUTTON CONTROL setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252713,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 COMMS OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252743,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK1 COMMS CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252745,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR_5" lnClass="XCBR" inst="2" prefix="Bkr0">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr0XCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 2 3-phase functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252747,0"/>
						</DOI>
						<DOI name="EEHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker health, value is 2 (yellow) when breaker is out of service, 3 (red) when breaker trouble is detected and breaker is not out of service</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:128,1,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by setting BKR2 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252794,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker operations counter.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:280718,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 OFF CMD (3-phase trip), BREAKER TRIP A, BREAKER TRIP B and BREAKER TRIP C operands</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484880,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149582032,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149844176,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2150106320,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 ON CMD (close) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747024,0"/>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484886,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009168,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271312,0"/>
						</DOI>
						<DOI name="Dsc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 DISCREP operand, which is breaker pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795600,0"/>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 TROUBLE operand, which is breaker pole discrepancy, bad-status, or BREAKER EXT ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533456,0"/>
						</DOI>
						<DOI name="MnlOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 MNL OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057744,0"/>
						</DOI>
						<DOI name="MnlCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 MNL CLS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319888,0"/>
						</DOI>
						<DOI name="AnyPoleOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 ANY P OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368464,0"/>
						</DOI>
						<DOI name="OnePoleOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 ONE P OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630608,0"/>
						</DOI>
						<DOI name="OutOfSrv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 OOS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892752,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker position control and status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:129,1,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:130,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243449,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243457,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:252782,0">
								<Val>70</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:131,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243450,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280713,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks breaker close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:132,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243451,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:280712,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 OPEN CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252752,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 BLK OPEN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252772,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 CLOSE CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252754,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 BLK CLOSE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252774,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR2 SYNCCHECK CLS setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:243441,0">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 EXT ALARM setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252762,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 OUT OF SV (out-of-service) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252770,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR2 ST.LOC OPERAND (local control) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252794,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef9">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 RACKED-IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252790,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 PUSH BUTTON CONTROL setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252766,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 COMMS OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252796,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRK2 COMMS CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252798,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR_1" lnClass="XCBR" inst="1" prefix="Bkr1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr1XCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 1, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252694,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by setting XCBR1 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252741,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase A breaker operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:280701,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase A BAD ST operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747029,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase A CLSD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533461,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319893,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase A INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106325,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker 1 Phase A position status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:133,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:134,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker close commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:135,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252703,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252723,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR_1" lnClass="XCBR" inst="2" prefix="Bkr1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr1XCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 2, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252747,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by setting XCBR2 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252794,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase A breaker operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:280720,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase A BAD ST operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747030,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase A CLSD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533462,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319894,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase A INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106326,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker 2 Phase A position status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:133,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:134,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker close commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:135,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252756,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252776,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR_1" lnClass="XCBR" inst="1" prefix="Bkr2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr2XCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 1, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252694,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by setting XCBR1 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252741,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase B breaker operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:280703,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase B BAD ST operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009173,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase B CLSD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795605,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582037,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase B INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368469,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker 1 Phase B position status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:136,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:137,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker close commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:138,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252705,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252725,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR_1" lnClass="XCBR" inst="2" prefix="Bkr2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr2XCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 2, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252747,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by setting XCBR2 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252794,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase B breaker operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:280722,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase B BAD ST operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009174,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase B CLSD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795606,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582038,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase B INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368470,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker 2 Phase B position status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:136,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:137,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker close commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:138,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252758,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252778,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR_1" lnClass="XCBR" inst="1" prefix="Bkr3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr3XCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 1, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252694,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by setting XCBR1 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252741,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase C breaker operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:280705,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase C BAD ST operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271317,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase C CLSD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057749,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844181,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase C INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630613,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker 1 Phase C position status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:139,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:140,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker close commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:141,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252707,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 1 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252727,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR_1" lnClass="XCBR" inst="2" prefix="Bkr3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr3XCBR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker Control element 2, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252747,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by setting XCBR2 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252794,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase C breaker operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:280724,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase C BAD ST operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271318,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase C CLSD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057750,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844182,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase C INTERM operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630614,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker 2 Phase C position status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:139,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:140,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker close commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:141,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252760,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER 2 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252780,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="TCTR_0" lnClass="TCTR" inst="1" prefix="ACin">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ACinTCTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT input F1 Ia</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
					</LN>
					<LN lnType="TCTR_0" lnClass="TCTR" inst="2" prefix="ACin">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ACinTCTR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT input F1 Ib</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
					</LN>
					<LN lnType="TCTR_0" lnClass="TCTR" inst="3" prefix="ACin">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ACinTCTR3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT input F1 Ic</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
					</LN>
					<LN lnType="TCTR_0" lnClass="TCTR" inst="4" prefix="ACin">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ACinTCTR4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT input F1 Ig</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
					</LN>
					<LN lnType="TCTR_0" lnClass="TCTR" inst="5" prefix="ACin">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ACinTCTR5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT input F5 Ia</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
					</LN>
					<LN lnType="TCTR_0" lnClass="TCTR" inst="6" prefix="ACin">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ACinTCTR6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT input F5 Ib</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
					</LN>
					<LN lnType="TCTR_0" lnClass="TCTR" inst="7" prefix="ACin">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ACinTCTR7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT input F5 Ic</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
					</LN>
					<LN lnType="TCTR_0" lnClass="TCTR" inst="8" prefix="ACin">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ACinTCTR8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CT input F5 Ig</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
					</LN>
					<LN lnType="XSWI_5" lnClass="XSWI" inst="1" prefix="Disc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 1, 3-phase functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215539,0"/>
						</DOI>
						<DOI name="EEHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:142,0,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215577,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316424,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 OFF CMD (open) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485102,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 ON CMD (close) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747246,0"/>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147485126,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009390,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271534,0"/>
						</DOI>
						<DOI name="Dsc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 DISCREP operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533678,0"/>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 1 EXT ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795822,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:143,0,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:144,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243622,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243630,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:215564,0">
								<Val>70</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:145,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243623,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316422,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:146,0,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243624,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316421,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 OPEN CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215544,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 BLK OPEN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215546,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 CLOSE CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215548,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 BLK CLOSE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215550,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI1 ST.LOC OPERAND (local control) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215577,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI1 PUSH BUTTON CONTROL setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215570,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 COMMS OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215579,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW1 COMMS CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215581,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_5" lnClass="XSWI" inst="2" prefix="Disc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 2, 3-phase functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215583,0"/>
						</DOI>
						<DOI name="EEHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:142,1,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215621,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316443,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 OFF CMD (open) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485103,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 ON CMD (close) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747247,0"/>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147485127,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009391,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271535,0"/>
						</DOI>
						<DOI name="Dsc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 DISCREP operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533679,0"/>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 2 EXT ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795823,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:143,1,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:144,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243655,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243663,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:215608,0">
								<Val>70</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:145,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243656,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316441,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:146,1,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243657,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316440,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 OPEN CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215588,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 BLK OPEN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215590,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 CLOSE CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215592,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 BLK CLOSE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215594,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI2 ST.LOC OPERAND (local control) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215621,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI2 PUSH BUTTON CONTROL setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215614,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 COMMS OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215623,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW2 COMMS CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215625,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_5" lnClass="XSWI" inst="3" prefix="Disc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 3, 3-phase functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215627,0"/>
						</DOI>
						<DOI name="EEHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:142,2,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215665,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316462,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 OFF CMD (open) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485104,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 ON CMD (close) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747248,0"/>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147485128,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009392,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271536,0"/>
						</DOI>
						<DOI name="Dsc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 DISCREP operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533680,0"/>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 3 EXT ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795824,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:143,2,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:144,2,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243688,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243696,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:215652,0">
								<Val>70</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:145,2,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243689,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316460,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:146,2,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243690,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316459,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 OPEN CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215632,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 BLK OPEN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215634,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 CLOSE CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215636,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 BLK CLOSE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215638,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI3 ST.LOC OPERAND (local control) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215665,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI3 PUSH BUTTON CONTROL setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215658,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 COMMS OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215667,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW3 COMMS CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215669,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_5" lnClass="XSWI" inst="4" prefix="Disc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 4, 3-phase functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215671,0"/>
						</DOI>
						<DOI name="EEHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:142,3,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215709,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316481,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 OFF CMD (open) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485105,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 ON CMD (close) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747249,0"/>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147485129,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009393,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271537,0"/>
						</DOI>
						<DOI name="Dsc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 DISCREP operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533681,0"/>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 4 EXT ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795825,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:143,3,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:144,3,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243721,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243729,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:215696,0">
								<Val>70</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:145,3,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243722,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316479,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:146,3,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243723,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316478,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 OPEN CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215676,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 BLK OPEN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215678,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 CLOSE CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215680,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 BLK CLOSE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215682,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI4 ST.LOC OPERAND (local control) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215709,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI4 PUSH BUTTON CONTROL setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215702,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 COMMS OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215711,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW4 COMMS CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215713,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_5" lnClass="XSWI" inst="5" prefix="Disc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 5, 3-phase functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215715,0"/>
						</DOI>
						<DOI name="EEHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:142,4,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215753,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316500,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 OFF CMD (open) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485106,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 ON CMD (close) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747250,0"/>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147485130,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009394,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271538,0"/>
						</DOI>
						<DOI name="Dsc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 DISCREP operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533682,0"/>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 5 EXT ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795826,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:143,4,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:144,4,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243754,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243762,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:215740,0">
								<Val>70</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:145,4,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243755,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316498,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:146,4,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243756,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316497,0"/>
