							<DAI name="stVal" valKind="RO" sAddr="0:2148533685,0"/>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 8 EXT ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795829,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:143,7,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:144,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243853,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243861,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:215872,0">
								<Val>70</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:145,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243854,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316555,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:146,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243855,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316554,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 OPEN CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215852,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 BLK OPEN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215854,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 CLOSE CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215856,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 BLK CLOSE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215858,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI8 ST.LOC OPERAND (local control) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215885,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI8 PUSH BUTTON CONTROL setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215878,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 COMMS OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215887,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 COMMS CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215889,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="1" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 1, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215539,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215577,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316426,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747270,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009414,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271558,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533702,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215552,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215554,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="2" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 2, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215583,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215621,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316445,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747271,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009415,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271559,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533703,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215596,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215598,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="3" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 3, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215627,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215665,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316464,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747272,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009416,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271560,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533704,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215640,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215642,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="4" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 4, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215671,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215709,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316483,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747273,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009417,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271561,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533705,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215684,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215686,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="5" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 5, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215715,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215753,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316502,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747274,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009418,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271562,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533706,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215728,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215730,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="6" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 6, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215759,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215797,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316521,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747275,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009419,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271563,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533707,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215772,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215774,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="7" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 7, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215803,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215841,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316540,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747276,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009420,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271564,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533708,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215816,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215818,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="8" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 8, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215847,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215885,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316559,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747277,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009421,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271565,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533709,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215860,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215862,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="1" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 1, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215539,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215577,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316428,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795846,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057990,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320134,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582278,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215556,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215558,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="2" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 2, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215583,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215621,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316447,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795847,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057991,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320135,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582279,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215600,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215602,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="3" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 3, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215627,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215665,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316466,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795848,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057992,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320136,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582280,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215644,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215646,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="4" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 4, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215671,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215709,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316485,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795849,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057993,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320137,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582281,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215688,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215690,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="5" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 5, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215715,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215753,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316504,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795850,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057994,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320138,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582282,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215732,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215734,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="6" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 6, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215759,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215797,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316523,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795851,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057995,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320139,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582283,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215776,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215778,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="7" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 7, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215803,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215841,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316542,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795852,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057996,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320140,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582284,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215820,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215822,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="8" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 8, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215847,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215885,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316561,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795853,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057997,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320141,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582285,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215864,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215866,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="1" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 1, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215539,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215577,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316430,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844422,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106566,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368710,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630854,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215560,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215562,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="2" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 2, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215583,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215621,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316449,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844423,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106567,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368711,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630855,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215604,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215606,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="3" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 3, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215627,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215665,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316468,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844424,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106568,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368712,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630856,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215648,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215650,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="4" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 4, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215671,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215709,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316487,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844425,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106569,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368713,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630857,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215692,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215694,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="5" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 5, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215715,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215753,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316506,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844426,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106570,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368714,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630858,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215736,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215738,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="6" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 6, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215759,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215797,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316525,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844427,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106571,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368715,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630859,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215780,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215782,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="7" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 7, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215803,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215841,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316544,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844428,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106572,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368716,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630860,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215824,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215826,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="8" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 8, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215847,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215885,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316563,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844429,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106573,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368717,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630861,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215868,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215870,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_1_30" lnClass="GGIO" inst="1" prefix="ConIn">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ConInGGIO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Contact Inputs</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Ind101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 1 On (M1a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131073,0"/>
						</DOI>
						<DOI name="Ind102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 2 On (M2a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131074,0"/>
						</DOI>
						<DOI name="Ind103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 3 On (M3a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131075,0"/>
						</DOI>
						<DOI name="Ind104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 4 On (M4a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131076,0"/>
						</DOI>
						<DOI name="Ind105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 5 On (M5a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131077,0"/>
						</DOI>
						<DOI name="Ind106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 6 On (M7a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131078,0"/>
						</DOI>
						<DOI name="Ind107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 7 On (M8a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131079,0"/>
						</DOI>
						<DOI name="Ind108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 8 On (M9a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131080,0"/>
						</DOI>
						<DOI name="Ind109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 9 On (M10a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131081,0"/>
						</DOI>
						<DOI name="Ind110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 10 On (M11a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131082,0"/>
						</DOI>
						<DOI name="Ind111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 11 On (M13a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131083,0"/>
						</DOI>
						<DOI name="Ind112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 12 On (M14a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131084,0"/>
						</DOI>
						<DOI name="Ind113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 13 On (M15a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131085,0"/>
						</DOI>
						<DOI name="Ind114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 14 On (M16a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131086,0"/>
						</DOI>
						<DOI name="Ind115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 15 On (M17a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131087,0"/>
						</DOI>
						<DOI name="Ind116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 16 On (M1b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131088,0"/>
						</DOI>
						<DOI name="Ind117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 17 On (M2b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131089,0"/>
						</DOI>
						<DOI name="Ind118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 18 On (M3b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131090,0"/>
						</DOI>
						<DOI name="Ind119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 19 On (M4b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131091,0"/>
						</DOI>
						<DOI name="Ind120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 20 On (M5b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131092,0"/>
						</DOI>
						<DOI name="Ind121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 21 On (M7b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131093,0"/>
						</DOI>
						<DOI name="Ind122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 22 On (M8b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131094,0"/>
						</DOI>
						<DOI name="Ind123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 23 On (M9b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131095,0"/>
						</DOI>
						<DOI name="Ind124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 24 On (M10b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131096,0"/>
						</DOI>
						<DOI name="Ind125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 25 On (M11b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131097,0"/>
						</DOI>
						<DOI name="Ind126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 26 On (M13b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131098,0"/>
						</DOI>
						<DOI name="Ind127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 27 On (M14b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131099,0"/>
						</DOI>
						<DOI name="Ind128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 28 On (M15b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131100,0"/>
						</DOI>
						<DOI name="Ind129">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 29 On (M16b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131101,0"/>
						</DOI>
						<DOI name="Ind130">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 30 On (M17b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131102,0"/>
						</DOI>
						<DOI name="Ind201">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 1 Off (M1a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196609,0"/>
						</DOI>
						<DOI name="Ind202">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 2 Off (M2a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196610,0"/>
						</DOI>
						<DOI name="Ind203">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 3 Off (M3a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196611,0"/>
						</DOI>
						<DOI name="Ind204">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 4 Off (M4a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196612,0"/>
						</DOI>
						<DOI name="Ind205">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 5 Off (M5a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196613,0"/>
						</DOI>
						<DOI name="Ind206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 6 Off (M7a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196614,0"/>
						</DOI>
						<DOI name="Ind207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 7 Off (M8a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196615,0"/>
						</DOI>
						<DOI name="Ind208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 8 Off (M9a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196616,0"/>
						</DOI>
						<DOI name="Ind209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 9 Off (M10a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196617,0"/>
						</DOI>
						<DOI name="Ind210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 10 Off (M11a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196618,0"/>
						</DOI>
						<DOI name="Ind211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 11 Off (M13a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196619,0"/>
						</DOI>
						<DOI name="Ind212">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 12 Off (M14a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196620,0"/>
						</DOI>
						<DOI name="Ind213">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 13 Off (M15a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196621,0"/>
						</DOI>
						<DOI name="Ind214">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 14 Off (M16a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196622,0"/>
						</DOI>
						<DOI name="Ind215">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 15 Off (M17a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196623,0"/>
						</DOI>
						<DOI name="Ind216">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 16 Off (M1b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196624,0"/>
						</DOI>
						<DOI name="Ind217">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 17 Off (M2b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196625,0"/>
						</DOI>
						<DOI name="Ind218">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 18 Off (M3b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196626,0"/>
						</DOI>
						<DOI name="Ind219">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 19 Off (M4b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196627,0"/>
						</DOI>
						<DOI name="Ind220">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 20 Off (M5b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196628,0"/>
						</DOI>
						<DOI name="Ind221">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 21 Off (M7b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196629,0"/>
						</DOI>
						<DOI name="Ind222">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 22 Off (M8b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196630,0"/>
						</DOI>
						<DOI name="Ind223">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 23 Off (M9b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196631,0"/>
						</DOI>
						<DOI name="Ind224">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 24 Off (M10b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196632,0"/>
						</DOI>
						<DOI name="Ind225">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 25 Off (M11b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196633,0"/>
						</DOI>
						<DOI name="Ind226">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 26 Off (M13b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196634,0"/>
						</DOI>
						<DOI name="Ind227">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 27 Off (M14b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196635,0"/>
						</DOI>
						<DOI name="Ind228">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 28 Off (M15b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196636,0"/>
						</DOI>
						<DOI name="Ind229">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 29 Off (M16b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196637,0"/>
						</DOI>
						<DOI name="Ind230">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 30 Off (M17b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196638,0"/>
						</DOI>
					</LN>
					<LN lnType="GGIO_2_CCCCCCCCCCCCCCCCCC" lnClass="GGIO" inst="1" prefix="ConOut">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ConOutGGIO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Contact Outputs</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Ind401">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 1 Closed (H1a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524289,0"/>
						</DOI>
						<DOI name="Ind402">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 2 Closed (H3a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524290,0"/>
						</DOI>
						<DOI name="Ind403">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 3 Closed (H5a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524291,0"/>
						</DOI>
						<DOI name="Ind404">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 4 Closed (H7a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524292,0"/>
						</DOI>
						<DOI name="Ind405">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 5 Closed (H9a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524293,0"/>
						</DOI>
						<DOI name="Ind406">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 6 Closed (H11a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524294,0"/>
						</DOI>
						<DOI name="Ind407">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 7 Closed (H13a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524295,0"/>
						</DOI>
						<DOI name="Ind408">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 8 Closed (H15a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524296,0"/>
						</DOI>
						<DOI name="Ind409">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 9 Closed (H17a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524297,0"/>
						</DOI>
						<DOI name="Ind410">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 10 Closed (H1b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524298,0"/>
						</DOI>
						<DOI name="Ind411">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 11 Closed (H3b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524299,0"/>
						</DOI>
						<DOI name="Ind412">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 12 Closed (H5b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524300,0"/>
						</DOI>
						<DOI name="Ind413">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 13 Closed (H7b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524301,0"/>
						</DOI>
						<DOI name="Ind414">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 14 Closed (H9b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524302,0"/>
						</DOI>
						<DOI name="Ind415">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 15 Closed (H11b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524303,0"/>
						</DOI>
						<DOI name="Ind416">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 16 Closed (H13b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524304,0"/>
						</DOI>
						<DOI name="Ind417">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 17 Closed (H15b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524305,0"/>
						</DOI>
						<DOI name="Ind418">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 18 Closed (H17b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524306,0"/>
						</DOI>
						<DOI name="InRef101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H1a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228036,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H3a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228056,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H5a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228076,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H7a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228096,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H9a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228116,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H11a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228136,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H13a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228156,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H15a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228176,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H17a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228196,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H1b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228216,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H3b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228236,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H5b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228256,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H7b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228276,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H9b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228296,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H11b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228316,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H13b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228336,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H15b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228356,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H17b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228376,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H11a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228138,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H13a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228158,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H15a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228178,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H17a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228198,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H1b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228218,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H3b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228238,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef212">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H5b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228258,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef213">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H7b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228278,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef214">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H9b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228298,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef215">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H11b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228318,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef216">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H13b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228338,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef217">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H15b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228358,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef218">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H17b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228378,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Meter">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:156,0,0"/>
						</DOI>
						<DOI name="GrRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="MMTR_0" lnClass="MMTR" inst="1" prefix="EnrMtr">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_EnrMtrMMTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Signal Source 1 Energy Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="PosTotWh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Total Watt-hour in positive direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269568,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="NegTotWh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Total Watt-hour in negative direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269570,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="PosTotVArh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Total VAr-hour in positive direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269572,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="NegTotVArh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Total VAr-hour in negative direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269574,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RsStat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mapped to command CLEAR ENERGY</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:198261,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:198260,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR ENERGY setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:227317,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMTR_1" lnClass="MMTR" inst="2" prefix="EnrMtr">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_EnrMtrMMTR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Signal Source 2 Energy Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="PosTotWh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Total Watt-hour in positive direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269584,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="NegTotWh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Total Watt-hour in negative direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269586,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="PosTotVArh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Total VAr-hour in positive direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269588,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="NegTotVArh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Total VAr-hour in negative direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269590,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMXN_3_840" lnClass="MMXN" inst="1" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXN1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 1 Ground current and Auxiliary voltage measurements.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Hz">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Frequency, in Hz</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316884,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Vaux">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Auxiliary Voltage phasor, in primary volts</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:268064,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:268066,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="VauxRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Auxiliary Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268062,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="Agnd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Ground Current phasor, in primary amperes</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:282486,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:282488,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="AgndRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Ground Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282484,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMXN_3_840" lnClass="MMXN" inst="2" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXN2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 2 Ground current and Auxiliary voltage measurements.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Hz">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Frequency, in Hz</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316886,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Vaux">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Auxiliary Voltage phasor, in primary volts</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:268128,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:268130,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="VauxRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Auxiliary Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268126,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="Agnd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Ground Current phasor, in primary amperes</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:282547,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:282549,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="AgndRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Ground Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282545,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMXU_0" lnClass="MMXU" inst="1" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXU1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 1 total power, frequency and phase phasors.  An AC source is a logical group of relay input current and voltage signals required for a particular measuring point</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 50DD operand, which becomes On when a disturbance (change in magnitude of a sequence current greater than twice the current cutoff level) is detected on AC Source 1.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484038,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="TotW">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Three Phase Real Power, in primary watts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269056,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Three Phase Reactive Power, in primary VAr</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269064,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Three Phase Apparent Power, in primary VA</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269072,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Three Phase Power Factor, dimensionless</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269080,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>cos(phi)</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="PFSign">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sign convention for power factor (PF) is fixed at Lead/Lag (usually named IEEE)</Val>
							</DAI>
							<DAI name="setVal" valKind="RO">
								<Val>EEI</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Frequency, in Hz</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269696,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase AB Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268053,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268055,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase BC Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268056,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268058,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase CA Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268059,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268061,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase-to-phase Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="VabRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase AB Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268047,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VbcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase BC Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268049,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VcaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase CA Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268051,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase AG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268038,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268040,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase BG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268041,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268043,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase CG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268044,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268046,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="phsToNeut" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="VaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase AG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268032,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VbRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase BG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268034,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase CG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268036,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase A Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282472,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282474,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase B Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282475,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282477,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase C Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282478,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282480,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Neutral Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282481,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282483,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Current phasors, in primary amperes</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="AaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase A Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282464,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AbRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase B Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282466,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase C Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282468,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AresRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Neutral Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282470,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="Adif">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Differential Ground Current phasor, in primary amperes</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:284294,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:284296,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase A Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269058,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase B Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269060,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase C Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269062,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase Real Power, in primary watts</Val>
							</DAI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase A Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269066,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase B Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269068,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase C Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269070,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase Reactive Power, in primary VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase A Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269074,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase B Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269076,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase C Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269078,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase Apparent Power, in primary VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase A Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269081,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase B Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269082,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase C Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269083,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase Power Factor, dimensionless</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMXU_0" lnClass="MMXU" inst="2" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXU2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 2 total power, frequency and phase phasors.  An AC source is a logical group of relay input current and voltage signals required for a particular measuring point</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 50DD operand, which becomes On when a disturbance (change in magnitude of a sequence current greater than twice the current cutoff level) is detected on AC Source 2.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484039,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="TotW">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Three Phase Real Power, in primary watts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269088,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Three Phase Reactive Power, in primary VAr</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269096,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Three Phase Apparent Power, in primary VA</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269104,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Three Phase Power Factor, dimensionless</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269112,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>cos(phi)</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="PFSign">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sign convention for power factor (PF) is fixed at Lead/Lag (usually named IEEE)</Val>
							</DAI>
							<DAI name="setVal" valKind="RO">
								<Val>EEI</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Frequency, in Hz</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269698,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase AB Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268117,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268119,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase BC Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268120,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268122,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase CA Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268123,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268125,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase-to-phase Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="VabRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase AB Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268111,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VbcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase BC Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268113,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VcaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase CA Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268115,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase AG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268102,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268104,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase BG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268105,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268107,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase CG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268108,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268110,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="phsToNeut" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="VaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase AG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268096,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VbRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase BG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268098,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase CG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268100,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase A Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282533,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282535,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase B Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282536,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282538,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase C Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282539,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282541,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Neutral Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282542,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282544,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Current phasors, in primary amperes</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="AaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase A Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282525,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AbRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase B Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282527,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase C Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282529,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AresRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Neutral Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282531,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="Adif">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Differential Ground Current phasor, in primary amperes</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:284297,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:284299,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase A Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269090,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase B Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269092,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase C Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269094,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase Real Power, in primary watts</Val>
							</DAI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase A Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269098,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase B Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269100,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase C Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269102,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase Reactive Power, in primary VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase A Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269106,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase B Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269108,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase C Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269110,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase Apparent Power, in primary VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase A Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269113,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase B Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269114,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase C Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269115,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase Power Factor, dimensionless</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MSQI_0" lnClass="MSQI" inst="1" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMSQI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 1 symmetrical component measurements.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Positive Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282492,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282494,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Negative Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282495,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282497,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Zero Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282489,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282491,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Sequence Current phasors, in primary amperes</Val>
							</DAI>
							<DAI name="seqT" valKind="RO"/>
							<DAI name="phsRef" valKind="RO">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Positive Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268070,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268072,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Negative Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268073,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268075,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Zero Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268067,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268069,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Sequence Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="seqT" valKind="RO"/>
							<DAI name="phsRef" valKind="RO">
								<Val>A</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MSQI_0" lnClass="MSQI" inst="2" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMSQI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 2 symmetrical component measurements.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Positive Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282553,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282555,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Negative Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282556,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282558,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Zero Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282550,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282552,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Sequence Current phasors, in primary amperes</Val>
							</DAI>
							<DAI name="seqT" valKind="RO"/>
							<DAI name="phsRef" valKind="RO">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Positive Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268134,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268136,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Negative Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268137,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268139,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Zero Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268131,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268133,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Sequence Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="seqT" valKind="RO"/>
							<DAI name="phsRef" valKind="RO">
								<Val>A</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MHAI_1" lnClass="MHAI" inst="1" prefix="HThd">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_HThdMHAI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonics and THD metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316872,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Frequency, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="ThdA">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272384,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 THD Ia in percentage for phaseA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272417,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 THD Ib in percentage for phaseB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272450,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 THD Ic in percentage for phaseC</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Current THD in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HA">
							<SDI name="phsAHar" ix="0">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 current DC component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 current first harmonic component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272385,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 2ND Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272386,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 3RD Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="4">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272387,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 4TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="5">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272388,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 5TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="6">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272389,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 6TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="7">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272390,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 7TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="8">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272391,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 8TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="9">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272392,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 9TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="10">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272393,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 10TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="11">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272394,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 11TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="12">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272395,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 12TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="13">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272396,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 13TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="14">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272397,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 14TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="15">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272398,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 15TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="16">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272399,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 16TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="17">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272400,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 17TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="18">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272401,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 18TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="19">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272402,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 19TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="20">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272403,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 20TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="21">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272404,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 21TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="22">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272405,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 22TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="23">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272406,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 23TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="24">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272407,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 24TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="25">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272408,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 25TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="0">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 current DC component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 current first harmonic component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272418,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 2ND Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272419,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 3RD Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="4">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272420,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 4TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="5">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272421,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 5TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="6">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272422,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 6TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="7">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272423,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 7TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="8">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272424,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 8TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="9">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272425,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 9TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="10">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272426,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 10TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="11">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272427,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 11TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="12">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272428,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 12TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="13">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272429,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 13TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="14">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272430,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 14TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="15">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272431,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 15TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="16">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272432,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 16TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="17">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272433,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 17TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="18">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272434,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 18TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="19">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272435,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 19TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="20">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272436,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 20TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="21">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272437,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 21TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="22">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272438,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 22TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="23">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272439,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 23TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="24">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272440,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 24TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="25">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272441,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 25TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="0">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 current DC component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 current first harmonic component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272451,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 2ND Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272452,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 3RD Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="4">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272453,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 4TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="5">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272454,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 5TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="6">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272455,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 6TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="7">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272456,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 7TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="8">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272457,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 8TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="9">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272458,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 9TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="10">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272459,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 10TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="11">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272460,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 11TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="12">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272461,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 12TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="13">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272462,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 13TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="14">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272463,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 14TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="15">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272464,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 15TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="16">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272465,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 16TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="17">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272466,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 17TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="18">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272467,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 18TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="19">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272468,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 19TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="20">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272469,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 20TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="21">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272470,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 21TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="22">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272471,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 22TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="23">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272472,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 23TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="24">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272473,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 24TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="25">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272474,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 25TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<DAI name="numHar" valKind="RO">
								<Val>25</Val>
							</DAI>
							<DAI name="numCyc" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="evalTm" valKind="RO">
								<Val>16</Val>
							</DAI>
							<DAI name="frequency" valKind="RO">
								<Val>60.000000</Val>
							</DAI>
							<DAI name="rmsCyc" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Current harmonics in percentage</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MHAI_1" lnClass="MHAI" inst="2" prefix="HThd">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_HThdMHAI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Harmonics and THD metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316874,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Frequency, in Hz</Val>
							</DAI>
						</DOI>
						<DOI name="ThdA">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272483,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 THD Ia in percentage for phaseA</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272516,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 THD Ib in percentage for phaseB</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272549,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 THD Ic in percentage for phaseC</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Current THD in percentage</Val>
							</DAI>
						</DOI>
						<DOI name="HA">
							<SDI name="phsAHar" ix="0">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 current DC component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 current first harmonic component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272484,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 2ND Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272485,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 3RD Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="4">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272486,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 4TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="5">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272487,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 5TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="6">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272488,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 6TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="7">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272489,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 7TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="8">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272490,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 8TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="9">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272491,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 9TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="10">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272492,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 10TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="11">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272493,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 11TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="12">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272494,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 12TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="13">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272495,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 13TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="14">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272496,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 14TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="15">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272497,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 15TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="16">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272498,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 16TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="17">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272499,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 17TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="18">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272500,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 18TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="19">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272501,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 19TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="20">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272502,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 20TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="21">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272503,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 21TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="22">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272504,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 22TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="23">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272505,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 23TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="24">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272506,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 24TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsAHar" ix="25">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272507,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 25TH Ia for phaseA, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="0">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 current DC component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 current first harmonic component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272517,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 2ND Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272518,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 3RD Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="4">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272519,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 4TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="5">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272520,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 5TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="6">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272521,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 6TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="7">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272522,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 7TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="8">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272523,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 8TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="9">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272524,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 9TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="10">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272525,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 10TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="11">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272526,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 11TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="12">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272527,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 12TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="13">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272528,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 13TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="14">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272529,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 14TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="15">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272530,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 15TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="16">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272531,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 16TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="17">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272532,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 17TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="18">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272533,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 18TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="19">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272534,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 19TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="20">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272535,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 20TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="21">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272536,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 21TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="22">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272537,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 22TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="23">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272538,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 23TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="24">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272539,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 24TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsBHar" ix="25">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272540,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 25TH Ib for phaseB, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="0">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 current DC component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 current first harmonic component (fixed at zero)</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272550,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 2ND Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272551,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 3RD Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="4">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272552,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 4TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="5">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272553,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 5TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="6">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272554,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 6TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="7">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272555,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 7TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="8">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272556,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 8TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="9">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272557,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 9TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="10">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272558,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 10TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="11">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272559,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 11TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="12">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272560,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 12TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="13">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272561,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 13TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="14">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272562,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 14TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="15">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272563,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 15TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="16">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272564,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 16TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="17">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272565,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 17TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="18">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272566,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 18TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="19">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272567,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 19TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="20">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272568,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 20TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="21">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272569,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 21TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="22">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272570,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 22TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="23">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272571,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 23TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="24">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272572,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 24TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<SDI name="phsCHar" ix="25">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:272573,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val></Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val>c</Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 25TH Ic for phaseC, in percentage</Val>
								</DAI>
							</SDI>
							<DAI name="numHar" valKind="RO">
								<Val>25</Val>
							</DAI>
							<DAI name="numCyc" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="evalTm" valKind="RO">
								<Val>16</Val>
							</DAI>
							<DAI name="frequency" valKind="RO">
								<Val>60.000000</Val>
							</DAI>
							<DAI name="rmsCyc" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Current harmonics in percentage</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMTR_2" lnClass="MMTR" inst="1" prefix="DmdMtr">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Signal Source  1 NAME Demand Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="ClcExp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status information to indicate the calculation period has expired</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:8,0,0"/>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Calculation method of statistical data objects</Val>
							</DAI>
							<DAI name="setVal" valKind="RO">
								<Val>UNSPECIFIED</Val>
							</DAI>
						</DOI>
						<DOI name="InSyn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DEMAND TRIGGER setting for all sources.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205767,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RsStat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mapped to command CLEAR DEMAND</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:247860,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:205769,0"/>
							</SDI>
						</DOI>
						<DOI name="AaDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IA, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269824,0"/>
							</SDI>
						</DOI>
						<DOI name="AaMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IA MAX, in primary amperes with associated date, SRC 1 DMD IA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:10,0,0"/>
							</SDI>
						</DOI>
						<DOI name="AbDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IB, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269826,0"/>
							</SDI>
						</DOI>
						<DOI name="AbMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IB MAX, in primary amperes with associated date, SRC 1 DMD IB DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:12,0,0"/>
							</SDI>
						</DOI>
						<DOI name="AcDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IC, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269828,0"/>
							</SDI>
						</DOI>
						<DOI name="AcMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IC MAX, in primary amperes with associated date, SRC 1 DMD IC DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:14,0,0"/>
							</SDI>
						</DOI>
						<DOI name="WDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD W, in primary watt</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269830,0"/>
							</SDI>
						</DOI>
						<DOI name="WMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD W, in primary watt, with associated date, SRC 1 DMD W DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:16,0,0"/>
							</SDI>
						</DOI>
						<DOI name="VArDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VAR, in primary volt ampere reactive</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269832,0"/>
							</SDI>
						</DOI>
						<DOI name="VArMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VAR, in primary volt ampere reactive, with associated date, SRC 1 DMD VAR DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:20,0,0"/>
							</SDI>
						</DOI>
						<DOI name="VADmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VA, in primary volt ampere</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269834,0"/>
							</SDI>
						</DOI>
						<DOI name="VAMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VA, in primary volt ampere, with associated date, SRC 1 DMD VA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:18,0,0"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="MMTR_3" lnClass="MMTR" inst="2" prefix="DmdMtr">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Signal Source  2 NAME Demand Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="ClcExp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status information to indicate the calculation period has expired</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:8,1,0"/>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Calculation method of statistical data objects</Val>
							</DAI>
							<DAI name="setVal" valKind="RO">
								<Val>UNSPECIFIED</Val>
							</DAI>
						</DOI>
						<DOI name="AaDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IA, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269840,0"/>
							</SDI>
						</DOI>
						<DOI name="AaMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IA MAX, in primary amperes with associated date, SRC 2 DMD IA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:10,1,0"/>
							</SDI>
						</DOI>
						<DOI name="AbDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IB, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269842,0"/>
							</SDI>
						</DOI>
						<DOI name="AbMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IB MAX, in primary amperes with associated date, SRC 2 DMD IB DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:12,1,0"/>
							</SDI>
						</DOI>
						<DOI name="AcDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IC, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269844,0"/>
							</SDI>
						</DOI>
						<DOI name="AcMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IC MAX, in primary amperes with associated date, SRC 2 DMD IC DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:14,1,0"/>
							</SDI>
						</DOI>
						<DOI name="WDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD W, in primary watt</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269846,0"/>
							</SDI>
						</DOI>
						<DOI name="WMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD W, in primary watt, with associated date, SRC 2 DMD W DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:16,1,0"/>
							</SDI>
						</DOI>
						<DOI name="VArDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VAR, in primary volt ampere reactive</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269848,0"/>
							</SDI>
						</DOI>
						<DOI name="VArMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VAR, in primary volt ampere reactive, with associated date, SRC 2 DMD VAR DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:20,1,0"/>
							</SDI>
						</DOI>
						<DOI name="VADmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VA, in primary volt ampere</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269850,0"/>
							</SDI>
						</DOI>
						<DOI name="VAMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VA, in primary volt ampere, with associated date, SRC 2 DMD VA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:18,1,0"/>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Gen">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:156,0,0"/>
						</DOI>
						<DOI name="GrRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="1" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220265,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 1 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484251,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746395,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 1 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008539,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301312,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220285,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220270,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220272,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="2" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220289,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 2 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484252,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746396,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 2 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008540,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301314,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220309,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220294,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220296,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="3" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220313,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 3 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484253,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746397,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 3 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008541,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 3 OpSig, in per unit</Val>
