							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 81</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 81 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 81 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 81 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 81 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 81 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="82" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC82</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 82</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 82 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 82 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 82 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 82 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 82 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="83" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC83</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 83</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 83 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 83 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 83 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 83 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 83 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="84" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC84</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 84</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 84 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 84 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 84 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 84 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 84 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="85" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC85</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 85</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 85 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 85 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 85 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 85 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 85 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="86" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC86</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 86</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 86 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 86 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 86 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 86 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 86 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="87" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC87</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 87</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 87 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 87 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 87 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 87 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 87 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="88" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC88</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 88</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 88 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 88 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 88 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 88 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 88 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="89" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC89</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 89</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 89 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 89 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 89 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 89 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 89 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="90" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC90</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 90</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 90 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 90 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 90 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 90 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 90 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="91" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC91</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 91</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 91 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 91 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 91 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 91 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 91 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="92" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC92</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 92</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 92 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 92 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 92 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 92 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 92 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="93" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC93</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 93</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 93 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 93 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 93 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 93 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 93 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="94" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC94</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 94</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 94 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 94 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 94 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 94 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 94 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="95" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC95</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 95</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 95 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 95 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 95 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 95 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 95 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="96" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC96</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 96</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 96 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 96 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 96 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 96 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 96 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="1" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 1 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 1 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 1 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 1 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="2" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 2 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 2 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 2 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 2 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="3" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 3 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 3 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 3 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 3 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="4" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 4 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 4 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 4 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 4 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="5" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 5 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 5 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 5 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 5 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="6" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 6 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 6 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 6 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 6 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="7" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 7 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 7 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 7 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 7 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="8" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 8 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 8 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 8 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 8 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="9" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 9 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 9 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 9 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 9 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="10" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 10 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 10 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 10 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 10 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="11" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 11 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 11 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 11 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 11 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="12" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 12 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 12 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 12 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 12 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="13" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 13</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 13 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 13 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 13 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 13 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="14" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC14</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 14</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 14 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 14 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 14 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 14 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="15" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC15</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 15</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 15 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 15 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 15 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 15 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_2" lnClass="GAPC" inst="16" prefix="NVLat">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC16</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latches element 16</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 16 ON operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCH 16 OFF operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 16 SET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Non-Volatile Latch LATCH 16 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_0" lnClass="GAPC" inst="1" prefix="SelSw">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_SelSwGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selector Switch element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 1 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 2 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 3 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 4 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 5 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 6 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 POS 7 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 BIT 0 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 BIT 1 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 BIT 2 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 STP ALARM operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 BIT ALARM operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 ALARM operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 PWR ALARM operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 STEP-UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 ACK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 3BIT A0 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 3BIT A1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 3BIT A2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 1 3BIT ACK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_0" lnClass="GAPC" inst="2" prefix="SelSw">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_SelSwGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selector Switch element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 1 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 2 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 3 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 4 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 5 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 6 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 POS 7 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 BIT 0 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 BIT 1 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 BIT 2 operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 STP ALARM operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 BIT ALARM operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 ALARM operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 PWR ALARM operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 STEP-UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 ACK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 3BIT A0 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 3BIT A1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 3BIT A2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SELECTOR 2 3BIT ACK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDRE_0" lnClass="RDRE" inst="1" prefix="Osc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_OscRDRE1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Oscillography, core logical node</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Records are available</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NUMBER OF TRIGGERS actual value</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NumRcd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AVAILABLE RECORDS actual value</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NumCycPer">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CYCLES PER RECORD actual value</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RsTms">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LAST CLEARED DATE actual value</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RcdTrg">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>External command to trigger recorder</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Clear all oscillography records command</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDRE_1" lnClass="RDRE" inst="1" prefix="DatLog">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DatLogRDRE1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Data Logger</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Fault number</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Recording started, timestamp mapped to NEWEST SAMPLE TIME actual</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr">
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Clear all data logger records command</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DATA LOGGER TRIGGER setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_22" lnClass="GAPC" inst="1" prefix="FlxLgc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxLgcGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexLogic</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXLOGIC ERR TOKEN self-test</Val>
							</DAI>
						</DOI>
						<DOI name="Ind001">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 1 On (VO1) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind002">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 2 On (VO2) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind003">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 3 On (VO3) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind004">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 4 On (VO4) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind005">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 5 On (VO5) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind006">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 6 On (VO6) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind007">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 7 On (VO7) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind008">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 8 On (VO8) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind009">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 9 On (VO9) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind010">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 10 On (VO10) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind011">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 11 On (VO11) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind012">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 12 On (VO12) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind013">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 13 On (VO13) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind014">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 14 On (VO14) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind015">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 15 On (VO15) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind016">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 16 On (VO16) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind017">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 17 On (VO17) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind018">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 18 On (VO18) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind019">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 19 On (VO19) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind020">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 20 On (VO20) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind021">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 21 On (VO21) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind022">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 22 On (VO22) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind023">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 23 On (VO23) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind024">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 24 On (VO24) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind025">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 25 On (VO25) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind026">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 26 On (VO26) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind027">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 27 On (VO27) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind028">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 28 On (VO28) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind029">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 29 On (VO29) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind030">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 30 On (VO30) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind031">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 31 On (VO31) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind032">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 32 On (VO32) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind033">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 33 On (VO33) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind034">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 34 On (VO34) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind035">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 35 On (VO35) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind036">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 36 On (VO36) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind037">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 37 On (VO37) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind038">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 38 On (VO38) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind039">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 39 On (VO39) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind040">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 40 On (VO40) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind041">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 41 On (VO41) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind042">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 42 On (VO42) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind043">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 43 On (VO43) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind044">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 44 On (VO44) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind045">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 45 On (VO45) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind046">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 46 On (VO46) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind047">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 47 On (VO47) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind048">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 48 On (VO48) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind049">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 49 On (VO49) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind050">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 50 On (VO50) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind051">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 51 On (VO51) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind052">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 52 On (VO52) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind053">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 53 On (VO53) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind054">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 54 On (VO54) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind055">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 55 On (VO55) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind056">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 56 On (VO56) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind057">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 57 On (VO57) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind058">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 58 On (VO58) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind059">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 59 On (VO59) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind060">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 60 On (VO60) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind061">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 61 On (VO61) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind062">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 62 On (VO62) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind063">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 63 On (VO63) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind064">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 64 On (VO64) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind065">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 65 On (VO65) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind066">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 66 On (VO66) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind067">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 67 On (VO67) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind068">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 68 On (VO68) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind069">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 69 On (VO69) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind070">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 70 On (VO70) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind071">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 71 On (VO71) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind072">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 72 On (VO72) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind073">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 73 On (VO73) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind074">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 74 On (VO74) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind075">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 75 On (VO75) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind076">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 76 On (VO76) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind077">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 77 On (VO77) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind078">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 78 On (VO78) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind079">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 79 On (VO79) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind080">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 80 On (VO80) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind081">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 81 On (VO81) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind082">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 82 On (VO82) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind083">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 83 On (VO83) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind084">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 84 On (VO84) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind085">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 85 On (VO85) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind086">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 86 On (VO86) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind087">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 87 On (VO87) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind088">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 88 On (VO88) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind089">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 89 On (VO89) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind090">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 90 On (VO90) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind091">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 91 On (VO91) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind092">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 92 On (VO92) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind093">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 93 On (VO93) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind094">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 94 On (VO94) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind095">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 95 On (VO95) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind096">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 96 On (VO96) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind097">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 97 On (VO97) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind098">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 98 On (VO98) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind099">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 99 On (VO99) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind100">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 100 On (VO100) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 101 On (VO101) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 102 On (VO102) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 103 On (VO103) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 104 On (VO104) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 105 On (VO105) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 106 On (VO106) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 107 On (VO107) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 108 On (VO108) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 109 On (VO109) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 110 On (VO110) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 111 On (VO111) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 112 On (VO112) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 113 On (VO113) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 114 On (VO114) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 115 On (VO115) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 116 On (VO116) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 117 On (VO117) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 118 On (VO118) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 119 On (VO119) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 120 On (VO120) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 121 On (VO121) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 122 On (VO122) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 123 On (VO123) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 124 On (VO124) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 125 On (VO125) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 126 On (VO126) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 127 On (VO127) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 128 On (VO128) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind129">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 129 On (VO129) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind130">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 130 On (VO130) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind131">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 131 On (VO131) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind132">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 132 On (VO132) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind133">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 133 On (VO133) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind134">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 134 On (VO134) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind135">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 135 On (VO135) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind136">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 136 On (VO136) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind137">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 137 On (VO137) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind138">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 138 On (VO138) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind139">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 139 On (VO139) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind140">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 140 On (VO140) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind141">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 141 On (VO141) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind142">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 142 On (VO142) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind143">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 143 On (VO143) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind144">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 144 On (VO144) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind145">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 145 On (VO145) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind146">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 146 On (VO146) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind147">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 147 On (VO147) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind148">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 148 On (VO148) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind149">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 149 On (VO149) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind150">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 150 On (VO150) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind151">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 151 On (VO151) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind152">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 152 On (VO152) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind153">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 153 On (VO153) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind154">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 154 On (VO154) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind155">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 155 On (VO155) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind156">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 156 On (VO156) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind157">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 157 On (VO157) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind158">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 158 On (VO158) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind159">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 159 On (VO159) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind160">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 160 On (VO160) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind161">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 161 On (VO161) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind162">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 162 On (VO162) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind163">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 163 On (VO163) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind164">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 164 On (VO164) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind165">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 165 On (VO165) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind166">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 166 On (VO166) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind167">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 167 On (VO167) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind168">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 168 On (VO168) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind169">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 169 On (VO169) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind170">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 170 On (VO170) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind171">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 171 On (VO171) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind172">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 172 On (VO172) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind173">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 173 On (VO173) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind174">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 174 On (VO174) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind175">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 175 On (VO175) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind176">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 176 On (VO176) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind177">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 177 On (VO177) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind178">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 178 On (VO178) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind179">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 179 On (VO179) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind180">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 180 On (VO180) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind181">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 181 On (VO181) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind182">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 182 On (VO182) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind183">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 183 On (VO183) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind184">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 184 On (VO184) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind185">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 185 On (VO185) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind186">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 186 On (VO186) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind187">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 187 On (VO187) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind188">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 188 On (VO188) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind189">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 189 On (VO189) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind190">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 190 On (VO190) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind191">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 191 On (VO191) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind192">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 192 On (VO192) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind193">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 193 On (VO193) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind194">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 194 On (VO194) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind195">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 195 On (VO195) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind196">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 196 On (VO196) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind197">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 197 On (VO197) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind198">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 198 On (VO198) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind199">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 199 On (VO199) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind200">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 200 On (VO200) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind201">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 201 On (VO201) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind202">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 202 On (VO202) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind203">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 203 On (VO203) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind204">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 204 On (VO204) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind205">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 205 On (VO205) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 206 On (VO206) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 207 On (VO207) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 208 On (VO208) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 209 On (VO209) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 210 On (VO210) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 211 On (VO211) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind212">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 212 On (VO212) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind213">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 213 On (VO213) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind214">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 214 On (VO214) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind215">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 215 On (VO215) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind216">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 216 On (VO216) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind217">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 217 On (VO217) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind218">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 218 On (VO218) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind219">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 219 On (VO219) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind220">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 220 On (VO220) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind221">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 221 On (VO221) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind222">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 222 On (VO222) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind223">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 223 On (VO223) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind224">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 224 On (VO224) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind225">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 225 On (VO225) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind226">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 226 On (VO226) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind227">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 227 On (VO227) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind228">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 228 On (VO228) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind229">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 229 On (VO229) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind230">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 230 On (VO230) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind231">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 231 On (VO231) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind232">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 232 On (VO232) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind233">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 233 On (VO233) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind234">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 234 On (VO234) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind235">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 235 On (VO235) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind236">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 236 On (VO236) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind237">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 237 On (VO237) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind238">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 238 On (VO238) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind239">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 239 On (VO239) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind240">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 240 On (VO240) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind241">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 241 On (VO241) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind242">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 242 On (VO242) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind243">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 243 On (VO243) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind244">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 244 On (VO244) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind245">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 245 On (VO245) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind246">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 246 On (VO246) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind247">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 247 On (VO247) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind248">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 248 On (VO248) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind249">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 249 On (VO249) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind250">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 250 On (VO250) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind251">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 251 On (VO251) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind252">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 252 On (VO252) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind253">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 253 On (VO253) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind254">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 254 On (VO254) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind255">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 255 On (VO255) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="Ind256">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Virt Op 256 On (VO256) operand value</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_0" lnClass="IHMI" inst="1" prefix="CtlPsh">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 1 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour.</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 1 ON operand.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_0" lnClass="IHMI" inst="2" prefix="CtlPsh">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 2 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour.</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 2 ON operand.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_0" lnClass="IHMI" inst="3" prefix="CtlPsh">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 3 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour.</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTROL PUSH BUTTON 3 ON operand.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_1" lnClass="IHMI" inst="1" prefix="LEDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_LEDsIHMI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Front Panel LEDs</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="InService">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED IN SERVICE operand</Val>
							</DAI>
						</DOI>
						<DOI name="Trouble">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED TROUBLE operand</Val>
							</DAI>
						</DOI>
						<DOI name="TestMod">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED TEST MODE operand</Val>
							</DAI>
						</DOI>
						<DOI name="TripInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED TRIP operand</Val>
							</DAI>
						</DOI>
						<DOI name="AlmInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED ALARM operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED PICKUP operand</Val>
							</DAI>
						</DOI>
						<DOI name="VoltsInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED VOLTAGE operand</Val>
							</DAI>
						</DOI>
						<DOI name="AmpInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED CURRENT operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzLedInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED FREQUENCY operand</Val>
							</DAI>
						</DOI>
						<DOI name="OtherInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED OTHER operand</Val>
							</DAI>
						</DOI>
						<DOI name="PhsAInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED PHASE A operand</Val>
							</DAI>
						</DOI>
						<DOI name="PhsBInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED PHASE B operand</Val>
							</DAI>
						</DOI>
						<DOI name="PhsCInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED PHASE C operand</Val>
							</DAI>
						</DOI>
						<DOI name="GndNeutInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED NEUTRAL/GROUND operand</Val>
							</DAI>
						</DOI>
						<DOI name="TestPrgInd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED TEST IN PROGRESS operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 1 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 2 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 3 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 4 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 5 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 6 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 7 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 8 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 9 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 10 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 11 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 12 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 13 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 14 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 15 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 16 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 17 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 18 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 19 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 20 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 21 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 22 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 23 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 24 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 25 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 26 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 27 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 28 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 29 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 30 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 31 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 32 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 33 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 34 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 35 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 36 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 37 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 38 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 39 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 40 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 41 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 42 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 43 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 44 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 45 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 46 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 47 operand</Val>
							</DAI>
						</DOI>
						<DOI name="UsrPrgmLED48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED USER 48 operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED TEST CONTROL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/GGIO3.Ind001.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 1 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/GGIO3.Ind002.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 2 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 3 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 4 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 5 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 6 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 7 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 8 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 9 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 10 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 11 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 12 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 13 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 14 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 15 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 16 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 17 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 18 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 19 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 20 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 21 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 22 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 23 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 24 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 25 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 26 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 27 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 28 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 29 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 30 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 31 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 32 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 33 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 34 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 35 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 36 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 37 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 38 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 39 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 40 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 41 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 42 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 43 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 44 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 45 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 46 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 47 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LED 48 OPERAND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP LED INPUT setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ALARM LED INPUT setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_2" lnClass="IHMI" inst="1" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 1 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 1 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 1 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="AnyPBOn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ANY PB ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 1 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 1 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 1 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 1 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 1 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="2" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 2 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 2 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 2 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 2 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 2 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 2 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 2 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 2 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="3" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 3 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 3 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 3 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 3 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 3 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 3 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 3 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 3 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="4" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 4 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 4 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 4 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 4 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 4 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 4 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 4 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 4 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="5" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 5 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 5 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 5 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 5 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 5 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 5 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 5 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 5 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="6" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 6 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 6 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 6 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 6 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 6 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 6 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 6 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 6 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="7" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 7 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 7 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 7 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 7 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 7 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 7 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 7 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 7 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="8" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 8 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 8 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 8 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 8 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 8 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 8 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 8 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 8 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="9" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 9 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 9 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 9 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 9 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 9 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 9 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 9 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 9 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="10" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 10 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 10 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 10 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 10 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 10 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 10 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 10 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 10 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="11" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 11 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 11 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 11 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 11 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 11 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 11 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 11 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 11 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="12" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 12 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 12 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 12 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 12 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 12 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 12 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 12 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 12 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="13" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 13 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 13 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 13 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 13 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 13 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 13 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 13 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 13 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="14" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI14</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 14 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 14 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 14 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 14 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 14 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 14 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 14 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 14 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="15" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI15</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 15 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 15 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 15 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 15 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 15 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 15 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 15 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 15 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="16" prefix="UsrPb">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI16</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>USER PUSHBUTTON 16 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Activated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 16 ON operand.</Val>
							</DAI>
						</DOI>
						<DOI name="Deactivated">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBUTTON 16 OFF operand.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 16 SET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 16 RESET setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 16 REMOTE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 16 LOCAL setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUSHBTN 16 LED CTL setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_4" lnClass="IHMI" inst="1" prefix="TgtRs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_TgtRsIHMI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Target Resetting</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="RsOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESET OP operand value</Val>
							</DAI>
						</DOI>
						<DOI name="RsOpRem">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESET OP (COMMS) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="RsOpLoc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESET OP (OPERAND) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="RsOpPB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESET OP (PUSHBUTTON) operand value</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RESET OPERAND setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="IHMI_5" lnClass="IHMI" inst="1" prefix="UsrDs">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrDsIHMI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>User definable displays</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>INVOKE AND SCROLL setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LTMS_0" lnClass="LTMS" inst="1" prefix="TmClk">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_TmClkLTMS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>REAL TIME CLOCK feature except LOCAL TIME</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="TmAcc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ACCURACY in number of significant bits in the Fraction Of Second</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RTC Sync Source</Val>
							</DAI>
						</DOI>
						<DOI name="TmChSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Time channel status</Val>
							</DAI>
						</DOI>
						<DOI name="TmSynSrc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RTC Sync Source actual value indicates time synchronizing source the device is using at present</Val>
							</DAI>
						</DOI>
						<DOI name="PTPChSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PTP Port 1 Status</Val>
							</DAI>
						</DOI>
						<DOI name="PTPChSt2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PTP Port 2 Status</Val>
							</DAI>
						</DOI>
						<DOI name="PTPChSt3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PTP Port 3 Status</Val>
							</DAI>
						</DOI>
						<DOI name="GrdMasterID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GrandMaster ID actual value</Val>
							</DAI>
						</DOI>
						<DOI name="TmnsDelta">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PTP-IRIG-B Delta in ns</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>n</Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GSAL_0" lnClass="GSAL" inst="1" prefix="Sec">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_SecGSAL1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UR Basic Security  element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AuthFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Number of authorisation failures: an association to the client could not be established due to an authorisation failure (fixed at 0)</Val>
							</DAI>
						</DOI>
						<DOI name="AcsCtlFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter for Access control failures detection (fixed at 0)</Val>
							</DAI>
						</DOI>
						<DOI name="SvcViol">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter for Service Violations</Val>
							</DAI>
						</DOI>
						<DOI name="Ina">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter for number of associations terminated due to inactivity</Val>
							</DAI>
						</DOI>
						<DOI name="SecDataClr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mapped to command Clear Security Data</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="OpCntRs">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Data object to clear all 5 security violation counters</Val>
							</DAI>
							<DAI name="ctlModel" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="LocSetAcsOff">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ACCESS LOC STG OFF operand</Val>
							</DAI>
						</DOI>
						<DOI name="LocSetAcsOn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ACCESS LOC STG ON operand</Val>
							</DAI>
						</DOI>
						<DOI name="LocCmdAcsOn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ACCESS LOC CMND ON operand</Val>
							</DAI>
						</DOI>
						<DOI name="LocCmdAcsOff">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ACCESS LOC CMND OFF operand</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetAcsOn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ACCESS REM STG ON operand</Val>
							</DAI>
						</DOI>
						<DOI name="RemSetAcsOff">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ACCESS REM STG OFF operand</Val>
							</DAI>
						</DOI>
						<DOI name="RemCmdAcsOn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ACCESS REM CMND ON operand</Val>
							</DAI>
						</DOI>
						<DOI name="RemCmdAcsOff">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ACCESS REM CMND OFF operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOCAL SETTING AUTH setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>REMOTE SETTING AUTH setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="1" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  1(CNT1) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  1(CNT1) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  1(CNT1) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  1 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT1 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="2" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  2(CNT2) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  2(CNT2) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  2(CNT2) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  2 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT2 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="3" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  3(CNT3) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  3(CNT3) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  3(CNT3) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  3 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT3 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="4" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  4(CNT4) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  4(CNT4) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  4(CNT4) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  4 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT4 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="5" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  5(CNT5) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  5(CNT5) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  5(CNT5) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  5 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT5 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 5 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="6" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  6(CNT6) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  6(CNT6) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  6(CNT6) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  6 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT6 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 6 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="7" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  7(CNT7) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  7(CNT7) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  7(CNT7) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  7 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT7 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 7 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="FCNT_0" lnClass="FCNT" inst="8" prefix="DigCnt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Counters 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="HiLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  8(CNT8) HI, which indicates the number of pulses counted is above the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="EqLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  8(CNT8) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
							</DAI>
						</DOI>
						<DOI name="LoLim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  8(CNT8) LO operand, which indicates the number of pulses counted is below the set number.</Val>
							</DAI>
						</DOI>
						<DOI name="CntVal">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Counter  8 ACCUM, which indicates the accumulated number of pulses</Val>
							</DAI>
							<DAI name="pulsQty" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="frEna" valKind="RO">
								<Val>false</Val>
							</DAI>
							<DAI name="strTm" valKind="RO">
								<Val>1970-01-01T00:00:00.0</Val>
							</DAI>
							<DAI name="frPd" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="frRs" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 UP setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 DOWN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CNT8 SET TO PRESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 FREEZE/RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 FREEZE/COUNT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COUNTER 8 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PBus">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LSVS_1" lnClass="LSVS" inst="1" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="Lost">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Lost operand</Val>
							</DAI>
						</DOI>
						<DOI name="DlyAlm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Delay Alarm operand</Val>
							</DAI>
						</DOI>
						<DOI name="QualChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 QualChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SynChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 SynChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 SimBit On operand</Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV1 SvCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV1MU011/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxSV1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>01-0C-CD-04-00-01</Val>
							</DAI>
						</DOI>
						<DOI name="SvID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV1 svID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>OMICRON_CMC_SV1_1</Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NoASDU">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 ASDUs setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV1 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LSVS_1" lnClass="LSVS" inst="2" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="Lost">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Lost operand</Val>
							</DAI>
						</DOI>
						<DOI name="DlyAlm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Delay Alarm operand</Val>
							</DAI>
						</DOI>
						<DOI name="QualChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 QualChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SynChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 SynChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 SimBit On operand</Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV2 SvCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV2MU021/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxSV2</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>01-0C-CD-04-00-02</Val>
							</DAI>
						</DOI>
						<DOI name="SvID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV2 svID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>OMICRON_CMC_SV2_2</Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NoASDU">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 ASDUs setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV2 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LSVS_1" lnClass="LSVS" inst="3" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="Lost">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Lost operand</Val>
							</DAI>
						</DOI>
						<DOI name="DlyAlm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Delay Alarm operand</Val>
							</DAI>
						</DOI>
						<DOI name="QualChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 QualChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SynChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 SynChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 SimBit On operand</Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV3 SvCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV3MU031/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxSV3</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>01-0C-CD-04-00-03</Val>
							</DAI>
						</DOI>
						<DOI name="SvID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV3 svID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>OMICRON_CMC_SV3_3</Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NoASDU">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 ASDUs setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV3 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LSVS_1" lnClass="LSVS" inst="4" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="Lost">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Lost operand</Val>
							</DAI>
						</DOI>
						<DOI name="DlyAlm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Delay Alarm operand</Val>
							</DAI>
						</DOI>
						<DOI name="QualChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 QualChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SynChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 SynChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 SimBit On operand</Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV4 SvCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxSV4</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>01-0C-CD-04-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="SvID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV4 svID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NoASDU">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 ASDUs setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV4 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LSVS_1" lnClass="LSVS" inst="5" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="Lost">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Lost operand</Val>
							</DAI>
						</DOI>
						<DOI name="DlyAlm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Delay Alarm operand</Val>
							</DAI>
						</DOI>
						<DOI name="QualChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 QualChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SynChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 SynChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 SimBit On operand</Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV5 SvCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxSV5</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>01-0C-CD-04-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="SvID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV5 svID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NoASDU">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 ASDUs setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV5 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LSVS_1" lnClass="LSVS" inst="6" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="Lost">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Lost operand</Val>
							</DAI>
						</DOI>
						<DOI name="DlyAlm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Delay Alarm operand</Val>
							</DAI>
						</DOI>
						<DOI name="QualChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 QualChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SynChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 SynChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 SimBit On operand</Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV6 SvCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxSV6</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>01-0C-CD-04-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="SvID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV6 svID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NoASDU">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 ASDUs setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV6 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LSVS_1" lnClass="LSVS" inst="7" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="Lost">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Lost operand</Val>
							</DAI>
						</DOI>
						<DOI name="DlyAlm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Delay Alarm operand</Val>
							</DAI>
						</DOI>
						<DOI name="QualChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 QualChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SynChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 SynChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 SimBit On operand</Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV7 SvCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxSV7</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>01-0C-CD-04-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="SvID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV7 svID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NoASDU">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 ASDUs setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV7 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LSVS_1" lnClass="LSVS" inst="8" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="Lost">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Lost operand</Val>
							</DAI>
						</DOI>
						<DOI name="DlyAlm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Delay Alarm operand</Val>
							</DAI>
						</DOI>
						<DOI name="QualChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 QualChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SynChkF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 SynChk Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 SimBit On operand</Val>
							</DAI>
						</DOI>
						<DOI name="SvCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV8 SvCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxSV8</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>01-0C-CD-04-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="SvID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxSV8 svID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NoASDU">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 ASDUs setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxSV8 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="TBNK_0" lnClass="TBNK" inst="1" prefix="ACBnk">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank B1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AnCh11Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 11</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh12Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 12</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh13Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 13</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh14Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 14</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh21Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 21</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh22Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 22</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh23Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 23</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh24Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 24</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 1 Phase origin 1 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV1MU011/I01ATCTR1.AmpSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV1MU011/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 1 Phase origin 1 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV1MU011/I01BTCTR2.AmpSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV1MU011/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 1 Phase origin 1 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV1MU011/I01CTCTR3.AmpSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV1MU011/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 1 Phase origin 1 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 1 Phase origin 2 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 1 Phase origin 2 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 1 Phase origin 2 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 1 Phase origin 2 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="TBNK_0" lnClass="TBNK" inst="2" prefix="ACBnk">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank B2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AnCh11Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 11</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh12Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 12</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh13Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 13</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh14Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 14</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh21Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 21</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh22Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 22</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh23Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 23</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh24Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 24</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 2 Phase origin 1 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV1MU011/U01ATVTR1.VolSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV1MU011/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 2 Phase origin 1 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV1MU011/U01BTVTR2.VolSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV1MU011/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 2 Phase origin 1 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV1MU011/U01CTVTR3.VolSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV1MU011/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 2 Phase origin 1 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 2 Phase origin 2 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 2 Phase origin 2 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 2 Phase origin 2 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 2 Phase origin 2 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="TBNK_0" lnClass="TBNK" inst="3" prefix="ACBnk">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank B3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AnCh11Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 11</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh12Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 12</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh13Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 13</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh14Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 14</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh21Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 21</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh22Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 22</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh23Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 23</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh24Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 24</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 3 Phase origin 1 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV2MU021/I01ATCTR1.AmpSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV2MU021/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 3 Phase origin 1 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV2MU021/I01BTCTR2.AmpSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV2MU021/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 3 Phase origin 1 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV2MU021/I01CTCTR3.AmpSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV2MU021/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 3 Phase origin 1 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 3 Phase origin 2 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 3 Phase origin 2 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 3 Phase origin 2 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 3 Phase origin 2 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="TBNK_0" lnClass="TBNK" inst="4" prefix="ACBnk">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank B4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AnCh11Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 11</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh12Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 12</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh13Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 13</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh14Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 14</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh21Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 21</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh22Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 22</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh23Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 23</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh24Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 24</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 4 Phase origin 1 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV3MU031/U01ATVTR1.VolSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV3MU031/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 4 Phase origin 1 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV3MU031/U01BTVTR2.VolSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV3MU031/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 4 Phase origin 1 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>RxSV3MU031/U01CTVTR3.VolSv.instMag.i</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val>RxSV3MU031/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 4 Phase origin 1 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 4 Phase origin 2 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 4 Phase origin 2 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 4 Phase origin 2 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 4 Phase origin 2 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="TBNK_0" lnClass="TBNK" inst="5" prefix="ACBnk">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank B5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AnCh11Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 11</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh12Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 12</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh13Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 13</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh14Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 14</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh21Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 21</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh22Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 22</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh23Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 23</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh24Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 24</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 5 Phase origin 1 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 5 Phase origin 1 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 5 Phase origin 1 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 5 Phase origin 1 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 5 Phase origin 2 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 5 Phase origin 2 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 5 Phase origin 2 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 5 Phase origin 2 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="TBNK_0" lnClass="TBNK" inst="6" prefix="ACBnk">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank B6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AnCh11Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 11</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh12Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 12</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh13Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 13</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh14Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 14</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh21Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 21</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh22Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 22</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh23Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 23</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnCh24Sv">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog Channel 24</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 6 Phase origin 1 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 6 Phase origin 1 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 6 Phase origin 1 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 6 Phase origin 1 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 6 Phase origin 2 Phs A Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 6 Phase origin 2 Phs B Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 6 Phase origin 2 Phs C Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Bank 6 Phase origin 2 Aux Input</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LTMS_1" lnClass="LTMS" inst="1" prefix="PcClk">
						<Private type="GE_Digital_Energy_UR LN_UUID">PBus_PcClkLTMS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PROCESS BUS MODULE REAL TIME CLOCK feature</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="PTPFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PROCESS BUS PTP FAILURE operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClkMis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Process bus module CLOCK MISMATCH operand</Val>
							</DAI>
						</DOI>
						<DOI name="PBClkTrbl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Process bus module PB CLK UNSYNCHRONIZED operand</Val>
							</DAI>
						</DOI>
						<DOI name="TmSynSrc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>The Sync Source actual value indicates time synchronizing source the UR process bus module is using at present</Val>
							</DAI>
						</DOI>
						<DOI name="GrdMasterID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GrandMaster ID actual value</Val>
							</DAI>
						</DOI>
						<DOI name="TmAcc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Process bus module time ACCURACY in number of significant bits in the Fraction Of Second</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RTC Sync Source</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
			<Services>
				<ClientServices goose="true">
					<TimeSyncProt c37_238="true" sntp="true"/>
				</ClientServices>
				<DynAssociation max="5"/>
				<SettingGroups>
					<SGEdit/>
				</SettingGroups>
				<GetDirectory/>
				<GetDataObjectDefinition/>
				<DataObjectDirectory/>
				<GetDataSetValue/>
				<DataSetDirectory/>
				<ReadWrite/>
				<GetCBValues/>
				<FileHandling/>
			</Services>
		</AccessPoint>
		<AccessPoint name="S2">
			<ServerAt apName="S1"/>
			<Services>
				<ClientServices goose="true">
					<TimeSyncProt c37_238="true" sntp="true"/>
				</ClientServices>
				<DynAssociation max="5"/>
				<SettingGroups>
					<SGEdit/>
				</SettingGroups>
				<GetDirectory/>
				<GetDataObjectDefinition/>
				<DataObjectDirectory/>
				<GetDataSetValue/>
				<DataSetDirectory/>
				<ReadWrite/>
				<GetCBValues/>
				<FileHandling/>
			</Services>
		</AccessPoint>
		<AccessPoint name="S3">
			<ServerAt apName="S1"/>
			<Services>
				<ClientServices goose="true">
					<TimeSyncProt c37_238="true" sntp="true"/>
				</ClientServices>
				<DynAssociation max="5"/>
				<SettingGroups>
					<SGEdit/>
				</SettingGroups>
				<GetDirectory/>
				<GetDataObjectDefinition/>
				<DataObjectDirectory/>
				<GetDataSetValue/>
				<DataSetDirectory/>
				<ReadWrite/>
				<GetCBValues/>
				<FileHandling/>
			</Services>
		</AccessPoint>
		<AccessPoint name="P1">
			<ServerAt apName="S1"/>
			<Services>
				<ClientServices goose="true" sv="true" maxSMV="8">
					<TimeSyncProt sntp="true"/>
				</ClientServices>
			</Services>
		</AccessPoint>
		<AccessPoint name="P2">
			<ServerAt apName="S1"/>
			<Services>
				<ClientServices goose="true" sv="true" maxSMV="8">
					<TimeSyncProt sntp="true"/>
				</ClientServices>
			</Services>
		</AccessPoint>
	</IED>
	<IED name="D60" manufacturer="None" type="GE_Digital_Energy_UR URPC" desc="GE_Digital_Energy_UR URPC_GOOSE_Proxy" configVersion="7.40" originalSclVersion="2007" originalSclRevision="B">
		<Services nameLength="64">
			<ConfDataSet max="18" maxAttributes="64"/>
		</Services>
		<AccessPoint name="GE_Digital_Energy_UR_AP">
			<Server>
				<Authentication none="true"/>
				<LDevice desc="GE_Digital_Energy_UR URPC_GOOSE_Proxy" inst="Master">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst="">
						<DataSet name="TT6DataSet1">
							<FCDA ldInst="Gen" prefix="UsrPb" lnClass="IHMI" lnInst="1" doName="Activated" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="UsrPb" lnClass="IHMI" lnInst="1" doName="Activated" daName="q" fc="ST"/>
							<FCDA ldInst="Gen" prefix="UsrPb" lnClass="IHMI" lnInst="2" doName="Activated" daName="stVal" fc="ST"/>
							<FCDA ldInst="Gen" prefix="UsrPb" lnClass="IHMI" lnInst="2" doName="Activated" daName="q" fc="ST"/>
						</DataSet>
						<GSEControl name="GoCB01" type="GOOSE" appID="TxGOOSE1" datSet="TT6DataSet1" confRev="1"/>
					</LN0>
					<LN lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LN_0" lnClass="GGIO" inst="1" prefix="URPC"/>
				</LDevice>
				<LDevice inst="Gen">
					<LN0 lnType="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0" inst=""/>
					<LN lnType="IHMI_2" lnClass="IHMI" inst="1" prefix="UsrPb"/>
					<LN lnType="IHMI_3" lnClass="IHMI" inst="2" prefix="UsrPb"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="RxSV1MU01" manufacturer="GE Multilin" type="GE_Digital_Energy_UR PM" desc="Merging Unit IED" configVersion="4.0" originalSclVersion="2007" originalSclRevision="B" owner="NONE" engRight="full">
		<Services nameLength="64">
			<ConfDataSet max="18" maxAttributes="64"/>
		</Services>
		<AccessPoint name="URPCAP" desc="First Ethernet Interface" router="false" clock="false">
			<Server timeout="30">
				<Authentication certificate="false" none="true" password="false" strong="false" weak="false"/>
				<LDevice inst="1">
					<LN0 lnType="URPC74x_PMLN0" lnClass="LLN0" inst="">
						<DataSet name="PhsMeas1" desc="9-2LE Dataset for MU">
							<FCDA ldInst="1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX"/>
						</DataSet>
						<SampledValueControl name="MSVCB01" datSet="PhsMeas1" desc="Protection Sampled Value Stream" confRev="1" smvID="OMICRON_CMC_SV1_1" multicast="true" smpRate="80" nofASDU="1">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false"/>
						</SampledValueControl>
					</LN0>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01A" inst="1"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01B" inst="2"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01C" inst="3"/>
					<LN lnType="URPC74x_CTR-N" lnClass="TCTR" prefix="I01N" inst="4"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02A" inst="1"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02B" inst="2"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02C" inst="3"/>
					<LN lnType="URPC74x_CTR-N" lnClass="TCTR" prefix="I02N" inst="4"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01A" inst="1"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01B" inst="2"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01C" inst="3"/>
					<LN lnType="URPC74x_VTR-N" lnClass="TVTR" prefix="U01N" inst="4"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02A" inst="1"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02B" inst="2"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02C" inst="3"/>
					<LN lnType="URPC74x_VTR-N" lnClass="TVTR" prefix="U02N" inst="4"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="RxSV2MU02" manufacturer="GE Multilin" type="GE_Digital_Energy_UR PM" desc="Merging Unit IED" configVersion="4.0" originalSclVersion="2007" originalSclRevision="B" owner="NONE" engRight="full">
		<Services nameLength="64">
			<ConfDataSet max="18" maxAttributes="64"/>
		</Services>
		<AccessPoint name="URPCAP" desc="First Ethernet Interface" router="false" clock="false">
			<Server timeout="30">
				<Authentication certificate="false" none="true" password="false" strong="false" weak="false"/>
				<LDevice inst="1">
					<LN0 lnType="URPC74x_PMLN0" lnClass="LLN0" inst="">
						<DataSet name="PhsMeas1" desc="9-2LE Dataset for MU">
							<FCDA ldInst="1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX"/>
						</DataSet>
						<SampledValueControl name="MSVCB01" datSet="PhsMeas1" desc="Protection Sampled Value Stream" confRev="1" smvID="OMICRON_CMC_SV2_2" multicast="true" smpRate="80" nofASDU="1">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false"/>
						</SampledValueControl>
					</LN0>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01A" inst="1"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01B" inst="2"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01C" inst="3"/>
					<LN lnType="URPC74x_CTR-N" lnClass="TCTR" prefix="I01N" inst="4"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02A" inst="1"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02B" inst="2"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02C" inst="3"/>
					<LN lnType="URPC74x_CTR-N" lnClass="TCTR" prefix="I02N" inst="4"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01A" inst="1"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01B" inst="2"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01C" inst="3"/>
					<LN lnType="URPC74x_VTR-N" lnClass="TVTR" prefix="U01N" inst="4"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02A" inst="1"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02B" inst="2"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02C" inst="3"/>
					<LN lnType="URPC74x_VTR-N" lnClass="TVTR" prefix="U02N" inst="4"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED name="RxSV3MU03" manufacturer="GE Multilin" type="GE_Digital_Energy_UR PM" desc="Merging Unit IED" configVersion="4.0" originalSclVersion="2007" originalSclRevision="B" owner="NONE" engRight="full">
		<Services nameLength="64">
			<ConfDataSet max="18" maxAttributes="64"/>
		</Services>
		<AccessPoint name="URPCAP" desc="First Ethernet Interface" router="false" clock="false">
			<Server timeout="30">
				<Authentication certificate="false" none="true" password="false" strong="false" weak="false"/>
				<LDevice inst="1">
					<LN0 lnType="URPC74x_PMLN0" lnClass="LLN0" inst="">
						<DataSet name="PhsMeas1" desc="9-2LE Dataset for MU">
							<FCDA ldInst="1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX"/>
							<FCDA ldInst="1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX"/>
							<FCDA ldInst="1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX"/>
						</DataSet>
						<SampledValueControl name="MSVCB01" datSet="PhsMeas1" desc="Protection Sampled Value Stream" confRev="1" smvID="OMICRON_CMC_SV3_3" multicast="true" smpRate="80" nofASDU="1">
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false"/>
						</SampledValueControl>
					</LN0>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01A" inst="1"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01B" inst="2"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I01C" inst="3"/>
					<LN lnType="URPC74x_CTR-N" lnClass="TCTR" prefix="I01N" inst="4"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02A" inst="1"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02B" inst="2"/>
					<LN lnType="URPC74x_CTR-P" lnClass="TCTR" prefix="I02C" inst="3"/>
					<LN lnType="URPC74x_CTR-N" lnClass="TCTR" prefix="I02N" inst="4"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01A" inst="1"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01B" inst="2"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U01C" inst="3"/>
					<LN lnType="URPC74x_VTR-N" lnClass="TVTR" prefix="U01N" inst="4"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02A" inst="1"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02B" inst="2"/>
					<LN lnType="URPC74x_VTR-P" lnClass="TVTR" prefix="U02C" inst="3"/>
					<LN lnType="URPC74x_VTR-N" lnClass="TVTR" prefix="U02N" inst="4"/>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="GE_Digital_Energy_UR/URPC74x_GOOSE/LLN0_0" lnClass="LLN0">
			<DO name="NamPlt" type="URPC74x_TYPE_LPL_0"/>
			<DO name="Beh" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Health" type="URPC74x_TYPE_ENS_1"/>
		</LNodeType>
		<LNodeType id="GE_Digital_Energy_UR/URPC74x_GOOSE/LN_0" lnClass="GGIO">
			<DO name="NamPlt" type="URPC74x_TYPE_LPL_1"/>
			<DO name="Beh" type="URPC74x_TYPE_ENS_0"/>
			<DO name="Health" type="URPC74x_TYPE_ENS_1"/>
			<DO name="Ind001" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind002" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind003" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind004" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind005" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind006" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind007" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind008" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind009" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind010" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind011" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind012" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind013" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind014" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind015" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind016" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind017" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind018" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind019" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind020" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind021" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind022" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind023" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind024" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind025" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind026" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind027" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind028" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind029" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind030" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind031" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind032" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind033" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind034" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind035" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind036" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind037" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind038" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind039" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind040" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind041" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind042" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind043" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind044" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind045" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind046" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind047" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind048" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind049" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind050" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind051" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind052" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind053" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind054" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind055" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind056" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind057" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind058" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind059" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind060" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind061" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind062" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind063" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind064" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind065" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind066" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind067" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind068" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind069" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind070" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind071" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind072" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind073" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind074" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind075" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind076" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind077" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind078" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind079" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind080" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind081" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind082" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind083" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind084" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind085" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind086" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind087" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind088" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind089" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind090" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind091" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind092" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind093" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind094" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind095" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind096" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind097" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind098" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind099" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind100" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind101" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind102" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind103" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind104" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind105" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind106" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind107" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind108" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind109" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind110" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind111" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind112" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind113" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind114" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind115" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind116" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind117" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind118" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind119" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind120" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind121" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind122" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind123" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind124" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind125" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind126" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind127" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind128" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind129" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind130" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind131" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind132" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind133" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind134" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind135" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind136" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind137" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind138" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind139" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind140" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind141" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind142" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind143" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind144" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind145" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind146" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind147" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind148" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind149" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind150" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind151" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind152" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind153" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind154" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind155" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind156" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind157" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind158" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind159" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind160" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind161" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind162" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind163" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind164" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind165" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind166" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind167" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind168" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind169" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind170" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind171" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind172" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind173" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind174" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind175" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind176" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind177" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind178" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind179" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind180" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind181" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind182" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind183" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind184" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind185" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind186" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind187" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind188" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind189" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind190" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind191" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind192" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind193" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind194" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind195" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind196" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind197" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind198" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind199" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind200" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind201" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind202" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind203" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind204" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind205" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind206" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind207" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind208" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind209" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind210" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind211" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind212" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind213" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind214" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind215" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind216" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind217" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind218" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind219" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind220" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind221" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind222" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind223" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind224" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind225" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind226" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind227" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind228" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind229" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind230" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind231" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind232" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind233" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind234" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind235" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind236" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind237" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind238" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind239" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind240" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind241" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind242" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind243" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind244" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind245" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind246" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind247" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind248" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind249" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind250" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind251" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind252" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind253" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind254" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind255" type="URPC74x_TYPE_SPS_0"/>
			<DO name="Ind256" type="URPC74x_TYPE_SPS_0"/>
			<DO name="IndPos01" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos02" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos03" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos04" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos05" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos06" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos07" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos08" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos09" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos10" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos11" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos12" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos13" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos14" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos15" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos16" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos17" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos18" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos19" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos20" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos21" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos22" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos23" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos24" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos25" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos26" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos27" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos28" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos29" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos30" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos31" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos32" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos33" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos34" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos35" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos36" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos37" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos38" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos39" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos40" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos41" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos42" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos43" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos44" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos45" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos46" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos47" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos48" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos49" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos50" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos51" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos52" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos53" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos54" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos55" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos56" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos57" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos58" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos59" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos60" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos61" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos62" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos63" type="URPC74x_TYPE_DPS_0"/>
			<DO name="IndPos64" type="URPC74x_TYPE_DPS_0"/>
			<DO name="AnIn01" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn02" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn03" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn04" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn05" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn06" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn07" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn08" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn09" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn10" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn11" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn12" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn13" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn14" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn15" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn16" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn17" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn18" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn19" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn20" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn21" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn22" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn23" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn24" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn25" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn26" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn27" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn28" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn29" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn30" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn31" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn32" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn33" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn34" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn35" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn36" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn37" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn38" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn39" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn40" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn41" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn42" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn43" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn44" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn45" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn46" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn47" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn48" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn49" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn50" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn51" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn52" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn53" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn54" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn55" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn56" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn57" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn58" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn59" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn60" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn61" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn62" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn63" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn64" type="URPC74x_TYPE_MV_0"/>
			<DO name="AnIn101" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn102" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn103" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn104" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn105" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn106" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn107" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn108" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn109" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn110" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn111" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn112" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn113" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn114" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn115" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn116" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn117" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn118" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn119" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn120" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn121" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn122" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn123" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn124" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn125" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn126" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn127" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn128" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn129" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn130" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn131" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn132" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn133" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn134" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn135" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn136" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn137" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn138" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn139" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn140" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn141" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn142" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn143" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn144" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn145" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn146" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn147" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn148" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn149" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn150" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn151" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn152" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn153" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn154" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn155" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn156" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn157" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn158" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn159" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn160" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn161" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn162" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn163" type="URPC74x_TYPE_MV_1"/>
			<DO name="AnIn164" type="URPC74x_TYPE_MV_1"/>
			<DO name="CntRs01" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs02" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs03" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs04" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs05" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs06" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs07" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs08" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs09" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs10" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs11" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs12" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs13" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs14" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs15" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs16" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs17" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs18" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs19" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs20" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs21" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs22" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs23" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs24" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs25" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs26" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs27" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs28" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs29" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs30" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs31" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs32" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs33" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs34" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs35" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs36" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs37" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs38" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs39" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs40" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs41" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs42" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs43" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs44" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs45" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs46" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs47" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs48" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs49" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs50" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs51" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs52" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs53" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs54" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs55" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs56" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs57" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs58" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs59" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs60" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs61" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs62" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs63" type="URPC74x_TYPE_BCR_0"/>
			<DO name="CntRs64" type="URPC74x_TYPE_BCR_0"/>
		</LNodeType>
		<LNodeType id="LLN0_6" lnClass="LLN0">
			<DO name="Mod" type="ENC_1"/>
			<DO name="Beh" type="ENS_14"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_0"/>
			<DO name="On" type="SPS_2"/>
			<DO name="Off" type="SPS_2"/>
			<DO name="Zero" type="MV_10"/>
			<DO name="ZeroSV" type="SAV_2"/>
			<DO name="TstMod" type="SPS_2"/>
			<DO name="TstBlkMod" type="SPS_2"/>
			<DO name="OnMod" type="SPS_2"/>
			<DO name="MltLev" type="SPG_0"/>
			<DO name="GrAct1" type="SPS_2"/>
			<DO name="GrAct2" type="SPS_2"/>
			<DO name="GrAct3" type="SPS_2"/>
			<DO name="GrAct4" type="SPS_2"/>
			<DO name="GrAct5" type="SPS_2"/>
			<DO name="GrAct6" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="EvtRcdClr" type="SPC_4"/>
		</LNodeType>
		<LNodeType id="LPHD_4" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_0"/>
			<DO name="PBEth1Fail" type="SPS_2"/>
			<DO name="PBEth2Fail" type="SPS_2"/>
			<DO name="PBEth3Fail" type="SPS_2"/>
			<DO name="PBEth4Fail" type="SPS_2"/>
			<DO name="PBEth5Fail" type="SPS_2"/>
			<DO name="PBEth6Fail" type="SPS_2"/>
			<DO name="PBEth7Fail" type="SPS_2"/>
			<DO name="PBEth8Fail" type="SPS_2"/>
			<DO name="PhyHealth" type="ENS_1"/>
			<DO name="Proxy" type="SPS_1"/>
			<DO name="RsStat" type="SPC_0"/>
			<DO name="Sim" type="SPC_2"/>
			<DO name="TxGoSim" type="SPC_6"/>
			<DO name="MMSConnects" type="MV_11"/>
			<DO name="AnyErr" type="SPS_2"/>
			<DO name="MajorErr" type="SPS_2"/>
			<DO name="MinorErr" type="SPS_2"/>
			<DO name="BatFail" type="SPS_2"/>
			<DO name="ClkUnsynch" type="SPS_2"/>
			<DO name="DrcDevOff" type="SPS_2"/>
			<DO name="DrcRingBrk" type="SPS_2"/>
			<DO name="EqpMismat" type="SPS_2"/>
			<DO name="FlexErrTkn" type="SPS_2"/>
			<DO name="IrigbFail" type="SPS_2"/>
			<DO name="LatchErr" type="SPS_2"/>
			<DO name="OscilGOOSE" type="SPS_2"/>
			<DO name="FrstEthFail" type="SPS_2"/>
			<DO name="PtpFail" type="SPS_2"/>
			<DO name="RxGooseOff" type="SPS_2"/>
			<DO name="RrtdComFail" type="SPS_2"/>
			<DO name="SecEthFail" type="SPS_2"/>
			<DO name="ThrdEthFail" type="SPS_2"/>
			<DO name="SntpFail" type="SPS_2"/>
			<DO name="SysExcp" type="SPS_2"/>
			<DO name="TempMnt" type="SPS_2"/>
			<DO name="UNotPrgm" type="SPS_2"/>
			<DO name="ProcBusFail" type="SPS_2"/>
			<DO name="ProcBusTrbl" type="SPS_2"/>
			<DO name="VoltMntr" type="SPS_2"/>
			<DO name="BrckTrbl" type="SPS_2"/>
			<DO name="RtdTrbl" type="SPS_2"/>
			<DO name="TdrTrbl" type="SPS_2"/>
			<DO name="RlyUTCTms" type="INS_2"/>
			<DO name="InRef1" type="ORG_2"/>
			<DO name="InRef11" type="ORG_2"/>
			<DO name="InRef12" type="ORG_2"/>
		</LNodeType>
		<LNodeType id="LGOS_1" lnClass="LGOS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="St" type="SPS_1"/>
			<DO name="Alm" type="SPS_4"/>
			<DO name="SimSt" type="SPS_1"/>
			<DO name="LastStNum" type="INS_0"/>
			<DO name="LastSqNum" type="INS_2"/>
			<DO name="RxConfRevNum" type="INS_0"/>
			<DO name="ConfRevNum" type="INS_0"/>
			<DO name="GoCBRef" type="ORG_1"/>
			<DO name="MAC" type="VSG_0"/>
			<DO name="RgRxMode" type="ENG_2"/>
			<DO name="RgSrcIP" type="VSG_0"/>
			<DO name="RgDstIP" type="VSG_0"/>
			<DO name="SecEna" type="ENG_4"/>
			<DO name="APPID" type="ING_0"/>
			<DO name="GoDatSetRef" type="ORG_3"/>
			<DO name="GoID" type="VSG_0"/>
			<DO name="RxMode" type="ENG_9"/>
			<DO name="InRef01" type="ORG_4"/>
			<DO name="InRef02" type="ORG_4"/>
			<DO name="InRef03" type="ORG_4"/>
			<DO name="InRef04" type="ORG_4"/>
			<DO name="InRef05" type="ORG_4"/>
			<DO name="InRef06" type="ORG_4"/>
			<DO name="InRef07" type="ORG_4"/>
			<DO name="InRef08" type="ORG_4"/>
			<DO name="InRef09" type="ORG_4"/>
			<DO name="InRef10" type="ORG_4"/>
			<DO name="InRef11" type="ORG_4"/>
			<DO name="InRef12" type="ORG_4"/>
			<DO name="InRef13" type="ORG_4"/>
			<DO name="InRef14" type="ORG_4"/>
			<DO name="InRef15" type="ORG_4"/>
			<DO name="InRef16" type="ORG_4"/>
			<DO name="InRef17" type="ORG_4"/>
			<DO name="InRef18" type="ORG_4"/>
			<DO name="InRef19" type="ORG_4"/>
			<DO name="InRef20" type="ORG_4"/>
			<DO name="InRef21" type="ORG_4"/>
			<DO name="InRef22" type="ORG_4"/>
			<DO name="InRef23" type="ORG_4"/>
			<DO name="InRef24" type="ORG_4"/>
			<DO name="InRef25" type="ORG_4"/>
			<DO name="InRef26" type="ORG_4"/>
			<DO name="InRef27" type="ORG_4"/>
			<DO name="InRef28" type="ORG_4"/>
			<DO name="InRef29" type="ORG_4"/>
			<DO name="InRef30" type="ORG_4"/>
			<DO name="InRef31" type="ORG_4"/>
			<DO name="InRef32" type="ORG_4"/>
			<DO name="InRef33" type="ORG_4"/>
			<DO name="InRef34" type="ORG_4"/>
			<DO name="InRef35" type="ORG_4"/>
			<DO name="InRef36" type="ORG_4"/>
			<DO name="InRef37" type="ORG_4"/>
			<DO name="InRef38" type="ORG_4"/>
			<DO name="InRef39" type="ORG_4"/>
			<DO name="InRef40" type="ORG_4"/>
			<DO name="InRef41" type="ORG_4"/>
			<DO name="InRef42" type="ORG_4"/>
			<DO name="InRef43" type="ORG_4"/>
			<DO name="InRef44" type="ORG_4"/>
			<DO name="InRef45" type="ORG_4"/>
			<DO name="InRef46" type="ORG_4"/>
			<DO name="InRef47" type="ORG_4"/>
			<DO name="InRef48" type="ORG_4"/>
			<DO name="InRef49" type="ORG_4"/>
			<DO name="InRef50" type="ORG_4"/>
			<DO name="InRef51" type="ORG_4"/>
			<DO name="InRef52" type="ORG_4"/>
			<DO name="InRef53" type="ORG_4"/>
			<DO name="InRef54" type="ORG_4"/>
			<DO name="InRef55" type="ORG_4"/>
			<DO name="InRef56" type="ORG_4"/>
			<DO name="InRef57" type="ORG_4"/>
			<DO name="InRef58" type="ORG_4"/>
			<DO name="InRef59" type="ORG_4"/>
			<DO name="InRef60" type="ORG_4"/>
			<DO name="InRef61" type="ORG_4"/>
			<DO name="InRef62" type="ORG_4"/>
			<DO name="InRef63" type="ORG_4"/>
			<DO name="InRef64" type="ORG_4"/>
		</LNodeType>
		<LNodeType id="GGIO_0" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind001" type="SPS_1"/>
			<DO name="Ind002" type="SPS_1"/>
			<DO name="Ind003" type="SPS_1"/>
			<DO name="Ind004" type="SPS_1"/>
			<DO name="Ind005" type="SPS_1"/>
			<DO name="Ind006" type="SPS_1"/>
			<DO name="Ind007" type="SPS_1"/>
			<DO name="Ind008" type="SPS_1"/>
			<DO name="Ind009" type="SPS_1"/>
			<DO name="Ind010" type="SPS_1"/>
			<DO name="Ind011" type="SPS_1"/>
			<DO name="Ind012" type="SPS_1"/>
			<DO name="Ind013" type="SPS_1"/>
			<DO name="Ind014" type="SPS_1"/>
			<DO name="Ind015" type="SPS_1"/>
			<DO name="Ind016" type="SPS_1"/>
			<DO name="Ind017" type="SPS_1"/>
			<DO name="Ind018" type="SPS_1"/>
			<DO name="Ind019" type="SPS_1"/>
			<DO name="Ind020" type="SPS_1"/>
			<DO name="Ind021" type="SPS_1"/>
			<DO name="Ind022" type="SPS_1"/>
			<DO name="Ind023" type="SPS_1"/>
			<DO name="Ind024" type="SPS_1"/>
			<DO name="Ind025" type="SPS_1"/>
			<DO name="Ind026" type="SPS_1"/>
			<DO name="Ind027" type="SPS_1"/>
			<DO name="Ind028" type="SPS_1"/>
			<DO name="Ind029" type="SPS_1"/>
			<DO name="Ind030" type="SPS_1"/>
			<DO name="Ind031" type="SPS_1"/>
			<DO name="Ind032" type="SPS_1"/>
			<DO name="Ind033" type="SPS_1"/>
			<DO name="Ind034" type="SPS_1"/>
			<DO name="Ind035" type="SPS_1"/>
			<DO name="Ind036" type="SPS_1"/>
			<DO name="Ind037" type="SPS_1"/>
			<DO name="Ind038" type="SPS_1"/>
			<DO name="Ind039" type="SPS_1"/>
			<DO name="Ind040" type="SPS_1"/>
			<DO name="Ind041" type="SPS_1"/>
			<DO name="Ind042" type="SPS_1"/>
			<DO name="Ind043" type="SPS_1"/>
			<DO name="Ind044" type="SPS_1"/>
			<DO name="Ind045" type="SPS_1"/>
			<DO name="Ind046" type="SPS_1"/>
			<DO name="Ind047" type="SPS_1"/>
			<DO name="Ind048" type="SPS_1"/>
			<DO name="Ind049" type="SPS_1"/>
			<DO name="Ind050" type="SPS_1"/>
			<DO name="Ind051" type="SPS_1"/>
			<DO name="Ind052" type="SPS_1"/>
			<DO name="Ind053" type="SPS_1"/>
			<DO name="Ind054" type="SPS_1"/>
			<DO name="Ind055" type="SPS_1"/>
			<DO name="Ind056" type="SPS_1"/>
			<DO name="Ind057" type="SPS_1"/>
			<DO name="Ind058" type="SPS_1"/>
			<DO name="Ind059" type="SPS_1"/>
			<DO name="Ind060" type="SPS_1"/>
			<DO name="Ind061" type="SPS_1"/>
			<DO name="Ind062" type="SPS_1"/>
			<DO name="Ind063" type="SPS_1"/>
			<DO name="Ind064" type="SPS_1"/>
			<DO name="Ind065" type="SPS_1"/>
			<DO name="Ind066" type="SPS_1"/>
			<DO name="Ind067" type="SPS_1"/>
			<DO name="Ind068" type="SPS_1"/>
			<DO name="Ind069" type="SPS_1"/>
			<DO name="Ind070" type="SPS_1"/>
			<DO name="Ind071" type="SPS_1"/>
			<DO name="Ind072" type="SPS_1"/>
			<DO name="Ind073" type="SPS_1"/>
			<DO name="Ind074" type="SPS_1"/>
			<DO name="Ind075" type="SPS_1"/>
			<DO name="Ind076" type="SPS_1"/>
			<DO name="Ind077" type="SPS_1"/>
			<DO name="Ind078" type="SPS_1"/>
			<DO name="Ind079" type="SPS_1"/>
			<DO name="Ind080" type="SPS_1"/>
			<DO name="Ind081" type="SPS_1"/>
			<DO name="Ind082" type="SPS_1"/>
			<DO name="Ind083" type="SPS_1"/>
			<DO name="Ind084" type="SPS_1"/>
			<DO name="Ind085" type="SPS_1"/>
			<DO name="Ind086" type="SPS_1"/>
			<DO name="Ind087" type="SPS_1"/>
			<DO name="Ind088" type="SPS_1"/>
			<DO name="Ind089" type="SPS_1"/>
			<DO name="Ind090" type="SPS_1"/>
			<DO name="Ind091" type="SPS_1"/>
			<DO name="Ind092" type="SPS_1"/>
			<DO name="Ind093" type="SPS_1"/>
			<DO name="Ind094" type="SPS_1"/>
			<DO name="Ind095" type="SPS_1"/>
			<DO name="Ind096" type="SPS_1"/>
			<DO name="Ind097" type="SPS_1"/>
			<DO name="Ind098" type="SPS_1"/>
			<DO name="Ind099" type="SPS_1"/>
			<DO name="Ind100" type="SPS_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind109" type="SPS_1"/>
			<DO name="Ind110" type="SPS_1"/>
			<DO name="Ind111" type="SPS_1"/>
			<DO name="Ind112" type="SPS_1"/>
			<DO name="Ind113" type="SPS_1"/>
			<DO name="Ind114" type="SPS_1"/>
			<DO name="Ind115" type="SPS_1"/>
			<DO name="Ind116" type="SPS_1"/>
			<DO name="Ind117" type="SPS_1"/>
			<DO name="Ind118" type="SPS_1"/>
			<DO name="Ind119" type="SPS_1"/>
			<DO name="Ind120" type="SPS_1"/>
			<DO name="Ind121" type="SPS_1"/>
			<DO name="Ind122" type="SPS_1"/>
			<DO name="Ind123" type="SPS_1"/>
			<DO name="Ind124" type="SPS_1"/>
			<DO name="Ind125" type="SPS_1"/>
			<DO name="Ind126" type="SPS_1"/>
			<DO name="Ind127" type="SPS_1"/>
			<DO name="Ind128" type="SPS_1"/>
		</LNodeType>
		<LNodeType id="GGIO_12" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="SPCSO001" type="SPC_7"/>
			<DO name="SPCSO002" type="SPC_7"/>
			<DO name="SPCSO003" type="SPC_7"/>
			<DO name="SPCSO004" type="SPC_7"/>
			<DO name="SPCSO005" type="SPC_7"/>
			<DO name="SPCSO006" type="SPC_7"/>
			<DO name="SPCSO007" type="SPC_7"/>
			<DO name="SPCSO008" type="SPC_7"/>
			<DO name="SPCSO009" type="SPC_7"/>
			<DO name="SPCSO010" type="SPC_7"/>
			<DO name="SPCSO011" type="SPC_7"/>
			<DO name="SPCSO012" type="SPC_7"/>
			<DO name="SPCSO013" type="SPC_7"/>
			<DO name="SPCSO014" type="SPC_7"/>
			<DO name="SPCSO015" type="SPC_7"/>
			<DO name="SPCSO016" type="SPC_7"/>
			<DO name="SPCSO017" type="SPC_7"/>
			<DO name="SPCSO018" type="SPC_7"/>
			<DO name="SPCSO019" type="SPC_7"/>
			<DO name="SPCSO020" type="SPC_7"/>
			<DO name="SPCSO021" type="SPC_7"/>
			<DO name="SPCSO022" type="SPC_7"/>
			<DO name="SPCSO023" type="SPC_7"/>
			<DO name="SPCSO024" type="SPC_7"/>
			<DO name="SPCSO025" type="SPC_7"/>
			<DO name="SPCSO026" type="SPC_7"/>
			<DO name="SPCSO027" type="SPC_7"/>
			<DO name="SPCSO028" type="SPC_7"/>
			<DO name="SPCSO029" type="SPC_7"/>
			<DO name="SPCSO030" type="SPC_7"/>
			<DO name="SPCSO031" type="SPC_7"/>
			<DO name="SPCSO032" type="SPC_7"/>
			<DO name="SPCSO033" type="SPC_7"/>
			<DO name="SPCSO034" type="SPC_7"/>
			<DO name="SPCSO035" type="SPC_7"/>
			<DO name="SPCSO036" type="SPC_7"/>
			<DO name="SPCSO037" type="SPC_7"/>
			<DO name="SPCSO038" type="SPC_7"/>
			<DO name="SPCSO039" type="SPC_7"/>
			<DO name="SPCSO040" type="SPC_7"/>
			<DO name="SPCSO041" type="SPC_7"/>
			<DO name="SPCSO042" type="SPC_7"/>
			<DO name="SPCSO043" type="SPC_7"/>
			<DO name="SPCSO044" type="SPC_7"/>
			<DO name="SPCSO045" type="SPC_7"/>
			<DO name="SPCSO046" type="SPC_7"/>
			<DO name="SPCSO047" type="SPC_7"/>
			<DO name="SPCSO048" type="SPC_7"/>
			<DO name="SPCSO049" type="SPC_7"/>
			<DO name="SPCSO050" type="SPC_7"/>
			<DO name="SPCSO051" type="SPC_7"/>
			<DO name="SPCSO052" type="SPC_7"/>
			<DO name="SPCSO053" type="SPC_7"/>
			<DO name="SPCSO054" type="SPC_7"/>
			<DO name="SPCSO055" type="SPC_7"/>
			<DO name="SPCSO056" type="SPC_7"/>
			<DO name="SPCSO057" type="SPC_7"/>
			<DO name="SPCSO058" type="SPC_7"/>
			<DO name="SPCSO059" type="SPC_7"/>
			<DO name="SPCSO060" type="SPC_7"/>
			<DO name="SPCSO061" type="SPC_7"/>
			<DO name="SPCSO062" type="SPC_7"/>
			<DO name="SPCSO063" type="SPC_7"/>
			<DO name="SPCSO064" type="SPC_7"/>
			<DO name="SPCSO065" type="SPC_7"/>
			<DO name="SPCSO066" type="SPC_7"/>
			<DO name="SPCSO067" type="SPC_7"/>
			<DO name="SPCSO068" type="SPC_7"/>
			<DO name="SPCSO069" type="SPC_7"/>
			<DO name="SPCSO070" type="SPC_7"/>
			<DO name="SPCSO071" type="SPC_7"/>
			<DO name="SPCSO072" type="SPC_7"/>
			<DO name="SPCSO073" type="SPC_7"/>
			<DO name="SPCSO074" type="SPC_7"/>
			<DO name="SPCSO075" type="SPC_7"/>
			<DO name="SPCSO076" type="SPC_7"/>
			<DO name="SPCSO077" type="SPC_7"/>
			<DO name="SPCSO078" type="SPC_7"/>
			<DO name="SPCSO079" type="SPC_7"/>
			<DO name="SPCSO080" type="SPC_7"/>
			<DO name="SPCSO081" type="SPC_7"/>
			<DO name="SPCSO082" type="SPC_7"/>
			<DO name="SPCSO083" type="SPC_7"/>
			<DO name="SPCSO084" type="SPC_7"/>
			<DO name="SPCSO085" type="SPC_7"/>
			<DO name="SPCSO086" type="SPC_7"/>
			<DO name="SPCSO087" type="SPC_7"/>
			<DO name="SPCSO088" type="SPC_7"/>
			<DO name="SPCSO089" type="SPC_7"/>
			<DO name="SPCSO090" type="SPC_7"/>
			<DO name="SPCSO091" type="SPC_7"/>
			<DO name="SPCSO092" type="SPC_7"/>
			<DO name="SPCSO093" type="SPC_7"/>
			<DO name="SPCSO094" type="SPC_7"/>
			<DO name="SPCSO095" type="SPC_7"/>
			<DO name="SPCSO096" type="SPC_7"/>
			<DO name="SPCSO097" type="SPC_7"/>
			<DO name="SPCSO098" type="SPC_7"/>
			<DO name="SPCSO099" type="SPC_7"/>
			<DO name="SPCSO100" type="SPC_7"/>
			<DO name="SPCSO101" type="SPC_7"/>
			<DO name="SPCSO102" type="SPC_7"/>
			<DO name="SPCSO103" type="SPC_7"/>
			<DO name="SPCSO104" type="SPC_7"/>
			<DO name="SPCSO105" type="SPC_7"/>
			<DO name="SPCSO106" type="SPC_7"/>
			<DO name="SPCSO107" type="SPC_7"/>
			<DO name="SPCSO108" type="SPC_7"/>
			<DO name="SPCSO109" type="SPC_7"/>
			<DO name="SPCSO110" type="SPC_7"/>
			<DO name="SPCSO111" type="SPC_7"/>
			<DO name="SPCSO112" type="SPC_7"/>
			<DO name="SPCSO113" type="SPC_7"/>
			<DO name="SPCSO114" type="SPC_7"/>
			<DO name="SPCSO115" type="SPC_7"/>
			<DO name="SPCSO116" type="SPC_7"/>
			<DO name="SPCSO117" type="SPC_7"/>
			<DO name="SPCSO118" type="SPC_7"/>
			<DO name="SPCSO119" type="SPC_7"/>
			<DO name="SPCSO120" type="SPC_7"/>
			<DO name="SPCSO121" type="SPC_7"/>
			<DO name="SPCSO122" type="SPC_7"/>
			<DO name="SPCSO123" type="SPC_7"/>
			<DO name="SPCSO124" type="SPC_7"/>
			<DO name="SPCSO125" type="SPC_7"/>
			<DO name="SPCSO126" type="SPC_7"/>
			<DO name="SPCSO127" type="SPC_7"/>
			<DO name="SPCSO128" type="SPC_7"/>
		</LNodeType>
		<LNodeType id="GGIO_2" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind001" type="SPS_1"/>
			<DO name="Ind002" type="SPS_1"/>
			<DO name="Ind003" type="SPS_1"/>
			<DO name="Ind004" type="SPS_1"/>
			<DO name="Ind005" type="SPS_1"/>
			<DO name="Ind006" type="SPS_1"/>
			<DO name="Ind007" type="SPS_1"/>
			<DO name="Ind008" type="SPS_1"/>
			<DO name="Ind009" type="SPS_1"/>
			<DO name="Ind010" type="SPS_1"/>
			<DO name="Ind011" type="SPS_1"/>
			<DO name="Ind012" type="SPS_1"/>
			<DO name="Ind013" type="SPS_1"/>
			<DO name="Ind014" type="SPS_1"/>
			<DO name="Ind015" type="SPS_1"/>
			<DO name="Ind016" type="SPS_1"/>
			<DO name="Ind017" type="SPS_1"/>
			<DO name="Ind018" type="SPS_1"/>
			<DO name="Ind019" type="SPS_1"/>
			<DO name="Ind020" type="SPS_1"/>
			<DO name="Ind021" type="SPS_1"/>
			<DO name="Ind022" type="SPS_1"/>
			<DO name="Ind023" type="SPS_1"/>
			<DO name="Ind024" type="SPS_1"/>
			<DO name="Ind025" type="SPS_1"/>
			<DO name="Ind026" type="SPS_1"/>
			<DO name="Ind027" type="SPS_1"/>
			<DO name="Ind028" type="SPS_1"/>
			<DO name="Ind029" type="SPS_1"/>
			<DO name="Ind030" type="SPS_1"/>
			<DO name="Ind031" type="SPS_1"/>
			<DO name="Ind032" type="SPS_1"/>
			<DO name="Ind033" type="SPS_1"/>
			<DO name="Ind034" type="SPS_1"/>
			<DO name="Ind035" type="SPS_1"/>
			<DO name="Ind036" type="SPS_1"/>
			<DO name="Ind037" type="SPS_1"/>
			<DO name="Ind038" type="SPS_1"/>
			<DO name="Ind039" type="SPS_1"/>
			<DO name="Ind040" type="SPS_1"/>
			<DO name="Ind041" type="SPS_1"/>
			<DO name="Ind042" type="SPS_1"/>
			<DO name="Ind043" type="SPS_1"/>
			<DO name="Ind044" type="SPS_1"/>
			<DO name="Ind045" type="SPS_1"/>
			<DO name="Ind046" type="SPS_1"/>
			<DO name="Ind047" type="SPS_1"/>
			<DO name="Ind048" type="SPS_1"/>
			<DO name="Ind049" type="SPS_1"/>
			<DO name="Ind050" type="SPS_1"/>
			<DO name="Ind051" type="SPS_1"/>
			<DO name="Ind052" type="SPS_1"/>
			<DO name="Ind053" type="SPS_1"/>
			<DO name="Ind054" type="SPS_1"/>
			<DO name="Ind055" type="SPS_1"/>
			<DO name="Ind056" type="SPS_1"/>
			<DO name="Ind057" type="SPS_1"/>
			<DO name="Ind058" type="SPS_1"/>
			<DO name="Ind059" type="SPS_1"/>
			<DO name="Ind060" type="SPS_1"/>
			<DO name="Ind061" type="SPS_1"/>
			<DO name="Ind062" type="SPS_1"/>
			<DO name="Ind063" type="SPS_1"/>
			<DO name="Ind064" type="SPS_1"/>
			<DO name="Ind065" type="SPS_1"/>
			<DO name="Ind066" type="SPS_1"/>
			<DO name="Ind067" type="SPS_1"/>
			<DO name="Ind068" type="SPS_1"/>
			<DO name="Ind069" type="SPS_1"/>
			<DO name="Ind070" type="SPS_1"/>
			<DO name="Ind071" type="SPS_1"/>
			<DO name="Ind072" type="SPS_1"/>
			<DO name="Ind073" type="SPS_1"/>
			<DO name="Ind074" type="SPS_1"/>
			<DO name="Ind075" type="SPS_1"/>
			<DO name="Ind076" type="SPS_1"/>
			<DO name="Ind077" type="SPS_1"/>
			<DO name="Ind078" type="SPS_1"/>
			<DO name="Ind079" type="SPS_1"/>
			<DO name="Ind080" type="SPS_1"/>
			<DO name="Ind081" type="SPS_1"/>
			<DO name="Ind082" type="SPS_1"/>
			<DO name="Ind083" type="SPS_1"/>
			<DO name="Ind084" type="SPS_1"/>
			<DO name="Ind085" type="SPS_1"/>
			<DO name="Ind086" type="SPS_1"/>
			<DO name="Ind087" type="SPS_1"/>
			<DO name="Ind088" type="SPS_1"/>
			<DO name="Ind089" type="SPS_1"/>
			<DO name="Ind090" type="SPS_1"/>
			<DO name="Ind091" type="SPS_1"/>
			<DO name="Ind092" type="SPS_1"/>
			<DO name="Ind093" type="SPS_1"/>
			<DO name="Ind094" type="SPS_1"/>
			<DO name="Ind095" type="SPS_1"/>
			<DO name="Ind096" type="SPS_1"/>
			<DO name="Ind097" type="SPS_1"/>
			<DO name="Ind098" type="SPS_1"/>
			<DO name="Ind099" type="SPS_1"/>
			<DO name="Ind100" type="SPS_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind109" type="SPS_1"/>
			<DO name="Ind110" type="SPS_1"/>
			<DO name="Ind111" type="SPS_1"/>
			<DO name="Ind112" type="SPS_1"/>
			<DO name="Ind113" type="SPS_1"/>
			<DO name="Ind114" type="SPS_1"/>
			<DO name="Ind115" type="SPS_1"/>
			<DO name="Ind116" type="SPS_1"/>
			<DO name="Ind117" type="SPS_1"/>
			<DO name="Ind118" type="SPS_1"/>
			<DO name="Ind119" type="SPS_1"/>
			<DO name="Ind120" type="SPS_1"/>
			<DO name="Ind121" type="SPS_1"/>
			<DO name="Ind122" type="SPS_1"/>
			<DO name="Ind123" type="SPS_1"/>
			<DO name="Ind124" type="SPS_1"/>
			<DO name="Ind125" type="SPS_1"/>
			<DO name="Ind126" type="SPS_1"/>
			<DO name="Ind127" type="SPS_1"/>
			<DO name="Ind128" type="SPS_1"/>
			<DO name="Ind129" type="SPS_1"/>
			<DO name="Ind130" type="SPS_1"/>
			<DO name="Ind131" type="SPS_1"/>
			<DO name="Ind132" type="SPS_1"/>
			<DO name="Ind133" type="SPS_1"/>
			<DO name="Ind134" type="SPS_1"/>
			<DO name="Ind135" type="SPS_1"/>
			<DO name="Ind136" type="SPS_1"/>
			<DO name="Ind137" type="SPS_1"/>
			<DO name="Ind138" type="SPS_1"/>
			<DO name="Ind139" type="SPS_1"/>
			<DO name="Ind140" type="SPS_1"/>
			<DO name="Ind141" type="SPS_1"/>
			<DO name="Ind142" type="SPS_1"/>
			<DO name="Ind143" type="SPS_1"/>
			<DO name="Ind144" type="SPS_1"/>
			<DO name="Ind145" type="SPS_1"/>
			<DO name="Ind146" type="SPS_1"/>
			<DO name="Ind147" type="SPS_1"/>
			<DO name="Ind148" type="SPS_1"/>
			<DO name="Ind149" type="SPS_1"/>
			<DO name="Ind150" type="SPS_1"/>
			<DO name="Ind151" type="SPS_1"/>
			<DO name="Ind152" type="SPS_1"/>
			<DO name="Ind153" type="SPS_1"/>
			<DO name="Ind154" type="SPS_1"/>
			<DO name="Ind155" type="SPS_1"/>
			<DO name="Ind156" type="SPS_1"/>
			<DO name="Ind157" type="SPS_1"/>
			<DO name="Ind158" type="SPS_1"/>
			<DO name="Ind159" type="SPS_1"/>
			<DO name="Ind160" type="SPS_1"/>
			<DO name="Ind161" type="SPS_1"/>
			<DO name="Ind162" type="SPS_1"/>
			<DO name="Ind163" type="SPS_1"/>
			<DO name="Ind164" type="SPS_1"/>
			<DO name="Ind165" type="SPS_1"/>
			<DO name="Ind166" type="SPS_1"/>
			<DO name="Ind167" type="SPS_1"/>
			<DO name="Ind168" type="SPS_1"/>
			<DO name="Ind169" type="SPS_1"/>
			<DO name="Ind170" type="SPS_1"/>
			<DO name="Ind171" type="SPS_1"/>
			<DO name="Ind172" type="SPS_1"/>
			<DO name="Ind173" type="SPS_1"/>
			<DO name="Ind174" type="SPS_1"/>
			<DO name="Ind175" type="SPS_1"/>
			<DO name="Ind176" type="SPS_1"/>
			<DO name="Ind177" type="SPS_1"/>
			<DO name="Ind178" type="SPS_1"/>
			<DO name="Ind179" type="SPS_1"/>
			<DO name="Ind180" type="SPS_1"/>
			<DO name="Ind181" type="SPS_1"/>
			<DO name="Ind182" type="SPS_1"/>
			<DO name="Ind183" type="SPS_1"/>
			<DO name="Ind184" type="SPS_1"/>
			<DO name="Ind185" type="SPS_1"/>
			<DO name="Ind186" type="SPS_1"/>
			<DO name="Ind187" type="SPS_1"/>
			<DO name="Ind188" type="SPS_1"/>
			<DO name="Ind189" type="SPS_1"/>
			<DO name="Ind190" type="SPS_1"/>
			<DO name="Ind191" type="SPS_1"/>
			<DO name="Ind192" type="SPS_1"/>
			<DO name="Ind193" type="SPS_1"/>
			<DO name="Ind194" type="SPS_1"/>
			<DO name="Ind195" type="SPS_1"/>
			<DO name="Ind196" type="SPS_1"/>
			<DO name="Ind197" type="SPS_1"/>
			<DO name="Ind198" type="SPS_1"/>
			<DO name="Ind199" type="SPS_1"/>
			<DO name="Ind200" type="SPS_1"/>
			<DO name="Ind201" type="SPS_1"/>
			<DO name="Ind202" type="SPS_1"/>
			<DO name="Ind203" type="SPS_1"/>
			<DO name="Ind204" type="SPS_1"/>
			<DO name="Ind205" type="SPS_1"/>
			<DO name="Ind206" type="SPS_1"/>
			<DO name="Ind207" type="SPS_1"/>
			<DO name="Ind208" type="SPS_1"/>
			<DO name="Ind209" type="SPS_1"/>
			<DO name="Ind210" type="SPS_1"/>
			<DO name="Ind211" type="SPS_1"/>
			<DO name="Ind212" type="SPS_1"/>
			<DO name="Ind213" type="SPS_1"/>
			<DO name="Ind214" type="SPS_1"/>
			<DO name="Ind215" type="SPS_1"/>
			<DO name="Ind216" type="SPS_1"/>
			<DO name="Ind217" type="SPS_1"/>
			<DO name="Ind218" type="SPS_1"/>
			<DO name="Ind219" type="SPS_1"/>
			<DO name="Ind220" type="SPS_1"/>
			<DO name="Ind221" type="SPS_1"/>
			<DO name="Ind222" type="SPS_1"/>
			<DO name="Ind223" type="SPS_1"/>
			<DO name="Ind224" type="SPS_1"/>
			<DO name="Ind225" type="SPS_1"/>
			<DO name="Ind226" type="SPS_1"/>
			<DO name="Ind227" type="SPS_1"/>
			<DO name="Ind228" type="SPS_1"/>
			<DO name="Ind229" type="SPS_1"/>
			<DO name="Ind230" type="SPS_1"/>
			<DO name="Ind231" type="SPS_1"/>
			<DO name="Ind232" type="SPS_1"/>
			<DO name="Ind233" type="SPS_1"/>
			<DO name="Ind234" type="SPS_1"/>
			<DO name="Ind235" type="SPS_1"/>
			<DO name="Ind236" type="SPS_1"/>
			<DO name="Ind237" type="SPS_1"/>
			<DO name="Ind238" type="SPS_1"/>
			<DO name="Ind239" type="SPS_1"/>
			<DO name="Ind240" type="SPS_1"/>
			<DO name="Ind241" type="SPS_1"/>
			<DO name="Ind242" type="SPS_1"/>
			<DO name="Ind243" type="SPS_1"/>
			<DO name="Ind244" type="SPS_1"/>
			<DO name="Ind245" type="SPS_1"/>
			<DO name="Ind246" type="SPS_1"/>
			<DO name="Ind247" type="SPS_1"/>
			<DO name="Ind248" type="SPS_1"/>
			<DO name="Ind249" type="SPS_1"/>
			<DO name="Ind250" type="SPS_1"/>
			<DO name="Ind251" type="SPS_1"/>
			<DO name="Ind252" type="SPS_1"/>
			<DO name="Ind253" type="SPS_1"/>
			<DO name="Ind254" type="SPS_1"/>
			<DO name="Ind255" type="SPS_1"/>
			<DO name="Ind256" type="SPS_1"/>
			<DO name="IndPos01" type="DPS_0"/>
			<DO name="IndPos02" type="DPS_0"/>
			<DO name="IndPos03" type="DPS_0"/>
			<DO name="IndPos04" type="DPS_0"/>
			<DO name="IndPos05" type="DPS_0"/>
			<DO name="IndPos06" type="DPS_0"/>
			<DO name="IndPos07" type="DPS_0"/>
			<DO name="IndPos08" type="DPS_0"/>
			<DO name="IndPos09" type="DPS_0"/>
			<DO name="IndPos10" type="DPS_0"/>
			<DO name="IndPos11" type="DPS_0"/>
			<DO name="IndPos12" type="DPS_0"/>
			<DO name="IndPos13" type="DPS_0"/>
			<DO name="IndPos14" type="DPS_0"/>
			<DO name="IndPos15" type="DPS_0"/>
			<DO name="IndPos16" type="DPS_0"/>
			<DO name="OpnSt01" type="SPS_2"/>
			<DO name="OpnSt02" type="SPS_2"/>
			<DO name="OpnSt03" type="SPS_2"/>
			<DO name="OpnSt04" type="SPS_2"/>
			<DO name="OpnSt05" type="SPS_2"/>
			<DO name="OpnSt06" type="SPS_2"/>
			<DO name="OpnSt07" type="SPS_2"/>
			<DO name="OpnSt08" type="SPS_2"/>
			<DO name="OpnSt09" type="SPS_2"/>
			<DO name="OpnSt10" type="SPS_2"/>
			<DO name="OpnSt11" type="SPS_2"/>
			<DO name="OpnSt12" type="SPS_2"/>
			<DO name="OpnSt13" type="SPS_2"/>
			<DO name="OpnSt14" type="SPS_2"/>
			<DO name="OpnSt15" type="SPS_2"/>
			<DO name="OpnSt16" type="SPS_2"/>
			<DO name="ClsSt01" type="SPS_2"/>
			<DO name="ClsSt02" type="SPS_2"/>
			<DO name="ClsSt03" type="SPS_2"/>
			<DO name="ClsSt04" type="SPS_2"/>
			<DO name="ClsSt05" type="SPS_2"/>
			<DO name="ClsSt06" type="SPS_2"/>
			<DO name="ClsSt07" type="SPS_2"/>
			<DO name="ClsSt08" type="SPS_2"/>
			<DO name="ClsSt09" type="SPS_2"/>
			<DO name="ClsSt10" type="SPS_2"/>
			<DO name="ClsSt11" type="SPS_2"/>
			<DO name="ClsSt12" type="SPS_2"/>
			<DO name="ClsSt13" type="SPS_2"/>
			<DO name="ClsSt14" type="SPS_2"/>
			<DO name="ClsSt15" type="SPS_2"/>
			<DO name="ClsSt16" type="SPS_2"/>
			<DO name="BadSt01" type="SPS_2"/>
			<DO name="BadSt02" type="SPS_2"/>
			<DO name="BadSt03" type="SPS_2"/>
			<DO name="BadSt04" type="SPS_2"/>
			<DO name="BadSt05" type="SPS_2"/>
			<DO name="BadSt06" type="SPS_2"/>
			<DO name="BadSt07" type="SPS_2"/>
			<DO name="BadSt08" type="SPS_2"/>
			<DO name="BadSt09" type="SPS_2"/>
			<DO name="BadSt10" type="SPS_2"/>
			<DO name="BadSt11" type="SPS_2"/>
			<DO name="BadSt12" type="SPS_2"/>
			<DO name="BadSt13" type="SPS_2"/>
			<DO name="BadSt14" type="SPS_2"/>
			<DO name="BadSt15" type="SPS_2"/>
			<DO name="BadSt16" type="SPS_2"/>
			<DO name="IntermSt01" type="SPS_2"/>
			<DO name="IntermSt02" type="SPS_2"/>
			<DO name="IntermSt03" type="SPS_2"/>
			<DO name="IntermSt04" type="SPS_2"/>
			<DO name="IntermSt05" type="SPS_2"/>
			<DO name="IntermSt06" type="SPS_2"/>
			<DO name="IntermSt07" type="SPS_2"/>
			<DO name="IntermSt08" type="SPS_2"/>
			<DO name="IntermSt09" type="SPS_2"/>
			<DO name="IntermSt10" type="SPS_2"/>
			<DO name="IntermSt11" type="SPS_2"/>
			<DO name="IntermSt12" type="SPS_2"/>
			<DO name="IntermSt13" type="SPS_2"/>
			<DO name="IntermSt14" type="SPS_2"/>
			<DO name="IntermSt15" type="SPS_2"/>
			<DO name="IntermSt16" type="SPS_2"/>
			<DO name="AnIn01" type="MV_0"/>
			<DO name="AnIn02" type="MV_0"/>
			<DO name="AnIn03" type="MV_0"/>
			<DO name="AnIn04" type="MV_0"/>
			<DO name="AnIn05" type="MV_0"/>
			<DO name="AnIn06" type="MV_0"/>
			<DO name="AnIn07" type="MV_0"/>
			<DO name="AnIn08" type="MV_0"/>
			<DO name="AnIn09" type="MV_0"/>
			<DO name="AnIn10" type="MV_0"/>
			<DO name="AnIn11" type="MV_0"/>
			<DO name="AnIn12" type="MV_0"/>
			<DO name="AnIn13" type="MV_0"/>
			<DO name="AnIn14" type="MV_0"/>
			<DO name="AnIn15" type="MV_0"/>
			<DO name="AnIn16" type="MV_0"/>
			<DO name="AnIn17" type="MV_0"/>
			<DO name="AnIn18" type="MV_0"/>
			<DO name="AnIn19" type="MV_0"/>
			<DO name="AnIn20" type="MV_0"/>
			<DO name="AnIn21" type="MV_0"/>
			<DO name="AnIn22" type="MV_0"/>
			<DO name="AnIn23" type="MV_0"/>
			<DO name="AnIn24" type="MV_0"/>
			<DO name="AnIn25" type="MV_0"/>
			<DO name="AnIn26" type="MV_0"/>
			<DO name="AnIn27" type="MV_0"/>
			<DO name="AnIn28" type="MV_0"/>
			<DO name="AnIn29" type="MV_0"/>
			<DO name="AnIn30" type="MV_0"/>
			<DO name="AnIn31" type="MV_0"/>
			<DO name="AnIn32" type="MV_0"/>
		</LNodeType>
		<LNodeType id="GGIO_3" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="AnIn01" type="MV_4"/>
			<DO name="AnIn02" type="MV_4"/>
			<DO name="AnIn03" type="MV_4"/>
			<DO name="AnIn04" type="MV_4"/>
			<DO name="AnIn05" type="MV_4"/>
			<DO name="AnIn06" type="MV_4"/>
			<DO name="AnIn07" type="MV_4"/>
			<DO name="AnIn08" type="MV_4"/>
			<DO name="AnIn09" type="MV_4"/>
			<DO name="AnIn10" type="MV_4"/>
			<DO name="AnIn11" type="MV_4"/>
			<DO name="AnIn12" type="MV_4"/>
			<DO name="AnIn13" type="MV_4"/>
			<DO name="AnIn14" type="MV_4"/>
			<DO name="AnIn15" type="MV_4"/>
			<DO name="AnIn16" type="MV_4"/>
			<DO name="AnIn17" type="MV_4"/>
			<DO name="AnIn18" type="MV_4"/>
			<DO name="AnIn19" type="MV_4"/>
			<DO name="AnIn20" type="MV_4"/>
			<DO name="AnIn21" type="MV_4"/>
			<DO name="AnIn22" type="MV_4"/>
			<DO name="AnIn23" type="MV_4"/>
			<DO name="AnIn24" type="MV_4"/>
			<DO name="AnIn25" type="MV_4"/>
			<DO name="AnIn26" type="MV_4"/>
			<DO name="AnIn27" type="MV_4"/>
			<DO name="AnIn28" type="MV_4"/>
			<DO name="AnIn29" type="MV_4"/>
			<DO name="AnIn30" type="MV_4"/>
			<DO name="AnIn31" type="MV_4"/>
			<DO name="AnIn32" type="MV_4"/>
			<DO name="DbMax01" type="ASG_1"/>
			<DO name="DbMax02" type="ASG_1"/>
			<DO name="DbMax03" type="ASG_1"/>
			<DO name="DbMax04" type="ASG_1"/>
			<DO name="DbMax05" type="ASG_1"/>
			<DO name="DbMax06" type="ASG_1"/>
			<DO name="DbMax07" type="ASG_1"/>
			<DO name="DbMax08" type="ASG_1"/>
			<DO name="DbMax09" type="ASG_1"/>
			<DO name="DbMax10" type="ASG_1"/>
			<DO name="DbMax11" type="ASG_1"/>
			<DO name="DbMax12" type="ASG_1"/>
			<DO name="DbMax13" type="ASG_1"/>
			<DO name="DbMax14" type="ASG_1"/>
			<DO name="DbMax15" type="ASG_1"/>
			<DO name="DbMax16" type="ASG_1"/>
			<DO name="DbMax17" type="ASG_1"/>
			<DO name="DbMax18" type="ASG_1"/>
			<DO name="DbMax19" type="ASG_1"/>
			<DO name="DbMax20" type="ASG_1"/>
			<DO name="DbMax21" type="ASG_1"/>
			<DO name="DbMax22" type="ASG_1"/>
			<DO name="DbMax23" type="ASG_1"/>
			<DO name="DbMax24" type="ASG_1"/>
			<DO name="DbMax25" type="ASG_1"/>
			<DO name="DbMax26" type="ASG_1"/>
			<DO name="DbMax27" type="ASG_1"/>
			<DO name="DbMax28" type="ASG_1"/>
			<DO name="DbMax29" type="ASG_1"/>
			<DO name="DbMax30" type="ASG_1"/>
			<DO name="DbMax31" type="ASG_1"/>
			<DO name="DbMax32" type="ASG_1"/>
			<DO name="DbMin01" type="ASG_1"/>
			<DO name="DbMin02" type="ASG_1"/>
			<DO name="DbMin03" type="ASG_1"/>
			<DO name="DbMin04" type="ASG_1"/>
			<DO name="DbMin05" type="ASG_1"/>
			<DO name="DbMin06" type="ASG_1"/>
			<DO name="DbMin07" type="ASG_1"/>
			<DO name="DbMin08" type="ASG_1"/>
			<DO name="DbMin09" type="ASG_1"/>
			<DO name="DbMin10" type="ASG_1"/>
			<DO name="DbMin11" type="ASG_1"/>
			<DO name="DbMin12" type="ASG_1"/>
			<DO name="DbMin13" type="ASG_1"/>
			<DO name="DbMin14" type="ASG_1"/>
			<DO name="DbMin15" type="ASG_1"/>
			<DO name="DbMin16" type="ASG_1"/>
			<DO name="DbMin17" type="ASG_1"/>
			<DO name="DbMin18" type="ASG_1"/>
			<DO name="DbMin19" type="ASG_1"/>
			<DO name="DbMin20" type="ASG_1"/>
			<DO name="DbMin21" type="ASG_1"/>
			<DO name="DbMin22" type="ASG_1"/>
			<DO name="DbMin23" type="ASG_1"/>
			<DO name="DbMin24" type="ASG_1"/>
			<DO name="DbMin25" type="ASG_1"/>
			<DO name="DbMin26" type="ASG_1"/>
			<DO name="DbMin27" type="ASG_1"/>
			<DO name="DbMin28" type="ASG_1"/>
			<DO name="DbMin29" type="ASG_1"/>
			<DO name="DbMin30" type="ASG_1"/>
			<DO name="DbMin31" type="ASG_1"/>
			<DO name="DbMin32" type="ASG_1"/>
		</LNodeType>
		<LNodeType id="LLN0_1" lnClass="LLN0">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_3"/>
			<DO name="GrRef" type="ORG_1"/>
		</LNodeType>
		<LNodeType id="PIOC_0" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef12" type="ORG_0"/>
			<DO name="BlkRef13" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef22" type="ORG_0"/>
			<DO name="BlkRef23" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef32" type="ORG_0"/>
			<DO name="BlkRef33" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef42" type="ORG_0"/>
			<DO name="BlkRef43" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef52" type="ORG_0"/>
			<DO name="BlkRef53" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
			<DO name="BlkRef62" type="ORG_0"/>
			<DO name="BlkRef63" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PIOC_2" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PIOC_1" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Zn2Tr" type="SPS_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="UnA1" type="SPS_2"/>
			<DO name="UnA2" type="SPS_2"/>
			<DO name="UnA3" type="SPS_2"/>
			<DO name="UnV" type="SPS_2"/>
			<DO name="LeoSt" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOC_0" lnClass="PTOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef12" type="ORG_0"/>
			<DO name="BlkRef13" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef22" type="ORG_0"/>
			<DO name="BlkRef23" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef32" type="ORG_0"/>
			<DO name="BlkRef33" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef42" type="ORG_0"/>
			<DO name="BlkRef43" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef52" type="ORG_0"/>
			<DO name="BlkRef53" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
			<DO name="BlkRef62" type="ORG_0"/>
			<DO name="BlkRef63" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOC_1" lnClass="PTOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef11" type="ORG_0"/>
			<DO name="BlkRef21" type="ORG_0"/>
			<DO name="BlkRef31" type="ORG_0"/>
			<DO name="BlkRef41" type="ORG_0"/>
			<DO name="BlkRef51" type="ORG_0"/>
			<DO name="BlkRef61" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOV_0" lnClass="PTOV">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOV_3" lnClass="PTOV">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTUV_1" lnClass="PTUV">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTUV_0" lnClass="PTUV">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RBRF_0" lnClass="RBRF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="OpEx" type="ACT_3"/>
			<DO name="OpIn" type="ACT_2"/>
			<DO name="BkrOp1" type="SPS_2"/>
			<DO name="BkrOp2" type="SPS_2"/>
			<DO name="BkrOp3" type="SPS_2"/>
			<DO name="InRef102" type="ORG_0"/>
			<DO name="InRef202" type="ORG_0"/>
			<DO name="InRef302" type="ORG_0"/>
			<DO name="InRef402" type="ORG_0"/>
			<DO name="InRef502" type="ORG_0"/>
			<DO name="InRef602" type="ORG_0"/>
			<DO name="InRef103" type="ORG_0"/>
			<DO name="InRef203" type="ORG_0"/>
			<DO name="InRef303" type="ORG_0"/>
			<DO name="InRef403" type="ORG_0"/>
			<DO name="InRef503" type="ORG_0"/>
			<DO name="InRef603" type="ORG_0"/>
			<DO name="InRef104" type="ORG_0"/>
			<DO name="InRef204" type="ORG_0"/>
			<DO name="InRef304" type="ORG_0"/>
			<DO name="InRef404" type="ORG_0"/>
			<DO name="InRef504" type="ORG_0"/>
			<DO name="InRef604" type="ORG_0"/>
			<DO name="InRef105" type="ORG_0"/>
			<DO name="InRef205" type="ORG_0"/>
			<DO name="InRef305" type="ORG_0"/>
			<DO name="InRef405" type="ORG_0"/>
			<DO name="InRef505" type="ORG_0"/>
			<DO name="InRef605" type="ORG_0"/>
			<DO name="InRef106" type="ORG_0"/>
			<DO name="InRef206" type="ORG_0"/>
			<DO name="InRef306" type="ORG_0"/>
			<DO name="InRef406" type="ORG_0"/>
			<DO name="InRef506" type="ORG_0"/>
			<DO name="InRef606" type="ORG_0"/>
			<DO name="InRef107" type="ORG_0"/>
			<DO name="InRef207" type="ORG_0"/>
			<DO name="InRef307" type="ORG_0"/>
			<DO name="InRef407" type="ORG_0"/>
			<DO name="InRef507" type="ORG_0"/>
			<DO name="InRef607" type="ORG_0"/>
			<DO name="InRef108" type="ORG_0"/>
			<DO name="InRef208" type="ORG_0"/>
			<DO name="InRef308" type="ORG_0"/>
			<DO name="InRef408" type="ORG_0"/>
			<DO name="InRef508" type="ORG_0"/>
			<DO name="InRef608" type="ORG_0"/>
			<DO name="InRef109" type="ORG_0"/>
			<DO name="InRef209" type="ORG_0"/>
			<DO name="InRef309" type="ORG_0"/>
			<DO name="InRef409" type="ORG_0"/>
			<DO name="InRef509" type="ORG_0"/>
			<DO name="InRef609" type="ORG_0"/>
			<DO name="InRef110" type="ORG_0"/>
			<DO name="InRef210" type="ORG_0"/>
			<DO name="InRef310" type="ORG_0"/>
			<DO name="InRef410" type="ORG_0"/>
			<DO name="InRef510" type="ORG_0"/>
			<DO name="InRef610" type="ORG_0"/>
			<DO name="InRef111" type="ORG_0"/>
			<DO name="InRef211" type="ORG_0"/>
			<DO name="InRef311" type="ORG_0"/>
			<DO name="InRef411" type="ORG_0"/>
			<DO name="InRef511" type="ORG_0"/>
			<DO name="InRef611" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_1" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="TxBlk" type="ACT_3"/>
			<DO name="TxStop1" type="SPS_2"/>
			<DO name="TxStop2" type="SPS_2"/>
			<DO name="TxStop3" type="SPS_2"/>
			<DO name="TxStop4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef7" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_0" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="TxBlk" type="ACT_3"/>
			<DO name="TxStop1" type="SPS_2"/>
			<DO name="TxStop2" type="SPS_2"/>
			<DO name="TxStop3" type="SPS_2"/>
			<DO name="TxStop4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_2" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="Tx1" type="SPS_2"/>
			<DO name="Tx2" type="SPS_2"/>
			<DO name="Tx3" type="SPS_2"/>
			<DO name="Tx4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef05" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_3" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="Tx1" type="SPS_2"/>
			<DO name="Tx2" type="SPS_2"/>
			<DO name="Tx3" type="SPS_2"/>
			<DO name="Tx4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_5" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="Tx1" type="SPS_2"/>
			<DO name="Tx2" type="SPS_2"/>
			<DO name="Tx3" type="SPS_2"/>
			<DO name="Tx4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSCH_4" lnClass="PSCH">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="Tx1" type="SPS_2"/>
			<DO name="Tx2" type="SPS_2"/>
			<DO name="Tx3" type="SPS_2"/>
			<DO name="Tx4" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef7" type="ORG_0"/>
			<DO name="InRef8" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RDIR_0" lnClass="RDIR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Dir" type="ACD_1"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RDIR_1" lnClass="RDIR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Dir" type="ACD_2"/>
			<DO name="FwdOp" type="SPS_2"/>
			<DO name="RvOp" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_0" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="StrPhs1" type="SPS_2"/>
			<DO name="StrPhs2" type="SPS_2"/>
			<DO name="StrPhs3" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="OpPhs1" type="SPS_2"/>
			<DO name="OpPhs2" type="SPS_2"/>
			<DO name="OpPhs3" type="SPS_2"/>
			<DO name="ASupn1" type="SPS_2"/>
			<DO name="ASupn2" type="SPS_2"/>
			<DO name="ASupn3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef32" type="ORG_0"/>
			<DO name="InRef42" type="ORG_0"/>
			<DO name="InRef52" type="ORG_0"/>
			<DO name="InRef62" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef23" type="ORG_0"/>
			<DO name="InRef33" type="ORG_0"/>
			<DO name="InRef43" type="ORG_0"/>
			<DO name="InRef53" type="ORG_0"/>
			<DO name="InRef63" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_3" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="StrPhs1" type="SPS_2"/>
			<DO name="StrPhs2" type="SPS_2"/>
			<DO name="StrPhs3" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="OpPhs1" type="SPS_2"/>
			<DO name="OpPhs2" type="SPS_2"/>
			<DO name="OpPhs3" type="SPS_2"/>
			<DO name="ASupn1" type="SPS_2"/>
			<DO name="ASupn2" type="SPS_2"/>
			<DO name="ASupn3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RPSB_0" lnClass="RPSB">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Z1Chr1" type="SPS_2"/>
			<DO name="Z1Chr2" type="SPS_2"/>
			<DO name="Z1Chr3" type="SPS_2"/>
			<DO name="StrOutgoing" type="SPS_2"/>
			<DO name="BlkZn" type="SPS_1"/>
			<DO name="TmStr2" type="SPS_2"/>
			<DO name="TmStr3" type="SPS_2"/>
			<DO name="TmStr4" type="SPS_2"/>
			<DO name="Blk" type="SPS_1"/>
			<DO name="DistDet" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef32" type="ORG_0"/>
			<DO name="InRef42" type="ORG_0"/>
			<DO name="InRef52" type="ORG_0"/>
			<DO name="InRef62" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTUF_0" lnClass="PTUF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTOF_0" lnClass="PTOF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PSDE_0" lnClass="PSDE">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Watt" type="MV_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_1" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="FuFail" type="SPS_4"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="Alm1" type="SPS_1"/>
			<DO name="VSigLos" type="SPS_2"/>
			<DO name="NeutOpn" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="PTRC_0" lnClass="PTRC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
			<DO name="InRef05" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef15" type="ORG_0"/>
			<DO name="InRef16" type="ORG_0"/>
			<DO name="InRef99" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTRC_3" lnClass="PTRC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Tr" type="ACT_3"/>
			<DO name="Tr3p" type="ACT_1"/>
			<DO name="Tr1p" type="ACT_0"/>
			<DO name="StrRec3p" type="SPS_2"/>
			<DO name="Tr3pFrcd" type="SPS_2"/>
			<DO name="StrZ2PhDl" type="SPS_2"/>
			<DO name="StrZ2GndDl" type="SPS_2"/>
			<DO name="InRef31" type="ORG_0"/>
			<DO name="InRef32" type="ORG_0"/>
			<DO name="InRef33" type="ORG_0"/>
			<DO name="InRef34" type="ORG_0"/>
			<DO name="InRef35" type="ORG_0"/>
			<DO name="InRef36" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef15" type="ORG_0"/>
			<DO name="InRef16" type="ORG_0"/>
			<DO name="InRef21" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef23" type="ORG_0"/>
			<DO name="InRef24" type="ORG_0"/>
			<DO name="InRef25" type="ORG_0"/>
			<DO name="InRef26" type="ORG_0"/>
			<DO name="InRef221" type="ORG_0"/>
			<DO name="InRef222" type="ORG_0"/>
			<DO name="InRef211" type="ORG_0"/>
			<DO name="InRef212" type="ORG_0"/>
			<DO name="InRef05" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PFRC_0" lnClass="PFRC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="HzChgRte" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_1" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="NeutSupn" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDIS_2" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="NeutSupn" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="DirSupn" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDOP_0" lnClass="PDOP">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="TotW" type="MV_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PDOP_1" lnClass="PDOP">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="PDIS_4" lnClass="PDIS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_7" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Flt3Ph" type="SPS_2"/>
			<DO name="FltAG" type="SPS_2"/>
			<DO name="FltBG" type="SPS_2"/>
			<DO name="FltCG" type="SPS_2"/>
			<DO name="FltSLG" type="SPS_2"/>
			<DO name="FltAB" type="SPS_2"/>
			<DO name="FltBC" type="SPS_2"/>
			<DO name="FltCA" type="SPS_2"/>
			<DO name="FltABG" type="SPS_2"/>
			<DO name="FltBCG" type="SPS_2"/>
			<DO name="FltCAG" type="SPS_2"/>
			<DO name="FltMulti" type="SPS_2"/>
			<DO name="FltVoid" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="SCBR_2" lnClass="SCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="ColOpn" type="SPS_1"/>
			<DO name="PlOpn" type="ACT_1"/>
			<DO name="BlkPhDis" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="SCBR_3" lnClass="SCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="ColOpn" type="SPS_1"/>
			<DO name="PlOpn" type="ACT_1"/>
			<DO name="BkrOpnPl" type="ACT_1"/>
			<DO name="BlkPhDis" type="SPS_2"/>
			<DO name="RemUnA" type="SPS_2"/>
			<DO name="UnA" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="PTOV_8" lnClass="PTOV">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="PIOC_10" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="DpoPhs1" type="SPS_2"/>
			<DO name="DpoPhs2" type="SPS_2"/>
			<DO name="DpoPhs3" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTEF_2" lnClass="PTEF">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="TrsFwd" type="SPS_2"/>
			<DO name="TrsRv" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
			<DO name="BlkRef4" type="ORG_0"/>
			<DO name="BlkRef5" type="ORG_0"/>
			<DO name="BlkRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PTTR_3" lnClass="PTTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Alm1" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RFLO_0" lnClass="RFLO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="NumRcd" type="INS_4"/>
			<DO name="FltZ" type="CMV_9"/>
			<DO name="RsStat" type="SPC_5"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RFLO_8" lnClass="RFLO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="FltZ" type="CMV_9"/>
			<DO name="FltLoopRis" type="MV_9"/>
			<DO name="FltLoopReact" type="MV_9"/>
			<DO name="FltNum" type="INS_4"/>
			<DO name="FltLinID" type="VSS_0"/>
			<DO name="FltLoop" type="ENS_2"/>
			<DO name="FltDiskm" type="MV_7"/>
			<DO name="RecCyc" type="INS_4"/>
		</LNodeType>
		<LNodeType id="RREC_2" lnClass="RREC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Cls2ndBkr" type="SPS_2"/>
			<DO name="P1Rip" type="SPS_2"/>
			<DO name="P3Rip1" type="SPS_2"/>
			<DO name="P3Rip2" type="SPS_2"/>
			<DO name="P3Rip3" type="SPS_2"/>
			<DO name="P3Rip4" type="SPS_2"/>
			<DO name="P3Tr" type="SPS_2"/>
			<DO name="Zn1Extend" type="SPS_2"/>
			<DO name="TrBeh" type="ENS_5"/>
			<DO name="RecCyc" type="INS_3"/>
			<DO name="AutoRecSt" type="ENS_3"/>
			<DO name="Ena1" type="SPS_2"/>
			<DO name="Disabled" type="SPS_2"/>
			<DO name="ArRip" type="SPS_2"/>
			<DO name="ArLO" type="SPS_2"/>
			<DO name="ArBlk1" type="SPS_2"/>
			<DO name="ArBlk2" type="SPS_2"/>
			<DO name="OpCls" type="ACT_3"/>
			<DO name="AnyShotCnt" type="SPS_2"/>
			<DO name="ShotCnt1" type="SPS_2"/>
			<DO name="ShotCnt2" type="SPS_2"/>
			<DO name="ShotCnt3" type="SPS_2"/>
			<DO name="ShotCnt4" type="SPS_2"/>
			<DO name="ArMod1" type="SPS_2"/>
			<DO name="ArMod2" type="SPS_2"/>
			<DO name="ArMod3" type="SPS_2"/>
			<DO name="ArMod4" type="SPS_2"/>
			<DO name="SwFail" type="SPS_2"/>
			<DO name="SeqTO" type="SPS_2"/>
			<DO name="Rs" type="SPS_2"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef15" type="ORG_0"/>
			<DO name="InRef17" type="ORG_0"/>
			<DO name="InRef19" type="ORG_0"/>
			<DO name="InRef20" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="BlkRef2" type="ORG_0"/>
			<DO name="BlkRef3" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RSYN_1" lnClass="RSYN">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="V1Src" type="CMV_8"/>
			<DO name="V2Src" type="CMV_8"/>
			<DO name="Rel" type="SPS_1"/>
			<DO name="RelDpo" type="SPS_2"/>
			<DO name="LivV1" type="SPS_2"/>
			<DO name="DeaV1" type="SPS_2"/>
			<DO name="LivV2" type="SPS_2"/>
			<DO name="DeaV2" type="SPS_2"/>
			<DO name="LivDea" type="SPS_2"/>
			<DO name="LivDeaDpo" type="SPS_2"/>
			<DO name="LivLiv" type="SPS_2"/>
			<DO name="LivLivDpo" type="SPS_2"/>
			<DO name="DifVClc" type="MV_1"/>
			<DO name="DifHzClc" type="MV_1"/>
			<DO name="DifAngClc" type="MV_1"/>
			<DO name="DifAngDis" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="DynOp" type="SPS_2"/>
			<DO name="DynDpo" type="SPS_2"/>
			<DO name="DynArmd" type="SPS_2"/>
			<DO name="ProjectedV2" type="CMV_8"/>
			<DO name="ProjectedDif" type="MV_3"/>
			<DO name="ProjDifDis" type="MV_3"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="PIOC_8" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="SCBR_0" lnClass="SCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="AbrAlm" type="SPS_1"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="ColOpn" type="SPS_1"/>
			<DO name="OpTmOpn" type="MV_1"/>
			<DO name="IntrAlm" type="SPS_2"/>
			<DO name="IntrAlmDpo" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="MemClr" type="SPC_5"/>
		</LNodeType>
		<LNodeType id="SCBR_1" lnClass="SCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="ColOpn" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="AccAbr" type="MV_1"/>
			<DO name="RctTmOpn" type="MV_1"/>
			<DO name="SwA" type="MV_1"/>
			<DO name="MaxIntrA" type="MV_3"/>
		</LNodeType>
		<LNodeType id="PIOC_11" lnClass="PIOC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Op" type="ACT_2"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="MHAI_4" lnClass="MHAI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_4"/>
			<DO name="Op" type="ACT_10"/>
			<DO name="Hz" type="MV_1"/>
			<DO name="HDetAa" type="MV_3"/>
			<DO name="HDetAb" type="MV_3"/>
			<DO name="HDetAc" type="MV_3"/>
			<DO name="HDetAGnd" type="MV_3"/>
			<DO name="HDetAAv" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="CILO_0" lnClass="CILO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="EnaOpn" type="SPS_1"/>
			<DO name="EnaCls" type="SPS_1"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="CSWI_2" lnClass="CSWI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="CmdBlk" type="SPC_8"/>
			<DO name="Blk" type="SPS_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpOpn" type="ACT_3"/>
			<DO name="SelOpn" type="SPS_1"/>
			<DO name="OpCls" type="ACT_3"/>
			<DO name="SelCls" type="SPS_1"/>
			<DO name="Pos" type="DPC_0"/>
			<DO name="BlkOpn" type="SPC_9"/>
			<DO name="BlkCls" type="SPC_9"/>
		</LNodeType>
		<LNodeType id="XCBR_2" lnClass="XCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="EEHealth" type="ENS_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="OpOpn" type="ACT_4"/>
			<DO name="OpCls" type="ACT_5"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="Dsc" type="SPS_1"/>
			<DO name="Alm" type="SPS_4"/>
			<DO name="MnlOpn" type="SPS_2"/>
			<DO name="MnlCls" type="SPS_2"/>
			<DO name="AnyPoleOpn" type="SPS_2"/>
			<DO name="OnePoleOpn" type="SPS_2"/>
			<DO name="OutOfSrv" type="SPS_2"/>
			<DO name="Pos" type="DPC_0"/>
			<DO name="BlkOpn" type="SPC_8"/>
			<DO name="BlkCls" type="SPC_8"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef8" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="InRef7" type="ORG_0"/>
			<DO name="InRef9" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="XCBR_1" lnClass="XCBR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="IntermSt1" type="SPS_2"/>
			<DO name="Pos" type="DPC_1"/>
			<DO name="BlkOpn" type="SPC_3"/>
			<DO name="BlkCls" type="SPC_3"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="XSWI_3" lnClass="XSWI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="EEHealth" type="ENS_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="SwTyp" type="ENS_4"/>
			<DO name="OpOpn" type="ACT_5"/>
			<DO name="OpCls" type="ACT_5"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="Dsc" type="SPS_1"/>
			<DO name="Alm" type="SPS_4"/>
			<DO name="Pos" type="DPC_0"/>
			<DO name="BlkOpn" type="SPC_8"/>
			<DO name="BlkCls" type="SPC_8"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="XSWI_1" lnClass="XSWI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Loc" type="SPS_1"/>
			<DO name="OpCnt" type="INS_0"/>
			<DO name="SwTyp" type="ENS_4"/>
			<DO name="BadSt1" type="SPS_2"/>
			<DO name="ClsSt1" type="SPS_2"/>
			<DO name="OpnSt1" type="SPS_2"/>
			<DO name="IntermSt1" type="SPS_2"/>
			<DO name="Pos" type="DPC_1"/>
			<DO name="BlkOpn" type="SPC_3"/>
			<DO name="BlkCls" type="SPC_3"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GGIO_1_16" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind109" type="SPS_1"/>
			<DO name="Ind110" type="SPS_1"/>
			<DO name="Ind111" type="SPS_1"/>
			<DO name="Ind112" type="SPS_1"/>
			<DO name="Ind113" type="SPS_1"/>
			<DO name="Ind114" type="SPS_1"/>
			<DO name="Ind115" type="SPS_1"/>
			<DO name="Ind116" type="SPS_1"/>
			<DO name="Ind201" type="SPS_1"/>
			<DO name="Ind202" type="SPS_1"/>
			<DO name="Ind203" type="SPS_1"/>
			<DO name="Ind204" type="SPS_1"/>
			<DO name="Ind205" type="SPS_1"/>
			<DO name="Ind206" type="SPS_1"/>
			<DO name="Ind207" type="SPS_1"/>
			<DO name="Ind208" type="SPS_1"/>
			<DO name="Ind209" type="SPS_1"/>
			<DO name="Ind210" type="SPS_1"/>
			<DO name="Ind211" type="SPS_1"/>
			<DO name="Ind212" type="SPS_1"/>
			<DO name="Ind213" type="SPS_1"/>
			<DO name="Ind214" type="SPS_1"/>
			<DO name="Ind215" type="SPS_1"/>
			<DO name="Ind216" type="SPS_1"/>
		</LNodeType>
		<LNodeType id="GGIO_2_MMCCMMMM" lnClass="GGIO">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind201" type="SPS_1"/>
			<DO name="Ind202" type="SPS_1"/>
			<DO name="Ind205" type="SPS_1"/>
			<DO name="Ind206" type="SPS_1"/>
			<DO name="Ind207" type="SPS_1"/>
			<DO name="Ind208" type="SPS_1"/>
			<DO name="Ind301" type="SPS_1"/>
			<DO name="Ind302" type="SPS_1"/>
			<DO name="Ind305" type="SPS_1"/>
			<DO name="Ind306" type="SPS_1"/>
			<DO name="Ind307" type="SPS_1"/>
			<DO name="Ind308" type="SPS_1"/>
			<DO name="Ind401" type="SPS_1"/>
			<DO name="Ind402" type="SPS_1"/>
			<DO name="Ind403" type="SPS_1"/>
			<DO name="Ind404" type="SPS_1"/>
			<DO name="Ind405" type="SPS_1"/>
			<DO name="Ind406" type="SPS_1"/>
			<DO name="Ind407" type="SPS_1"/>
			<DO name="Ind408" type="SPS_1"/>
			<DO name="InRef101" type="ORG_0"/>
			<DO name="InRef102" type="ORG_0"/>
			<DO name="InRef103" type="ORG_0"/>
			<DO name="InRef104" type="ORG_0"/>
			<DO name="InRef105" type="ORG_0"/>
			<DO name="InRef106" type="ORG_0"/>
			<DO name="InRef107" type="ORG_0"/>
			<DO name="InRef108" type="ORG_0"/>
			<DO name="InRef201" type="ORG_0"/>
			<DO name="InRef202" type="ORG_0"/>
			<DO name="InRef203" type="ORG_0"/>
			<DO name="InRef204" type="ORG_0"/>
			<DO name="InRef205" type="ORG_0"/>
			<DO name="InRef206" type="ORG_0"/>
			<DO name="InRef207" type="ORG_0"/>
			<DO name="InRef208" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="MMTR_0" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="PosTotWh" type="MV_6"/>
			<DO name="NegTotWh" type="MV_6"/>
			<DO name="PosTotVArh" type="MV_6"/>
			<DO name="NegTotVArh" type="MV_6"/>
			<DO name="RsStat" type="SPC_5"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="MMTR_1" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="PosTotWh" type="MV_6"/>
			<DO name="NegTotWh" type="MV_6"/>
			<DO name="PosTotVArh" type="MV_6"/>
			<DO name="NegTotVArh" type="MV_6"/>
		</LNodeType>
		<LNodeType id="MMXN_3" lnClass="MMXN">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Vaux" type="CMV_3"/>
			<DO name="VauxRMS" type="MV_3"/>
			<DO name="Agnd" type="CMV_3"/>
			<DO name="AgndRMS" type="MV_3"/>
		</LNodeType>
		<LNodeType id="MMXU_0" lnClass="MMXU">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_3"/>
			<DO name="TotW" type="MV_1"/>
			<DO name="TotVAr" type="MV_1"/>
			<DO name="TotVA" type="MV_1"/>
			<DO name="TotPF" type="MV_1"/>
			<DO name="PFSign" type="ENG_0"/>
			<DO name="Hz" type="MV_1"/>
			<DO name="PPV" type="DEL_2"/>
			<DO name="VabRMS" type="MV_3"/>
			<DO name="VbcRMS" type="MV_3"/>
			<DO name="VcaRMS" type="MV_3"/>
			<DO name="PhV" type="WYE_0"/>
			<DO name="VaRMS" type="MV_3"/>
			<DO name="VbRMS" type="MV_3"/>
			<DO name="VcRMS" type="MV_3"/>
			<DO name="A" type="WYE_3"/>
			<DO name="AaRMS" type="MV_3"/>
			<DO name="AbRMS" type="MV_3"/>
			<DO name="AcRMS" type="MV_3"/>
			<DO name="AresRMS" type="MV_3"/>
			<DO name="Adif" type="CMV_3"/>
			<DO name="W" type="WYE_4"/>
			<DO name="VAr" type="WYE_4"/>
			<DO name="VA" type="WYE_4"/>
			<DO name="PF" type="WYE_4"/>
		</LNodeType>
		<LNodeType id="MSQI_0" lnClass="MSQI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="SeqA" type="SEQ_0"/>
			<DO name="SeqV" type="SEQ_0"/>
		</LNodeType>
		<LNodeType id="MMTR_2" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="ClcExp" type="SPS_1"/>
			<DO name="ClcMth" type="ENG_7"/>
			<DO name="InSyn" type="ORG_0"/>
			<DO name="RsStat" type="SPC_5"/>
			<DO name="AaDmd" type="MV_3"/>
			<DO name="AaMaxDmdDt" type="MV_9"/>
			<DO name="AbDmd" type="MV_3"/>
			<DO name="AbMaxDmdDt" type="MV_9"/>
			<DO name="AcDmd" type="MV_3"/>
			<DO name="AcMaxDmdDt" type="MV_9"/>
			<DO name="WDmd" type="MV_3"/>
			<DO name="WMaxDmdDt" type="MV_9"/>
			<DO name="VArDmd" type="MV_3"/>
			<DO name="VArMaxDmdDt" type="MV_9"/>
			<DO name="VADmd" type="MV_3"/>
			<DO name="VAMaxDmdDt" type="MV_9"/>
		</LNodeType>
		<LNodeType id="MMTR_3" lnClass="MMTR">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="ClcExp" type="SPS_1"/>
			<DO name="ClcMth" type="ENG_7"/>
			<DO name="AaDmd" type="MV_3"/>
			<DO name="AaMaxDmdDt" type="MV_9"/>
			<DO name="AbDmd" type="MV_3"/>
			<DO name="AbMaxDmdDt" type="MV_9"/>
			<DO name="AcDmd" type="MV_3"/>
			<DO name="AcMaxDmdDt" type="MV_9"/>
			<DO name="WDmd" type="MV_3"/>
			<DO name="WMaxDmdDt" type="MV_9"/>
			<DO name="VArDmd" type="MV_3"/>
			<DO name="VArMaxDmdDt" type="MV_9"/>
			<DO name="VADmd" type="MV_3"/>
			<DO name="VAMaxDmdDt" type="MV_9"/>
		</LNodeType>
		<LNodeType id="GAPC_4" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="OpSig" type="MV_3"/>
			<DO name="BlkRef1" type="ORG_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_3" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Str" type="ACD_2"/>
			<DO name="Op" type="ACT_3"/>
			<DO name="Dpo" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_2" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind1" type="SPS_1"/>
			<DO name="Ind2" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_0" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind1" type="SPS_1"/>
			<DO name="Ind2" type="SPS_1"/>
			<DO name="Ind3" type="SPS_1"/>
			<DO name="Ind4" type="SPS_1"/>
			<DO name="Ind5" type="SPS_1"/>
			<DO name="Ind6" type="SPS_1"/>
			<DO name="Ind7" type="SPS_1"/>
			<DO name="Ind10" type="SPS_1"/>
			<DO name="Ind11" type="SPS_1"/>
			<DO name="Ind12" type="SPS_1"/>
			<DO name="Alm2" type="SPS_1"/>
			<DO name="Alm3" type="SPS_1"/>
			<DO name="Alm1" type="SPS_1"/>
			<DO name="Alm4" type="SPS_1"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="RDRE_0" lnClass="RDRE">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="RcdMade" type="SPS_1"/>
			<DO name="FltNum" type="INS_0"/>
			<DO name="NumRcd" type="INS_4"/>
			<DO name="NumCycPer" type="INS_2"/>
			<DO name="RsTms" type="INS_2"/>
			<DO name="RcdTrg" type="SPC_0"/>
			<DO name="MemClr" type="SPC_0"/>
		</LNodeType>
		<LNodeType id="RDRE_1" lnClass="RDRE">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="FltNum" type="INS_3"/>
			<DO name="RcdMade" type="SPS_1"/>
			<DO name="MemClr" type="SPC_0"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="GAPC_22" lnClass="GAPC">
			<DO name="Beh" type="ENS_0"/>
			<DO name="Health" type="ENS_1"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Ind001" type="SPS_1"/>
			<DO name="Ind002" type="SPS_1"/>
			<DO name="Ind003" type="SPS_1"/>
			<DO name="Ind004" type="SPS_1"/>
			<DO name="Ind005" type="SPS_1"/>
			<DO name="Ind006" type="SPS_1"/>
			<DO name="Ind007" type="SPS_1"/>
			<DO name="Ind008" type="SPS_1"/>
			<DO name="Ind009" type="SPS_1"/>
			<DO name="Ind010" type="SPS_1"/>
			<DO name="Ind011" type="SPS_1"/>
			<DO name="Ind012" type="SPS_1"/>
			<DO name="Ind013" type="SPS_1"/>
			<DO name="Ind014" type="SPS_1"/>
			<DO name="Ind015" type="SPS_1"/>
			<DO name="Ind016" type="SPS_1"/>
			<DO name="Ind017" type="SPS_1"/>
			<DO name="Ind018" type="SPS_1"/>
			<DO name="Ind019" type="SPS_1"/>
			<DO name="Ind020" type="SPS_1"/>
			<DO name="Ind021" type="SPS_1"/>
			<DO name="Ind022" type="SPS_1"/>
			<DO name="Ind023" type="SPS_1"/>
			<DO name="Ind024" type="SPS_1"/>
			<DO name="Ind025" type="SPS_1"/>
			<DO name="Ind026" type="SPS_1"/>
			<DO name="Ind027" type="SPS_1"/>
			<DO name="Ind028" type="SPS_1"/>
			<DO name="Ind029" type="SPS_1"/>
			<DO name="Ind030" type="SPS_1"/>
			<DO name="Ind031" type="SPS_1"/>
			<DO name="Ind032" type="SPS_1"/>
			<DO name="Ind033" type="SPS_1"/>
			<DO name="Ind034" type="SPS_1"/>
			<DO name="Ind035" type="SPS_1"/>
			<DO name="Ind036" type="SPS_1"/>
			<DO name="Ind037" type="SPS_1"/>
			<DO name="Ind038" type="SPS_1"/>
			<DO name="Ind039" type="SPS_1"/>
			<DO name="Ind040" type="SPS_1"/>
			<DO name="Ind041" type="SPS_1"/>
			<DO name="Ind042" type="SPS_1"/>
			<DO name="Ind043" type="SPS_1"/>
			<DO name="Ind044" type="SPS_1"/>
			<DO name="Ind045" type="SPS_1"/>
			<DO name="Ind046" type="SPS_1"/>
			<DO name="Ind047" type="SPS_1"/>
			<DO name="Ind048" type="SPS_1"/>
			<DO name="Ind049" type="SPS_1"/>
			<DO name="Ind050" type="SPS_1"/>
			<DO name="Ind051" type="SPS_1"/>
			<DO name="Ind052" type="SPS_1"/>
			<DO name="Ind053" type="SPS_1"/>
			<DO name="Ind054" type="SPS_1"/>
			<DO name="Ind055" type="SPS_1"/>
			<DO name="Ind056" type="SPS_1"/>
			<DO name="Ind057" type="SPS_1"/>
			<DO name="Ind058" type="SPS_1"/>
			<DO name="Ind059" type="SPS_1"/>
			<DO name="Ind060" type="SPS_1"/>
			<DO name="Ind061" type="SPS_1"/>
			<DO name="Ind062" type="SPS_1"/>
			<DO name="Ind063" type="SPS_1"/>
			<DO name="Ind064" type="SPS_1"/>
			<DO name="Ind065" type="SPS_1"/>
			<DO name="Ind066" type="SPS_1"/>
			<DO name="Ind067" type="SPS_1"/>
			<DO name="Ind068" type="SPS_1"/>
			<DO name="Ind069" type="SPS_1"/>
			<DO name="Ind070" type="SPS_1"/>
			<DO name="Ind071" type="SPS_1"/>
			<DO name="Ind072" type="SPS_1"/>
			<DO name="Ind073" type="SPS_1"/>
			<DO name="Ind074" type="SPS_1"/>
			<DO name="Ind075" type="SPS_1"/>
			<DO name="Ind076" type="SPS_1"/>
			<DO name="Ind077" type="SPS_1"/>
			<DO name="Ind078" type="SPS_1"/>
			<DO name="Ind079" type="SPS_1"/>
			<DO name="Ind080" type="SPS_1"/>
			<DO name="Ind081" type="SPS_1"/>
			<DO name="Ind082" type="SPS_1"/>
			<DO name="Ind083" type="SPS_1"/>
			<DO name="Ind084" type="SPS_1"/>
			<DO name="Ind085" type="SPS_1"/>
			<DO name="Ind086" type="SPS_1"/>
			<DO name="Ind087" type="SPS_1"/>
			<DO name="Ind088" type="SPS_1"/>
			<DO name="Ind089" type="SPS_1"/>
			<DO name="Ind090" type="SPS_1"/>
			<DO name="Ind091" type="SPS_1"/>
			<DO name="Ind092" type="SPS_1"/>
			<DO name="Ind093" type="SPS_1"/>
			<DO name="Ind094" type="SPS_1"/>
			<DO name="Ind095" type="SPS_1"/>
			<DO name="Ind096" type="SPS_1"/>
			<DO name="Ind097" type="SPS_1"/>
			<DO name="Ind098" type="SPS_1"/>
			<DO name="Ind099" type="SPS_1"/>
			<DO name="Ind100" type="SPS_1"/>
			<DO name="Ind101" type="SPS_1"/>
			<DO name="Ind102" type="SPS_1"/>
			<DO name="Ind103" type="SPS_1"/>
			<DO name="Ind104" type="SPS_1"/>
			<DO name="Ind105" type="SPS_1"/>
			<DO name="Ind106" type="SPS_1"/>
			<DO name="Ind107" type="SPS_1"/>
			<DO name="Ind108" type="SPS_1"/>
			<DO name="Ind109" type="SPS_1"/>
			<DO name="Ind110" type="SPS_1"/>
			<DO name="Ind111" type="SPS_1"/>
			<DO name="Ind112" type="SPS_1"/>
			<DO name="Ind113" type="SPS_1"/>
			<DO name="Ind114" type="SPS_1"/>
			<DO name="Ind115" type="SPS_1"/>
			<DO name="Ind116" type="SPS_1"/>
			<DO name="Ind117" type="SPS_1"/>
			<DO name="Ind118" type="SPS_1"/>
			<DO name="Ind119" type="SPS_1"/>
			<DO name="Ind120" type="SPS_1"/>
			<DO name="Ind121" type="SPS_1"/>
			<DO name="Ind122" type="SPS_1"/>
			<DO name="Ind123" type="SPS_1"/>
			<DO name="Ind124" type="SPS_1"/>
			<DO name="Ind125" type="SPS_1"/>
			<DO name="Ind126" type="SPS_1"/>
			<DO name="Ind127" type="SPS_1"/>
			<DO name="Ind128" type="SPS_1"/>
			<DO name="Ind129" type="SPS_1"/>
			<DO name="Ind130" type="SPS_1"/>
			<DO name="Ind131" type="SPS_1"/>
			<DO name="Ind132" type="SPS_1"/>
			<DO name="Ind133" type="SPS_1"/>
			<DO name="Ind134" type="SPS_1"/>
			<DO name="Ind135" type="SPS_1"/>
			<DO name="Ind136" type="SPS_1"/>
			<DO name="Ind137" type="SPS_1"/>
			<DO name="Ind138" type="SPS_1"/>
			<DO name="Ind139" type="SPS_1"/>
			<DO name="Ind140" type="SPS_1"/>
			<DO name="Ind141" type="SPS_1"/>
			<DO name="Ind142" type="SPS_1"/>
			<DO name="Ind143" type="SPS_1"/>
			<DO name="Ind144" type="SPS_1"/>
			<DO name="Ind145" type="SPS_1"/>
			<DO name="Ind146" type="SPS_1"/>
			<DO name="Ind147" type="SPS_1"/>
			<DO name="Ind148" type="SPS_1"/>
			<DO name="Ind149" type="SPS_1"/>
			<DO name="Ind150" type="SPS_1"/>
			<DO name="Ind151" type="SPS_1"/>
			<DO name="Ind152" type="SPS_1"/>
			<DO name="Ind153" type="SPS_1"/>
			<DO name="Ind154" type="SPS_1"/>
			<DO name="Ind155" type="SPS_1"/>
			<DO name="Ind156" type="SPS_1"/>
			<DO name="Ind157" type="SPS_1"/>
			<DO name="Ind158" type="SPS_1"/>
			<DO name="Ind159" type="SPS_1"/>
			<DO name="Ind160" type="SPS_1"/>
			<DO name="Ind161" type="SPS_1"/>
			<DO name="Ind162" type="SPS_1"/>
			<DO name="Ind163" type="SPS_1"/>
			<DO name="Ind164" type="SPS_1"/>
			<DO name="Ind165" type="SPS_1"/>
			<DO name="Ind166" type="SPS_1"/>
			<DO name="Ind167" type="SPS_1"/>
			<DO name="Ind168" type="SPS_1"/>
			<DO name="Ind169" type="SPS_1"/>
			<DO name="Ind170" type="SPS_1"/>
			<DO name="Ind171" type="SPS_1"/>
			<DO name="Ind172" type="SPS_1"/>
			<DO name="Ind173" type="SPS_1"/>
			<DO name="Ind174" type="SPS_1"/>
			<DO name="Ind175" type="SPS_1"/>
			<DO name="Ind176" type="SPS_1"/>
			<DO name="Ind177" type="SPS_1"/>
			<DO name="Ind178" type="SPS_1"/>
			<DO name="Ind179" type="SPS_1"/>
			<DO name="Ind180" type="SPS_1"/>
			<DO name="Ind181" type="SPS_1"/>
			<DO name="Ind182" type="SPS_1"/>
			<DO name="Ind183" type="SPS_1"/>
			<DO name="Ind184" type="SPS_1"/>
			<DO name="Ind185" type="SPS_1"/>
			<DO name="Ind186" type="SPS_1"/>
			<DO name="Ind187" type="SPS_1"/>
			<DO name="Ind188" type="SPS_1"/>
			<DO name="Ind189" type="SPS_1"/>
			<DO name="Ind190" type="SPS_1"/>
			<DO name="Ind191" type="SPS_1"/>
			<DO name="Ind192" type="SPS_1"/>
			<DO name="Ind193" type="SPS_1"/>
			<DO name="Ind194" type="SPS_1"/>
			<DO name="Ind195" type="SPS_1"/>
			<DO name="Ind196" type="SPS_1"/>
			<DO name="Ind197" type="SPS_1"/>
			<DO name="Ind198" type="SPS_1"/>
			<DO name="Ind199" type="SPS_1"/>
			<DO name="Ind200" type="SPS_1"/>
			<DO name="Ind201" type="SPS_1"/>
			<DO name="Ind202" type="SPS_1"/>
			<DO name="Ind203" type="SPS_1"/>
			<DO name="Ind204" type="SPS_1"/>
			<DO name="Ind205" type="SPS_1"/>
			<DO name="Ind206" type="SPS_1"/>
			<DO name="Ind207" type="SPS_1"/>
			<DO name="Ind208" type="SPS_1"/>
			<DO name="Ind209" type="SPS_1"/>
			<DO name="Ind210" type="SPS_1"/>
			<DO name="Ind211" type="SPS_1"/>
			<DO name="Ind212" type="SPS_1"/>
			<DO name="Ind213" type="SPS_1"/>
			<DO name="Ind214" type="SPS_1"/>
			<DO name="Ind215" type="SPS_1"/>
			<DO name="Ind216" type="SPS_1"/>
			<DO name="Ind217" type="SPS_1"/>
			<DO name="Ind218" type="SPS_1"/>
			<DO name="Ind219" type="SPS_1"/>
			<DO name="Ind220" type="SPS_1"/>
			<DO name="Ind221" type="SPS_1"/>
			<DO name="Ind222" type="SPS_1"/>
			<DO name="Ind223" type="SPS_1"/>
			<DO name="Ind224" type="SPS_1"/>
			<DO name="Ind225" type="SPS_1"/>
			<DO name="Ind226" type="SPS_1"/>
			<DO name="Ind227" type="SPS_1"/>
			<DO name="Ind228" type="SPS_1"/>
			<DO name="Ind229" type="SPS_1"/>
			<DO name="Ind230" type="SPS_1"/>
			<DO name="Ind231" type="SPS_1"/>
			<DO name="Ind232" type="SPS_1"/>
			<DO name="Ind233" type="SPS_1"/>
			<DO name="Ind234" type="SPS_1"/>
			<DO name="Ind235" type="SPS_1"/>
			<DO name="Ind236" type="SPS_1"/>
			<DO name="Ind237" type="SPS_1"/>
			<DO name="Ind238" type="SPS_1"/>
			<DO name="Ind239" type="SPS_1"/>
			<DO name="Ind240" type="SPS_1"/>
			<DO name="Ind241" type="SPS_1"/>
			<DO name="Ind242" type="SPS_1"/>
			<DO name="Ind243" type="SPS_1"/>
			<DO name="Ind244" type="SPS_1"/>
			<DO name="Ind245" type="SPS_1"/>
			<DO name="Ind246" type="SPS_1"/>
			<DO name="Ind247" type="SPS_1"/>
			<DO name="Ind248" type="SPS_1"/>
			<DO name="Ind249" type="SPS_1"/>
			<DO name="Ind250" type="SPS_1"/>
			<DO name="Ind251" type="SPS_1"/>
			<DO name="Ind252" type="SPS_1"/>
			<DO name="Ind253" type="SPS_1"/>
			<DO name="Ind254" type="SPS_1"/>
			<DO name="Ind255" type="SPS_1"/>
			<DO name="Ind256" type="SPS_1"/>
		</LNodeType>
		<LNodeType id="IHMI_0" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Activated" type="SPS_2"/>
		</LNodeType>
		<LNodeType id="IHMI_1" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="InService" type="SPS_2"/>
			<DO name="Trouble" type="SPS_2"/>
			<DO name="TestMod" type="SPS_2"/>
			<DO name="TripInd" type="SPS_2"/>
			<DO name="AlmInd" type="SPS_2"/>
			<DO name="StrInd" type="SPS_2"/>
			<DO name="VoltsInd" type="SPS_2"/>
			<DO name="AmpInd" type="SPS_2"/>
			<DO name="HzLedInd" type="SPS_2"/>
			<DO name="OtherInd" type="SPS_2"/>
			<DO name="PhsAInd" type="SPS_2"/>
			<DO name="PhsBInd" type="SPS_2"/>
			<DO name="PhsCInd" type="SPS_2"/>
			<DO name="GndNeutInd" type="SPS_2"/>
			<DO name="TestPrgInd" type="SPS_2"/>
			<DO name="UsrPrgmLED01" type="SPS_2"/>
			<DO name="UsrPrgmLED02" type="SPS_2"/>
			<DO name="UsrPrgmLED03" type="SPS_2"/>
			<DO name="UsrPrgmLED04" type="SPS_2"/>
			<DO name="UsrPrgmLED05" type="SPS_2"/>
			<DO name="UsrPrgmLED06" type="SPS_2"/>
			<DO name="UsrPrgmLED07" type="SPS_2"/>
			<DO name="UsrPrgmLED08" type="SPS_2"/>
			<DO name="UsrPrgmLED09" type="SPS_2"/>
			<DO name="UsrPrgmLED10" type="SPS_2"/>
			<DO name="UsrPrgmLED11" type="SPS_2"/>
			<DO name="UsrPrgmLED12" type="SPS_2"/>
			<DO name="UsrPrgmLED13" type="SPS_2"/>
			<DO name="UsrPrgmLED14" type="SPS_2"/>
			<DO name="UsrPrgmLED15" type="SPS_2"/>
			<DO name="UsrPrgmLED16" type="SPS_2"/>
			<DO name="UsrPrgmLED17" type="SPS_2"/>
			<DO name="UsrPrgmLED18" type="SPS_2"/>
			<DO name="UsrPrgmLED19" type="SPS_2"/>
			<DO name="UsrPrgmLED20" type="SPS_2"/>
			<DO name="UsrPrgmLED21" type="SPS_2"/>
			<DO name="UsrPrgmLED22" type="SPS_2"/>
			<DO name="UsrPrgmLED23" type="SPS_2"/>
			<DO name="UsrPrgmLED24" type="SPS_2"/>
			<DO name="UsrPrgmLED25" type="SPS_2"/>
			<DO name="UsrPrgmLED26" type="SPS_2"/>
			<DO name="UsrPrgmLED27" type="SPS_2"/>
			<DO name="UsrPrgmLED28" type="SPS_2"/>
			<DO name="UsrPrgmLED29" type="SPS_2"/>
			<DO name="UsrPrgmLED30" type="SPS_2"/>
			<DO name="UsrPrgmLED31" type="SPS_2"/>
			<DO name="UsrPrgmLED32" type="SPS_2"/>
			<DO name="UsrPrgmLED33" type="SPS_2"/>
			<DO name="UsrPrgmLED34" type="SPS_2"/>
			<DO name="UsrPrgmLED35" type="SPS_2"/>
			<DO name="UsrPrgmLED36" type="SPS_2"/>
			<DO name="UsrPrgmLED37" type="SPS_2"/>
			<DO name="UsrPrgmLED38" type="SPS_2"/>
			<DO name="UsrPrgmLED39" type="SPS_2"/>
			<DO name="UsrPrgmLED40" type="SPS_2"/>
			<DO name="UsrPrgmLED41" type="SPS_2"/>
			<DO name="UsrPrgmLED42" type="SPS_2"/>
			<DO name="UsrPrgmLED43" type="SPS_2"/>
			<DO name="UsrPrgmLED44" type="SPS_2"/>
			<DO name="UsrPrgmLED45" type="SPS_2"/>
			<DO name="UsrPrgmLED46" type="SPS_2"/>
			<DO name="UsrPrgmLED47" type="SPS_2"/>
			<DO name="UsrPrgmLED48" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef01" type="ORG_0"/>
			<DO name="InRef02" type="ORG_0"/>
			<DO name="InRef03" type="ORG_0"/>
			<DO name="InRef04" type="ORG_0"/>
			<DO name="InRef05" type="ORG_0"/>
			<DO name="InRef06" type="ORG_0"/>
			<DO name="InRef07" type="ORG_0"/>
			<DO name="InRef08" type="ORG_0"/>
			<DO name="InRef09" type="ORG_0"/>
			<DO name="InRef10" type="ORG_0"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef15" type="ORG_0"/>
			<DO name="InRef16" type="ORG_0"/>
			<DO name="InRef17" type="ORG_0"/>
			<DO name="InRef18" type="ORG_0"/>
			<DO name="InRef19" type="ORG_0"/>
			<DO name="InRef20" type="ORG_0"/>
			<DO name="InRef21" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef23" type="ORG_0"/>
			<DO name="InRef24" type="ORG_0"/>
			<DO name="InRef25" type="ORG_0"/>
			<DO name="InRef26" type="ORG_0"/>
			<DO name="InRef27" type="ORG_0"/>
			<DO name="InRef28" type="ORG_0"/>
			<DO name="InRef29" type="ORG_0"/>
			<DO name="InRef30" type="ORG_0"/>
			<DO name="InRef31" type="ORG_0"/>
			<DO name="InRef32" type="ORG_0"/>
			<DO name="InRef33" type="ORG_0"/>
			<DO name="InRef34" type="ORG_0"/>
			<DO name="InRef35" type="ORG_0"/>
			<DO name="InRef36" type="ORG_0"/>
			<DO name="InRef37" type="ORG_0"/>
			<DO name="InRef38" type="ORG_0"/>
			<DO name="InRef39" type="ORG_0"/>
			<DO name="InRef40" type="ORG_0"/>
			<DO name="InRef41" type="ORG_0"/>
			<DO name="InRef42" type="ORG_0"/>
			<DO name="InRef43" type="ORG_0"/>
			<DO name="InRef44" type="ORG_0"/>
			<DO name="InRef45" type="ORG_0"/>
			<DO name="InRef46" type="ORG_0"/>
			<DO name="InRef47" type="ORG_0"/>
			<DO name="InRef48" type="ORG_0"/>
			<DO name="InRef51" type="ORG_0"/>
			<DO name="InRef52" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="IHMI_2" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Activated" type="SPS_2"/>
			<DO name="Deactivated" type="SPS_2"/>
			<DO name="AnyPBOn" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="IHMI_3" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="Activated" type="SPS_2"/>
			<DO name="Deactivated" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="IHMI_4" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="RsOp" type="SPS_2"/>
			<DO name="RsOpRem" type="SPS_2"/>
			<DO name="RsOpLoc" type="SPS_2"/>
			<DO name="RsOpPB" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="IHMI_5" lnClass="IHMI">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="InRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="LTMS_0" lnClass="LTMS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="TmAcc" type="INS_3"/>
			<DO name="TmSrc" type="VSS_1"/>
			<DO name="TmChSt1" type="SPS_1"/>
			<DO name="TmSynSrc" type="ENS_10"/>
			<DO name="PTPChSt1" type="SPS_2"/>
			<DO name="PTPChSt2" type="SPS_2"/>
			<DO name="PTPChSt3" type="SPS_2"/>
			<DO name="GrdMasterID" type="VSS_0"/>
			<DO name="TmnsDelta" type="MV_3"/>
		</LNodeType>
		<LNodeType id="GSAL_0" lnClass="GSAL">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="AuthFail" type="SEC_0"/>
			<DO name="AcsCtlFail" type="SEC_0"/>
			<DO name="SvcViol" type="SEC_0"/>
			<DO name="Ina" type="SEC_0"/>
			<DO name="SecDataClr" type="SPC_4"/>
			<DO name="OpCntRs" type="INC_0"/>
			<DO name="LocSetAcsOff" type="SPS_2"/>
			<DO name="LocSetAcsOn" type="SPS_2"/>
			<DO name="LocCmdAcsOn" type="SPS_2"/>
			<DO name="LocCmdAcsOff" type="SPS_2"/>
			<DO name="RemSetAcsOn" type="SPS_2"/>
			<DO name="RemSetAcsOff" type="SPS_2"/>
			<DO name="RemCmdAcsOn" type="SPS_2"/>
			<DO name="RemCmdAcsOff" type="SPS_2"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="FCNT_0" lnClass="FCNT">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="HiLim" type="SPS_4"/>
			<DO name="EqLim" type="SPS_2"/>
			<DO name="LoLim" type="SPS_4"/>
			<DO name="CntVal" type="BCR_0"/>
			<DO name="InRef1" type="ORG_0"/>
			<DO name="InRef2" type="ORG_0"/>
			<DO name="InRef3" type="ORG_0"/>
			<DO name="InRef4" type="ORG_0"/>
			<DO name="InRef5" type="ORG_0"/>
			<DO name="InRef6" type="ORG_0"/>
			<DO name="BlkRef1" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="LSVS_1" lnClass="LSVS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="St" type="SPS_1"/>
			<DO name="Alm" type="SPS_4"/>
			<DO name="Lost" type="SPS_2"/>
			<DO name="DlyAlm" type="SPS_2"/>
			<DO name="QualChkF" type="SPS_2"/>
			<DO name="SynChkF" type="SPS_2"/>
			<DO name="SimSt" type="SPS_1"/>
			<DO name="SvCBRef" type="ORG_1"/>
			<DO name="MAC" type="VSG_0"/>
			<DO name="SvID" type="VSG_0"/>
			<DO name="ConfRevNum" type="INS_0"/>
			<DO name="NoASDU" type="ENG_8"/>
			<DO name="InRef01" type="ORG_4"/>
			<DO name="InRef02" type="ORG_4"/>
			<DO name="InRef03" type="ORG_4"/>
			<DO name="InRef04" type="ORG_4"/>
			<DO name="InRef05" type="ORG_4"/>
			<DO name="InRef06" type="ORG_4"/>
			<DO name="InRef07" type="ORG_4"/>
			<DO name="InRef08" type="ORG_4"/>
			<DO name="InRef09" type="ORG_4"/>
			<DO name="InRef10" type="ORG_4"/>
			<DO name="InRef11" type="ORG_4"/>
			<DO name="InRef12" type="ORG_4"/>
			<DO name="InRef13" type="ORG_4"/>
			<DO name="InRef14" type="ORG_4"/>
			<DO name="InRef15" type="ORG_4"/>
			<DO name="InRef16" type="ORG_4"/>
		</LNodeType>
		<LNodeType id="TBNK_0" lnClass="TBNK">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_2"/>
			<DO name="AnCh11Sv" type="SAV_1"/>
			<DO name="AnCh12Sv" type="SAV_1"/>
			<DO name="AnCh13Sv" type="SAV_1"/>
			<DO name="AnCh14Sv" type="SAV_1"/>
			<DO name="AnCh21Sv" type="SAV_1"/>
			<DO name="AnCh22Sv" type="SAV_1"/>
			<DO name="AnCh23Sv" type="SAV_1"/>
			<DO name="AnCh24Sv" type="SAV_1"/>
			<DO name="InRef11" type="ORG_0"/>
			<DO name="InRef12" type="ORG_0"/>
			<DO name="InRef13" type="ORG_0"/>
			<DO name="InRef14" type="ORG_0"/>
			<DO name="InRef21" type="ORG_0"/>
			<DO name="InRef22" type="ORG_0"/>
			<DO name="InRef23" type="ORG_0"/>
			<DO name="InRef24" type="ORG_0"/>
		</LNodeType>
		<LNodeType id="LTMS_1" lnClass="LTMS">
			<DO name="Beh" type="ENS_0"/>
			<DO name="NamPlt" type="LPL_1"/>
			<DO name="PTPFail" type="SPS_2"/>
			<DO name="ClkMis" type="SPS_2"/>
			<DO name="PBClkTrbl" type="SPS_2"/>
			<DO name="TmSynSrc" type="ENS_12"/>
			<DO name="GrdMasterID" type="VSS_0"/>
			<DO name="TmAcc" type="INS_3"/>
			<DO name="TmSrc" type="VSS_1"/>
		</LNodeType>
		<LNodeType id="URPC74x_PMLN0" lnClass="LLN0">
			<DO name="Mod" type="URPC74x_Mod"/>
		</LNodeType>
		<LNodeType id="URPC74x_CTR-P" lnClass="TCTR">
			<DO name="AmpSv" type="URPC74x_AmpSv"/>
		</LNodeType>
		<LNodeType id="URPC74x_CTR-N" lnClass="TCTR">
			<DO name="AmpSv" type="URPC74x_AmpSv"/>
		</LNodeType>
		<LNodeType id="URPC74x_VTR-P" lnClass="TVTR">
			<DO name="VolSv" type="URPC74x_VolSv"/>
		</LNodeType>
		<LNodeType id="URPC74x_VTR-N" lnClass="TVTR">
			<DO name="VolSv" type="URPC74x_VolSv"/>
		</LNodeType>
		<DOType id="URPC74x_TYPE_LPL_0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC">
				<Val>7.40</Val>
			</DA>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="paramRev" bType="INT32" fc="ST" dchg="true"/>
			<DA name="ldNs" bType="VisString255" fc="EX"/>
		</DOType>
		<DOType id="URPC74x_TYPE_LPL_1" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC">
				<Val>7.40</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_ENS_0" cdc="ENS">
			<DA name="stVal" bType="Enum" type="BehKind" fc="ST" dchg="true"/>
			<DA name="q" bType="Quality" fc="ST" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_ENS_1" cdc="ENS">
			<DA name="stVal" bType="Enum" type="HealthKind" fc="ST" dchg="true"/>
			<DA name="q" bType="Quality" fc="ST" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_SPS_0" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true"/>
			<DA name="q" bType="Quality" fc="ST" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_DPS_0" cdc="DPS">
			<DA name="stVal" bType="Dbpos" fc="ST" dchg="true"/>
			<DA name="q" bType="Quality" fc="ST" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>GE Multilin Namespace:2013A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_MV_0" cdc="MV">
			<DA name="instMag" bType="Struct" type="URPC74x_TYPE_AnalogueValue_0" fc="MX" dchg="true"/>
			<DA name="mag" bType="Struct" type="URPC74x_TYPE_AnalogueValue_0" fc="MX" dchg="true"/>
			<DA name="q" bType="Quality" fc="MX" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="URPC74x_TYPE_Unit_0" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_MV_1" cdc="MV">
			<DA name="instMag" bType="Struct" type="URPC74x_TYPE_AnalogueValue_1" fc="MX" dchg="true"/>
			<DA name="mag" bType="Struct" type="URPC74x_TYPE_AnalogueValue_1" fc="MX" dchg="true"/>
			<DA name="q" bType="Quality" fc="MX" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="URPC74x_TYPE_Unit_0" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="URPC74x_TYPE_BCR_0" cdc="BCR">
			<DA name="actVal" bType="INT64" fc="ST" dchg="true"/>
			<DA name="q" bType="Quality" fc="ST" qchg="true"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="ENC_0" cdc="ENC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="BehKind1"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="Oper_1"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_1"/>
		</DOType>
		<DOType id="ENS_0" cdc="ENS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="BehKind1"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="ENS_1" cdc="ENS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="HealthKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="LPL_0" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.20</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="configRev" fc="DC" bType="VisString255"/>
			<DA name="paramRev" fc="ST" dchg="true" bType="INT32"/>
			<DA name="ldNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="SPS_2" cdc="SPS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_10" cdc="MV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="SAV_2" cdc="SAV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2018A</Val>
			</DA>
		</DOType>
		<DOType id="SPG_0" cdc="SPG">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="setVal" fc="SP" dchg="true" bType="BOOLEAN"/>
		</DOType>
		<DOType id="ORG_0" cdc="ORG">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="setSrcCB" fc="SP" dchg="true" bType="ObjRef"/>
		</DOType>
		<DOType id="SPC_4" cdc="SPC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind2"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="DPL_0" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.20</Val>
			</DA>
			<DA name="serNum" fc="DC" bType="VisString255"/>
			<DA name="model" fc="DC" bType="VisString255"/>
			<DA name="location" fc="DC" bType="VisString255"/>
			<DA name="name" fc="DC" bType="VisString64"/>
			<DA name="latitude" fc="DC" bType="FLOAT32"/>
			<DA name="longitude" fc="DC" bType="FLOAT32"/>
			<DA name="altitude" fc="DC" bType="FLOAT32"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPS_1" cdc="SPS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="SPC_0" cdc="SPC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind2"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
		</DOType>
		<DOType id="SPC_2" cdc="SPC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind2"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
		</DOType>
		<DOType id="SPC_6" cdc="SPC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind2"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_11" cdc="MV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="sVC" fc="CF" dchg="true" bType="Struct" type="ScaledValueConfig_0"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="INS_2" cdc="INS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ORG_2" cdc="ORG">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="setSrcCB" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="LPL_1" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.20</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="SPS_4" cdc="SPS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="INS_0" cdc="INS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
		</DOType>
		<DOType id="ORG_1" cdc="ORG">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
		</DOType>
		<DOType id="VSG_0" cdc="VSG">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="setVal" fc="SP" dchg="true" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENG_2" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="GE_Digital_Energy_UR_RGooseRxModeKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENG_4" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="GE_Digital_Energy_UR_RGooseSecEnaKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ING_0" cdc="ING">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="minVal" fc="CF" dchg="true" bType="INT32"/>
			<DA name="maxVal" fc="CF" dchg="true" bType="INT32"/>
			<DA name="stepSize" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="setVal" fc="SP" dchg="true" bType="INT32"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ORG_3" cdc="ORG">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENG_9" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="GE_Digital_Energy_UR_RxModeKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ORG_4" cdc="ORG">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="setSrcRef" fc="SP" dchg="true" bType="ObjRef"/>
			<DA name="intAddr" fc="SP" dchg="true" bType="VisString255"/>
		</DOType>
		<DOType id="DPS_0" cdc="DPS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Dbpos"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_0" cdc="MV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
		</DOType>
		<DOType id="MV_4" cdc="MV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
		</DOType>
		<DOType id="ASG_1" cdc="ASG">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="minVal" fc="CF" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="maxVal" fc="CF" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="stepSize" fc="CF" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="setMag" fc="SP" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="LPL_3" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.20</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="configRev" fc="DC" bType="VisString255"/>
			<DA name="ldNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="ACD_1" cdc="ACD">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsA" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsB" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsC" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="ACT_2" cdc="ACT">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="ACD_2" cdc="ACD">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="ACT_3" cdc="ACT">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="ACT_1" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_5" cdc="CMV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_1"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
		</DOType>
		<DOType id="ACT_5" cdc="ACT">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_12" cdc="CMV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_0"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dbAng" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
		</DOType>
		<DOType id="ACT_4" cdc="ACT">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_8" cdc="CMV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_0"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dbAng" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_10" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_1"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
		</DOType>
		<DOType id="MV_2" cdc="MV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="ACT_0" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="MV_3" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_3" cdc="CMV">
			<DA name="instCVal" fc="MX" bType="Struct" type="Vector_0"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dbAng" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ACD_3" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="MV_1" cdc="MV">
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="zeroDb" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="d" fc="DC" bType="VisString255"/>
		</DOType>
		<DOType id="INS_4" cdc="INS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="CMV_9" cdc="CMV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="cVal" fc="MX" dchg="true" bType="Struct" type="Vector_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
		</DOType>
		<DOType id="SPC_5" cdc="SPC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind2"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="MV_9" cdc="MV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="VSS_0" cdc="VSS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="VisString255"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENS_2" cdc="ENS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="FltLoopKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="MV_7" cdc="MV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
		</DOType>
		<DOType id="INS_3" cdc="INS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="ENS_3" cdc="ENS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="AutoRecStKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="ENS_5" cdc="ENS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="TrBehKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="ACD_4" cdc="ACD">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirGeneral" fc="ST" dchg="true" bType="Enum" type="FaultDirectionKind"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsA" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsB" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirPhsC" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="neut" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="dirNeut" fc="ST" dchg="true" bType="Enum" type="PhaseFaultDirectionKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="ACT_10" cdc="ACT">
			<DA name="general" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsA" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsB" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="phsC" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="neut" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="LPL_2" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>GE Multilin</Val>
			</DA>
			<DA name="swRev" fc="DC" bType="VisString255" valKind="RO" valImport="false">
				<Val>8.20</Val>
			</DA>
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="lnNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="DPC_0" cdc="DPC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Dbpos"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="stSeld" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_0"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
		</DOType>
		<DOType id="SPC_9" cdc="SPC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulseConfig" fc="CF" dchg="true" bType="Struct" type="PulseConfig_1"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind3"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="SBOw_0"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_0"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>IEC 61850-7-4:2007A</Val>
			</DA>
		</DOType>
		<DOType id="DPC_1" cdc="DPC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Dbpos"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind1"/>
		</DOType>
		<DOType id="SPC_3" cdc="SPC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="BOOLEAN"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind1"/>
		</DOType>
		<DOType id="ENS_4" cdc="ENS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="SwTypKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="MV_6" cdc="MV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_0"/>
			<DA name="mag" fc="MX" dchg="true" bType="Struct" type="AnalogueValue_0"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="t" fc="MX" bType="Timestamp"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
			<DA name="db" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="ENG_0" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="PFSignKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType id="DEL_2" cdc="DEL">
			<DA name="d" fc="DC" bType="VisString255"/>
			<SDO name="phsAB" type="CMV_12"/>
			<SDO name="phsBC" type="CMV_12"/>
			<SDO name="phsCA" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
		</DOType>
		<DOType id="WYE_0" cdc="WYE">
			<DA name="d" fc="DC" bType="VisString255"/>
			<SDO name="phsA" type="CMV_12"/>
			<SDO name="phsB" type="CMV_12"/>
			<SDO name="phsC" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
			<DA name="phsToNeut" fc="CF" dchg="true" bType="BOOLEAN"/>
		</DOType>
		<DOType id="WYE_3" cdc="WYE">
			<DA name="d" fc="DC" bType="VisString255"/>
			<SDO name="phsA" type="CMV_12"/>
			<SDO name="phsB" type="CMV_12"/>
			<SDO name="phsC" type="CMV_12"/>
			<SDO name="res" type="CMV_12"/>
			<DA name="angRef" fc="CF" dchg="true" bType="Enum" type="PhaseAngleReferenceKind"/>
		</DOType>
		<DOType id="WYE_4" cdc="WYE">
			<DA name="d" fc="DC" bType="VisString255"/>
			<SDO name="phsA" type="CMV_5"/>
			<SDO name="phsB" type="CMV_5"/>
			<SDO name="phsC" type="CMV_5"/>
		</DOType>
		<DOType id="SEQ_0" cdc="SEQ">
			<DA name="d" fc="DC" bType="VisString255"/>
			<SDO name="c1" type="CMV_12"/>
			<SDO name="c2" type="CMV_12"/>
			<SDO name="c3" type="CMV_12"/>
			<DA name="seqT" fc="MX" bType="Enum" type="SequenceKind"/>
			<DA name="phsRef" fc="CF" dchg="true" bType="Enum" type="PhaseReferenceKind"/>
		</DOType>
		<DOType id="ENG_7" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="ClcMthKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType id="VSS_1" cdc="VSS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="VisString255"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="ENS_10" cdc="ENS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="GE_Digital_Energy_UR_TimeSourceKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="SEC_0" cdc="SEC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="cnt" fc="ST" dchg="true" bType="INT32U"/>
			<DA name="sev" fc="ST" bType="Enum" type="SeverityKind"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
		</DOType>
		<DOType id="INC_0" cdc="INC">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="INT32"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="ctlModel" fc="CF" dchg="true" bType="Enum" type="CtlModelKind2"/>
			<DA name="sboTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="sboClass" fc="CF" dchg="true" bType="Enum" type="SboClassKind1"/>
			<DA name="operTimeout" fc="CF" dchg="true" bType="INT32U"/>
			<DA name="SBO" fc="CO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="Oper" fc="CO" bType="Struct" type="Oper_2"/>
			<DA name="Cancel" fc="CO" bType="Struct" type="Cancel_2"/>
		</DOType>
		<DOType id="BCR_0" cdc="BCR">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="actVal" fc="ST" dchg="true" bType="INT64"/>
			<DA name="frVal" fc="ST" dupd="true" bType="INT64"/>
			<DA name="frTm" fc="ST" bType="Timestamp"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="pulsQty" fc="CF" dchg="true" bType="FLOAT32"/>
			<DA name="frEna" fc="CF" dchg="true" bType="BOOLEAN"/>
			<DA name="strTm" fc="CF" dchg="true" bType="Timestamp"/>
			<DA name="frPd" fc="CF" dchg="true" bType="INT32"/>
			<DA name="frRs" fc="CF" dchg="true" bType="BOOLEAN"/>
		</DOType>
		<DOType id="ENG_8" cdc="ENG">
			<DA bType="Enum" fc="SP" name="setVal" dchg="true" type="GE_Digital_Energy_UR_noASDUKind"/>
			<DA bType="VisString255" fc="DC" name="d"/>
			<DA bType="VisString255" fc="EX" name="dataNs">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType id="SAV_1" cdc="SAV">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="instMag" fc="MX" bType="Struct" type="AnalogueValue_1"/>
			<DA name="q" fc="MX" qchg="true" bType="Quality"/>
			<DA name="units" fc="CF" dchg="true" bType="Struct" type="Unit_0"/>
		</DOType>
		<DOType id="ENS_12" cdc="ENS">
			<DA name="d" fc="DC" bType="VisString255"/>
			<DA name="stVal" fc="ST" dchg="true" bType="Enum" type="GE_Digital_Energy_UR_PBTimeSourceKind"/>
			<DA name="q" fc="ST" qchg="true" bType="Quality"/>
			<DA name="t" fc="ST" bType="Timestamp"/>
			<DA name="dataNs" fc="EX" bType="VisString255">
				<Val>GE Multilin UR Namespace:2015A</Val>
			</DA>
		</DOType>
		<DOType cdc="ENC" id="ENC_1">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="BehKind2"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString129" fc="CO" name="SBO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="Oper_1"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="Cancel_1"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind3"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SboClassKind1"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="operTimeout"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="ENS" id="ENS_14">
			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="BehKind2"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="SPC" id="SPC_7">
			<DA bType="VisString129" fc="CO" name="SBO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SBOw_0"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="Cancel_0"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig_0"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind3"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SboClassKind1"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="operTimeout"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType cdc="SPC" id="SPC_8">
			<DA bType="VisString129" fc="CO" name="SBO">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA bType="Struct" fc="CO" name="Oper" type="SBOw_0"/>
			<DA bType="Struct" fc="CO" name="Cancel" type="Cancel_0"/>
			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
			<DA bType="Quality" qchg="true" fc="ST" name="q"/>
			<DA bType="Timestamp" fc="ST" name="t"/>
			<DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig_1"/>
			<DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind3"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout"/>
			<DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SboClassKind1"/>
			<DA bType="INT32U" dchg="true" fc="CF" name="operTimeout"/>
			<DA bType="VisString255" fc="DC" name="d"/>
		</DOType>
		<DOType id="URPC74x_Mod" cdc="ENC">
			<DA name="stVal" fc="ST" bType="INT32" valKind="Spec" dchg="true"/>
			<DA name="q" fc="ST" bType="Quality" valKind="Spec"/>
			<DA name="t" fc="ST" bType="Timestamp" valKind="Spec"/>
		</DOType>
		<DOType id="URPC74x_AmpSv" cdc="SAV">
			<DA name="instMag" fc="MX" bType="Struct" valKind="Spec" type="URPC74x_AnalogueValue"/>
			<DA name="q" fc="MX" bType="Quality" valKind="Spec"/>
			<DA name="sVC" fc="CF" bType="Struct" type="URPC74x_AmpScaledValueCfg"/>
		</DOType>
		<DOType id="URPC74x_VolSv" cdc="SAV">
			<DA name="instMag" fc="MX" bType="Struct" valKind="Spec" type="URPC74x_AnalogueValue"/>
			<DA name="q" fc="MX" bType="Quality" valKind="Spec"/>
			<DA name="sVC" fc="CF" bType="Struct" type="URPC74x_VolScaledValueCfg"/>
		</DOType>
		<DAType id="URPC74x_TYPE_AnalogueValue_0">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="URPC74x_TYPE_AnalogueValue_1">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="URPC74x_TYPE_Unit_0">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind"/>
			<BDA name="multiplier" bType="Enum" type="MultiplierKind"/>
		</DAType>
		<DAType id="Originator_0">
			<BDA name="orCat" bType="Enum" type="OriginatorCategoryKind"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="Oper_1">
			<BDA name="ctlVal" bType="Enum" type="BehKind1"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Cancel_1">
			<BDA name="ctlVal" bType="Enum" type="BehKind1"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="AnalogueValue_0">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="AnalogueValue_1">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="PulseConfig_0">
			<BDA name="cmdQual" bType="Enum" type="ControlOutputKind1"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="SBOw_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Cancel_0">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Unit_0">
			<BDA name="SIUnit" bType="Enum" type="SIUnitKind"/>
			<BDA name="multiplier" bType="Enum" type="MultiplierKind"/>
		</DAType>
		<DAType id="ScaledValueConfig_0">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="Vector_1">
			<BDA name="mag" bType="Struct" type="AnalogueValue_0"/>
		</DAType>
		<DAType id="Vector_0">
			<BDA name="mag" bType="Struct" type="AnalogueValue_0"/>
			<BDA name="ang" bType="Struct" type="AnalogueValue_0"/>
		</DAType>
		<DAType id="Oper_2">
			<BDA name="ctlVal" bType="INT32"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Cancel_2">
			<BDA name="ctlVal" bType="INT32"/>
			<BDA name="origin" bType="Struct" type="Originator_0"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="PulseConfig_1">
			<BDA bType="Enum" name="cmdQual" type="ControlOutputKind2"/>
			<BDA bType="INT32U" name="onDur"/>
			<BDA bType="INT32U" name="offDur"/>
			<BDA bType="INT32U" name="numPls"/>
		</DAType>
		<DAType id="URPC74x_AnalogueValue">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="URPC74x_AmpScaledValueCfg">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>0.001</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0.0</Val>
			</BDA>
		</DAType>
		<DAType id="URPC74x_VolScaledValueCfg">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>0.01</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0.0</Val>
			</BDA>
		</DAType>
		<EnumType id="CtlModelKind">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="OriginatorCategoryKind">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="HealthKind">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIUnitKind">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="MultiplierKind">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_RGooseRxModeKind">
			<EnumVal ord="0">Unicast</EnumVal>
			<EnumVal ord="1">SSM</EnumVal>
			<EnumVal ord="2">ASM</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_RGooseSecEnaKind">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">Signature</EnumVal>
			<EnumVal ord="2">SignatureAndEncryption</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_RxModeKind">
			<EnumVal ord="0">Main CPU GOOSE</EnumVal>
			<EnumVal ord="1">Main CPU R-GOOSE</EnumVal>
			<EnumVal ord="2">Process Bus Module GOOSE</EnumVal>
		</EnumType>
		<EnumType id="FaultDirectionKind">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="PhaseFaultDirectionKind">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="PhaseAngleReferenceKind">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
			<EnumVal ord="11">Synchrophasor</EnumVal>
		</EnumType>
		<EnumType id="FltLoopKind">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
		</EnumType>
		<EnumType id="AutoRecStKind">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">InProgress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="TrBehKind">
			<EnumVal ord="1">Single Pole Tripping</EnumVal>
			<EnumVal ord="2">Undefined</EnumVal>
			<EnumVal ord="3">Three Pole Tripping</EnumVal>
		</EnumType>
		<EnumType id="SwTypKind">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="PFSignKind">
			<EnumVal ord="1">IEC</EnumVal>
			<EnumVal ord="2">EEI</EnumVal>
		</EnumType>
		<EnumType id="SequenceKind">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="PhaseReferenceKind">
			<EnumVal ord="0">A</EnumVal>
			<EnumVal ord="1">B</EnumVal>
			<EnumVal ord="2">C</EnumVal>
		</EnumType>
		<EnumType id="ClcMthKind">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_TimeSourceKind">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">Port 1 PTP Clock</EnumVal>
			<EnumVal ord="2">Port 2 PTP Clock</EnumVal>
			<EnumVal ord="3">Port 3 PTP Clock</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">SNTP</EnumVal>
		</EnumType>
		<EnumType id="SeverityKind">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">critical</EnumVal>
			<EnumVal ord="2">major</EnumVal>
			<EnumVal ord="3">minor</EnumVal>
			<EnumVal ord="4">warning</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_noASDUKind">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
		</EnumType>
		<EnumType id="BehKind2">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind3">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SboClassKind1">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="BehKind1">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind2">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="CtlModelKind1">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="ControlOutputKind1">
			<EnumVal ord="0">pulse</EnumVal>
		</EnumType>
		<EnumType id="ControlOutputKind2">
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="GE_Digital_Energy_UR_PBTimeSourceKind">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">CPU Clock</EnumVal>
			<EnumVal ord="2">PBM Clock</EnumVal>
			<EnumVal ord="3">Time Sync Stream</EnumVal>
		</EnumType>
		<EnumType id="BehKind">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
