<?xml version="1.0" encoding="UTF-8"?>
<!--Created by GE Digital Energy UR Setup 8.41 on  Wed Jun 28 12:09:09 2023-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" version="2007" revision="B" xmlns:eGE="http://www.gegridsolutions.com/multilin">
	<Header id="D60-UK3-HLH-H86-N6A-U6N_8.20" version="0" revision="" toolID="ICDGenerator" nameStructure="IEDName"/>
	<Communication>
		<SubNetwork name="W1">
			<ConnectedAP iedName="TEMPLATE" apName="S1">
				<Address>
					<P type="IP">127.0.0.1</P>
					<P type="IP-SUBNET">255.0.0.0</P>
					<P type="IP-GATEWAY">127.0.0.1</P>
					<P type="OSI-AP-Title">1,3,9999,1</P>
					<P type="OSI-AE-Qualifier">12</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="W2">
			<ConnectedAP iedName="TEMPLATE" apName="S2">
				<Address>
					<P type="IP">127.0.0.1</P>
					<P type="IP-SUBNET">255.0.0.0</P>
					<P type="IP-GATEWAY">127.0.0.1</P>
					<P type="OSI-AP-Title">1,3,9999,1</P>
					<P type="OSI-AE-Qualifier">12</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="W3">
			<ConnectedAP iedName="TEMPLATE" apName="S3">
				<Address>
					<P type="IP">127.0.0.1</P>
					<P type="IP-SUBNET">255.0.0.0</P>
					<P type="IP-GATEWAY">127.0.0.1</P>
					<P type="OSI-AP-Title">1,3,9999,1</P>
					<P type="OSI-AE-Qualifier">12</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="W4">
			<ConnectedAP iedName="TEMPLATE" apName="P1"/>
		</SubNetwork>
		<SubNetwork name="W5">
			<ConnectedAP iedName="TEMPLATE" apName="P2"/>
		</SubNetwork>
	</Communication>
	<IED name="TEMPLATE" desc="UR" type="D60" manufacturer="GE Multilin" configVersion="8.20" originalSclVersion="2007" originalSclRevision="B" eGE:Description="">
		<Private type="GE_Digital_Energy_UR D60-UK3-HLH-H86-N6A-U6N_8.20"><![CDATA[
16435,1,1,1,30
8243,1,1,1,0
52584,1,1,1,1.00
52550,1,1,1,0
52562,1,1,1,0.50
52563,1,1,1,1.20
52588,1,1,1,2.00
52589,1,1,1,4.00
52552,1,1,1,0
52554,1,1,1,0
18787,1,1,1,0
18787,2,1,1,0
18787,3,1,1,0
18787,4,1,1,0
18787,5,1,1,0
18787,6,1,1,0
52582,1,1,1,0
52583,1,1,1,0
52558,1,1,1,0
52560,1,1,1,0
52570,1,1,1,0
52546,1,1,1,0
52585,1,1,1,3
52549,1,1,1,10.00
52572,1,1,1,0
52543,1,1,1,0
52577,1,1,1,0
52602,1,1,1,0
52545,1,1,1,0.10
52579,1,1,1,0.10
52566,1,1,1,0.50
52587,1,1,1,0
52564,1,1,1,0
52548,1,1,1,0
52576,1,1,1,5.00
52592,1,1,1,0
52542,1,1,1,2
52594,1,1,1,0
52596,1,1,1,0
52598,1,1,1,0
52600,1,1,1,0
52593,1,1,1,0
52541,1,1,1,0
52556,1,1,1,0
52574,1,1,1,0
52567,1,1,1,0
52569,1,1,1,60.00
52580,1,1,1,0
52581,1,1,1,0
52586,1,1,1,4.00
18780,1,1,1,1
18780,2,1,1,1
18780,3,1,1,1
18780,4,1,1,1
18780,5,1,1,1
18780,6,1,1,1
18778,1,1,1,0.045
18778,2,1,1,0.045
18778,3,1,1,0.045
18778,4,1,1,0.045
18778,5,1,1,0.045
18778,6,1,1,0.045
18779,1,1,1,0.005
18779,2,1,1,0.005
18779,3,1,1,0.005
18779,4,1,1,0.005
18779,5,1,1,0.005
18779,6,1,1,0.005
20928,1,1,1,0
20928,2,1,1,0
20928,3,1,1,0
20928,4,1,1,0
20928,5,1,1,0
20928,6,1,1,0
20928,1,2,1,0
20928,2,2,1,0
20928,3,2,1,0
20928,4,2,1,0
20928,5,2,1,0
20928,6,2,1,0
20928,1,3,1,0
20928,2,3,1,0
20928,3,3,1,0
20928,4,3,1,0
20928,5,3,1,0
20928,6,3,1,0
20925,1,1,1,0
20925,2,1,1,0
20925,3,1,1,0
20925,4,1,1,0
20925,5,1,1,0
20925,6,1,1,0
20925,1,2,1,0
20925,2,2,1,0
20925,3,2,1,0
20925,4,2,1,0
20925,5,2,1,0
20925,6,2,1,0
20925,1,3,1,0
20925,2,3,1,0
20925,3,3,1,0
20925,4,3,1,0
20925,5,3,1,0
20925,6,3,1,0
20931,1,1,1,0
20931,2,1,1,0
20931,3,1,1,0
20931,4,1,1,0
20931,5,1,1,0
20931,6,1,1,0
20931,1,2,1,0
20931,2,2,1,0
20931,3,2,1,0
20931,4,2,1,0
20931,5,2,1,0
20931,6,2,1,0
20931,1,3,1,0
20931,2,3,1,0
20931,3,3,1,0
20931,4,3,1,0
20931,5,3,1,0
20931,6,3,1,0
20922,1,1,1,0
20922,2,1,1,0
20922,3,1,1,0
20922,4,1,1,0
20922,5,1,1,0
20922,6,1,1,0
20922,1,2,1,0
20922,2,2,1,0
20922,3,2,1,0
20922,4,2,1,0
20922,5,2,1,0
20922,6,2,1,0
20922,1,3,1,0
20922,2,3,1,0
20922,3,3,1,0
20922,4,3,1,0
20922,5,3,1,0
20922,6,3,1,0
20924,1,1,1,0.300
20924,2,1,1,0.300
20924,3,1,1,0.300
20924,4,1,1,0.300
20924,5,1,1,0.300
20924,6,1,1,0.300
20924,1,2,1,0.300
20924,2,2,1,0.300
20924,3,2,1,0.300
20924,4,2,1,0.300
20924,5,2,1,0.300
20924,6,2,1,0.300
20924,1,3,1,0.300
20924,2,3,1,0.300
20924,3,3,1,0.300
20924,4,3,1,0.300
20924,5,3,1,0.300
20924,6,3,1,0.300
20926,1,1,1,1.00
20926,2,1,1,1.00
20926,3,1,1,1.00
20926,4,1,1,1.00
20926,5,1,1,1.00
20926,6,1,1,1.00
20926,1,2,1,1.00
20926,2,2,1,1.00
20926,3,2,1,1.00
20926,4,2,1,1.00
20926,5,2,1,1.00
20926,6,2,1,1.00
20926,1,3,1,1.00
20926,2,3,1,1.00
20926,3,3,1,1.00
20926,4,3,1,1.00
20926,5,3,1,1.00
20926,6,3,1,1.00
20927,1,1,1,1.00
20927,2,1,1,1.00
20927,3,1,1,1.00
20927,4,1,1,1.00
20927,5,1,1,1.00
20927,6,1,1,1.00
20927,1,2,1,1.00
20927,2,2,1,1.00
20927,3,2,1,1.00
20927,4,2,1,1.00
20927,5,2,1,1.00
20927,6,2,1,1.00
20927,1,3,1,1.00
20927,2,3,1,1.00
20927,3,3,1,1.00
20927,4,3,1,1.00
20927,5,3,1,1.00
20927,6,3,1,1.00
20923,1,1,1,0
20923,2,1,1,0
20923,3,1,1,0
20923,4,1,1,0
20923,5,1,1,0
20923,6,1,1,0
20923,1,2,1,0
20923,2,2,1,0
20923,3,2,1,0
20923,4,2,1,0
20923,5,2,1,0
20923,6,2,1,0
20923,1,3,1,0
20923,2,3,1,0
20923,3,3,1,0
20923,4,3,1,0
20923,5,3,1,0
20923,6,3,1,0
20930,1,1,1,0
20930,2,1,1,0
20930,3,1,1,0
20930,4,1,1,0
20930,5,1,1,0
20930,6,1,1,0
20930,1,2,1,0
20930,2,2,1,0
20930,3,2,1,0
20930,4,2,1,0
20930,5,2,1,0
20930,6,2,1,0
20930,1,3,1,0
20930,2,3,1,0
20930,3,3,1,0
20930,4,3,1,0
20930,5,3,1,0
20930,6,3,1,0
52164,1,1,1,0
52164,2,1,1,0
52164,3,1,1,0
52164,4,1,1,0
52164,5,1,1,0
52164,6,1,1,0
52164,1,2,1,0
52164,2,2,1,0
52164,3,2,1,0
52164,4,2,1,0
52164,5,2,1,0
52164,6,2,1,0
52164,1,3,1,0
52164,2,3,1,0
52164,3,3,1,0
52164,4,3,1,0
52164,5,3,1,0
52164,6,3,1,0
52160,1,1,1,0
52160,2,1,1,0
52160,3,1,1,0
52160,4,1,1,0
52160,5,1,1,0
52160,6,1,1,0
52160,1,2,1,0
52160,2,2,1,0
52160,3,2,1,0
52160,4,2,1,0
52160,5,2,1,0
52160,6,2,1,0
52160,1,3,1,0
52160,2,3,1,0
52160,3,3,1,0
52160,4,3,1,0
52160,5,3,1,0
52160,6,3,1,0
52161,1,1,1,1.00
52161,2,1,1,1.00
52161,3,1,1,1.00
52161,4,1,1,1.00
52161,5,1,1,1.00
52161,6,1,1,1.00
52161,1,2,1,1.00
52161,2,2,1,1.00
52161,3,2,1,1.00
52161,4,2,1,1.00
52161,5,2,1,1.00
52161,6,2,1,1.00
52161,1,3,1,1.00
52161,2,3,1,1.00
52161,3,3,1,1.00
52161,4,3,1,1.00
52161,5,3,1,1.00
52161,6,3,1,1.00
52167,1,1,1,0
52167,2,1,1,0
52167,3,1,1,0
52167,4,1,1,0
52167,5,1,1,0
52167,6,1,1,0
52167,1,2,1,0
52167,2,2,1,0
52167,3,2,1,0
52167,4,2,1,0
52167,5,2,1,0
52167,6,2,1,0
52167,1,3,1,0
52167,2,3,1,0
52167,3,3,1,0
52167,4,3,1,0
52167,5,3,1,0
52167,6,3,1,0
52157,1,1,1,0
52157,2,1,1,0
52157,3,1,1,0
52157,4,1,1,0
52157,5,1,1,0
52157,6,1,1,0
52157,1,2,1,0
52157,2,2,1,0
52157,3,2,1,0
52157,4,2,1,0
52157,5,2,1,0
52157,6,2,1,0
52157,1,3,1,0
52157,2,3,1,0
52157,3,3,1,0
52157,4,3,1,0
52157,5,3,1,0
52157,6,3,1,0
52163,1,1,1,0.100
52163,2,1,1,0.100
52163,3,1,1,0.100
52163,4,1,1,0.100
52163,5,1,1,0.100
52163,6,1,1,0.100
52163,1,2,1,0.100
52163,2,2,1,0.100
52163,3,2,1,0.100
52163,4,2,1,0.100
52163,5,2,1,0.100
52163,6,2,1,0.100
52163,1,3,1,0.100
52163,2,3,1,0.100
52163,3,3,1,0.100
52163,4,3,1,0.100
52163,5,3,1,0.100
52163,6,3,1,0.100
52159,1,1,1,0.700
52159,2,1,1,0.700
52159,3,1,1,0.700
52159,4,1,1,0.700
52159,5,1,1,0.700
52159,6,1,1,0.700
52159,1,2,1,0.700
52159,2,2,1,0.700
52159,3,2,1,0.700
52159,4,2,1,0.700
52159,5,2,1,0.700
52159,6,2,1,0.700
52159,1,3,1,0.700
52159,2,3,1,0.700
52159,3,3,1,0.700
52159,4,3,1,0.700
52159,5,3,1,0.700
52159,6,3,1,0.700
52162,1,1,1,1.00
52162,2,1,1,1.00
52162,3,1,1,1.00
52162,4,1,1,1.00
52162,5,1,1,1.00
52162,6,1,1,1.00
52162,1,2,1,1.00
52162,2,2,1,1.00
52162,3,2,1,1.00
52162,4,2,1,1.00
52162,5,2,1,1.00
52162,6,2,1,1.00
52162,1,3,1,1.00
52162,2,3,1,1.00
52162,3,3,1,1.00
52162,4,3,1,1.00
52162,5,3,1,1.00
52162,6,3,1,1.00
52158,1,1,1,0
52158,2,1,1,0
52158,3,1,1,0
52158,4,1,1,0
52158,5,1,1,0
52158,6,1,1,0
52158,1,2,1,0
52158,2,2,1,0
52158,3,2,1,0
52158,4,2,1,0
52158,5,2,1,0
52158,6,2,1,0
52158,1,3,1,0
52158,2,3,1,0
52158,3,3,1,0
52158,4,3,1,0
52158,5,3,1,0
52158,6,3,1,0
52166,1,1,1,0
52166,2,1,1,0
52166,3,1,1,0
52166,4,1,1,0
52166,5,1,1,0
52166,6,1,1,0
52166,1,2,1,0
52166,2,2,1,0
52166,3,2,1,0
52166,4,2,1,0
52166,5,2,1,0
52166,6,2,1,0
52166,1,3,1,0
52166,2,3,1,0
52166,3,3,1,0
52166,4,3,1,0
52166,5,3,1,0
52166,6,3,1,0
51004,1,1,1,None
51004,1,2,1,None
51004,1,3,1,None
51004,1,4,1,None
51004,1,5,1,None
51004,1,6,1,None
51004,1,7,1,None
51004,1,8,1,None
51013,1,1,1,None
51013,1,2,1,None
51013,1,3,1,None
51013,1,4,1,None
51013,1,5,1,None
51013,1,6,1,None
51013,1,7,1,None
51013,1,8,1,None
8441,1,1,1,1
55646,1,1,1,0
55648,1,1,1,0
55650,1,1,1,0
17086,1,1,1,0
17085,1,1,1,0
27771,1,1,1,0
27770,1,1,1,0
27739,1,1,1,0
27761,1,1,1,0
27745,1,1,1,0
27747,1,1,1,0
27749,1,1,1,0
27751,1,1,1,0
27753,1,1,1,0
27755,1,1,1,0
27757,1,1,1,0
27759,1,1,1,0
27738,1,1,1,0
27762,1,1,1,0
27764,1,1,1,0
27766,1,1,1,0
27768,1,1,1,0
27744,1,1,1,0.000
17087,1,1,1,0
17076,1,1,1,0
17067,1,1,1,0
17072,1,1,1,0
17074,1,1,1,0
17077,1,1,1,0
17079,1,1,1,0
17081,1,1,1,0
17083,1,1,1,0
17071,1,1,1,0.000
17068,1,1,1,0.010
17069,1,1,1,0.030
17070,1,1,1,0.090
27741,1,1,1,0.010
27742,1,1,1,0.030
27743,1,1,1,0.090
56482,1,1,1,0
21560,1,1,1,1
21560,2,1,1,1
21560,3,1,1,1
21560,4,1,1,1
21560,5,1,1,1
21560,6,1,1,1
21560,1,2,1,1
21560,2,2,1,1
21560,3,2,1,1
21560,4,2,1,1
21560,5,2,1,1
21560,6,2,1,1
21564,1,1,1,0
21564,2,1,1,0
21564,3,1,1,0
21564,4,1,1,0
21564,5,1,1,0
21564,6,1,1,0
21564,1,2,1,0
21564,2,2,1,0
21564,3,2,1,0
21564,4,2,1,0
21564,5,2,1,0
21564,6,2,1,0
21574,1,1,1,0
21574,2,1,1,0
21574,3,1,1,0
21574,4,1,1,0
21574,5,1,1,0
21574,6,1,1,0
21574,1,2,1,0
21574,2,2,1,0
21574,3,2,1,0
21574,4,2,1,0
21574,5,2,1,0
21574,6,2,1,0
21594,1,1,1,0
21594,2,1,1,0
21594,3,1,1,0
21594,4,1,1,0
21594,5,1,1,0
21594,6,1,1,0
21594,1,2,1,0
21594,2,2,1,0
21594,3,2,1,0
21594,4,2,1,0
21594,5,2,1,0
21594,6,2,1,0
21596,1,1,1,0
21596,2,1,1,0
21596,3,1,1,0
21596,4,1,1,0
21596,5,1,1,0
21596,6,1,1,0
21596,1,2,1,0
21596,2,2,1,0
21596,3,2,1,0
21596,4,2,1,0
21596,5,2,1,0
21596,6,2,1,0
21576,1,1,1,0
21576,2,1,1,0
21576,3,1,1,0
21576,4,1,1,0
21576,5,1,1,0
21576,6,1,1,0
21576,1,2,1,0
21576,2,2,1,0
21576,3,2,1,0
21576,4,2,1,0
21576,5,2,1,0
21576,6,2,1,0
21598,1,1,1,0
21598,2,1,1,0
21598,3,1,1,0
21598,4,1,1,0
21598,5,1,1,0
21598,6,1,1,0
21598,1,2,1,0
21598,2,2,1,0
21598,3,2,1,0
21598,4,2,1,0
21598,5,2,1,0
21598,6,2,1,0
21600,1,1,1,0
21600,2,1,1,0
21600,3,1,1,0
21600,4,1,1,0
21600,5,1,1,0
21600,6,1,1,0
21600,1,2,1,0
21600,2,2,1,0
21600,3,2,1,0
21600,4,2,1,0
21600,5,2,1,0
21600,6,2,1,0
21578,1,1,1,0
21578,2,1,1,0
21578,3,1,1,0
21578,4,1,1,0
21578,5,1,1,0
21578,6,1,1,0
21578,1,2,1,0
21578,2,2,1,0
21578,3,2,1,0
21578,4,2,1,0
21578,5,2,1,0
21578,6,2,1,0
21587,1,1,1,0
21587,2,1,1,0
21587,3,1,1,0
21587,4,1,1,0
21587,5,1,1,0
21587,6,1,1,0
21587,1,2,1,0
21587,2,2,1,0
21587,3,2,1,0
21587,4,2,1,0
21587,5,2,1,0
21587,6,2,1,0
21557,1,1,1,0
21557,2,1,1,0
21557,3,1,1,0
21557,4,1,1,0
21557,5,1,1,0
21557,6,1,1,0
21557,1,2,1,0
21557,2,2,1,0
21557,3,2,1,0
21557,4,2,1,0
21557,5,2,1,0
21557,6,2,1,0
21584,1,1,1,0.000
21584,2,1,1,0.000
21584,3,1,1,0.000
21584,4,1,1,0.000
21584,5,1,1,0.000
21584,6,1,1,0.000
21584,1,2,1,0.000
21584,2,2,1,0.000
21584,3,2,1,0.000
21584,4,2,1,0.000
21584,5,2,1,0.000
21584,6,2,1,0.000
21558,1,1,1,0
21558,2,1,1,0
21558,3,1,1,0
21558,4,1,1,0
21558,5,1,1,0
21558,6,1,1,0
21558,1,2,1,0
21558,2,2,1,0
21558,3,2,1,0
21558,4,2,1,0
21558,5,2,1,0
21558,6,2,1,0
21581,1,1,1,1.050
21581,2,1,1,1.050
21581,3,1,1,1.050
21581,4,1,1,1.050
21581,5,1,1,1.050
21581,6,1,1,1.050
21581,1,2,1,1.050
21581,2,2,1,1.050
21581,3,2,1,1.050
21581,4,2,1,1.050
21581,5,2,1,1.050
21581,6,2,1,1.050
21582,1,1,1,1.050
21582,2,1,1,1.050
21582,3,1,1,1.050
21582,4,1,1,1.050
21582,5,1,1,1.050
21582,6,1,1,1.050
21582,1,2,1,1.050
21582,2,2,1,1.050
21582,3,2,1,1.050
21582,4,2,1,1.050
21582,5,2,1,1.050
21582,6,2,1,1.050
21567,1,1,1,1.050
21567,2,1,1,1.050
21567,3,1,1,1.050
21567,4,1,1,1.050
21567,5,1,1,1.050
21567,6,1,1,1.050
21567,1,2,1,1.050
21567,2,2,1,1.050
21567,3,2,1,1.050
21567,4,2,1,1.050
21567,5,2,1,1.050
21567,6,2,1,1.050
21580,1,1,1,1.050
21580,2,1,1,1.050
21580,3,1,1,1.050
21580,4,1,1,1.050
21580,5,1,1,1.050
21580,6,1,1,1.050
21580,1,2,1,1.050
21580,2,2,1,1.050
21580,3,2,1,1.050
21580,4,2,1,1.050
21580,5,2,1,1.050
21580,6,2,1,1.050
21583,1,1,1,1.050
21583,2,1,1,1.050
21583,3,1,1,1.050
21583,4,1,1,1.050
21583,5,1,1,1.050
21583,6,1,1,1.050
21583,1,2,1,1.050
21583,2,2,1,1.050
21583,3,2,1,1.050
21583,4,2,1,1.050
21583,5,2,1,1.050
21583,6,2,1,1.050
21566,1,1,1,1.050
21566,2,1,1,1.050
21566,3,1,1,1.050
21566,4,1,1,1.050
21566,5,1,1,1.050
21566,6,1,1,1.050
21566,1,2,1,1.050
21566,2,2,1,1.050
21566,3,2,1,1.050
21566,4,2,1,1.050
21566,5,2,1,1.050
21566,6,2,1,1.050
21588,1,1,1,0
21588,2,1,1,0
21588,3,1,1,0
21588,4,1,1,0
21588,5,1,1,0
21588,6,1,1,0
21588,1,2,1,0
21588,2,2,1,0
21588,3,2,1,0
21588,4,2,1,0
21588,5,2,1,0
21588,6,2,1,0
21590,1,1,1,0
21590,2,1,1,0
21590,3,1,1,0
21590,4,1,1,0
21590,5,1,1,0
21590,6,1,1,0
21590,1,2,1,0
21590,2,2,1,0
21590,3,2,1,0
21590,4,2,1,0
21590,5,2,1,0
21590,6,2,1,0
21592,1,1,1,0
21592,2,1,1,0
21592,3,1,1,0
21592,4,1,1,0
21592,5,1,1,0
21592,6,1,1,0
21592,1,2,1,0
21592,2,2,1,0
21592,3,2,1,0
21592,4,2,1,0
21592,5,2,1,0
21592,6,2,1,0
21602,1,1,1,0.033
21602,2,1,1,0.033
21602,3,1,1,0.033
21602,4,1,1,0.033
21602,5,1,1,0.033
21602,6,1,1,0.033
21602,1,2,1,0.033
21602,2,2,1,0.033
21602,3,2,1,0.033
21602,4,2,1,0.033
21602,5,2,1,0.033
21602,6,2,1,0.033
21559,1,1,1,0
21559,2,1,1,0
21559,3,1,1,0
21559,4,1,1,0
21559,5,1,1,0
21559,6,1,1,0
21559,1,2,1,0
21559,2,2,1,0
21559,3,2,1,0
21559,4,2,1,0
21559,5,2,1,0
21559,6,2,1,0
21586,1,1,1,0
21586,2,1,1,0
21586,3,1,1,0
21586,4,1,1,0
21586,5,1,1,0
21586,6,1,1,0
21586,1,2,1,0
21586,2,2,1,0
21586,3,2,1,0
21586,4,2,1,0
21586,5,2,1,0
21586,6,2,1,0
21562,1,1,1,0
21562,2,1,1,0
21562,3,1,1,0
21562,4,1,1,0
21562,5,1,1,0
21562,6,1,1,0
21562,1,2,1,0
21562,2,2,1,0
21562,3,2,1,0
21562,4,2,1,0
21562,5,2,1,0
21562,6,2,1,0
21569,1,1,1,0.000
21569,2,1,1,0.000
21569,3,1,1,0.000
21569,4,1,1,0.000
21569,5,1,1,0.000
21569,6,1,1,0.000
21569,1,2,1,0.000
21569,2,2,1,0.000
21569,3,2,1,0.000
21569,4,2,1,0.000
21569,5,2,1,0.000
21569,6,2,1,0.000
21571,1,1,1,0.000
21571,2,1,1,0.000
21571,3,1,1,0.000
21571,4,1,1,0.000
21571,5,1,1,0.000
21571,6,1,1,0.000
21571,1,2,1,0.000
21571,2,2,1,0.000
21571,3,2,1,0.000
21571,4,2,1,0.000
21571,5,2,1,0.000
21571,6,2,1,0.000
21573,1,1,1,0.000
21573,2,1,1,0.000
21573,3,1,1,0.000
21573,4,1,1,0.000
21573,5,1,1,0.000
21573,6,1,1,0.000
21573,1,2,1,0.000
21573,2,2,1,0.000
21573,3,2,1,0.000
21573,4,2,1,0.000
21573,5,2,1,0.000
21573,6,2,1,0.000
21585,1,1,1,0.000
21585,2,1,1,0.000
21585,3,1,1,0.000
21585,4,1,1,0.000
21585,5,1,1,0.000
21585,6,1,1,0.000
21585,1,2,1,0.000
21585,2,2,1,0.000
21585,3,2,1,0.000
21585,4,2,1,0.000
21585,5,2,1,0.000
21585,6,2,1,0.000
21561,1,1,1,1
21561,2,1,1,1
21561,3,1,1,1
21561,4,1,1,1
21561,5,1,1,1
21561,6,1,1,1
21561,1,2,1,1
21561,2,2,1,1
21561,3,2,1,1
21561,4,2,1,1
21561,5,2,1,1
21561,6,2,1,1
21568,1,1,1,1
21568,2,1,1,1
21568,3,1,1,1
21568,4,1,1,1
21568,5,1,1,1
21568,6,1,1,1
21568,1,2,1,1
21568,2,2,1,1
21568,3,2,1,1
21568,4,2,1,1
21568,5,2,1,1
21568,6,2,1,1
21570,1,1,1,1
21570,2,1,1,1
21570,3,1,1,1
21570,4,1,1,1
21570,5,1,1,1
21570,6,1,1,1
21570,1,2,1,1
21570,2,2,1,1
21570,3,2,1,1
21570,4,2,1,1
21570,5,2,1,1
21570,6,2,1,1
21572,1,1,1,1
21572,2,1,1,1
21572,3,1,1,1
21572,4,1,1,1
21572,5,1,1,1
21572,6,1,1,1
21572,1,2,1,1
21572,2,2,1,1
21572,3,2,1,1
21572,4,2,1,1
21572,5,2,1,1
21572,6,2,1,1
25458,1,1,1,0
25458,1,2,1,0
25464,1,1,1,0
25464,1,2,1,0
25468,1,1,1,0
25468,1,2,1,0
25471,1,1,1,0
25471,1,2,1,0
25457,1,1,1,0
25457,1,2,1,0
25463,1,1,1,1
25463,1,2,1,1
25466,1,1,1,0
25466,1,2,1,0
25461,1,1,1,0.50
25461,1,2,1,0.50
25462,1,1,1,0.100
25462,1,2,1,0.100
25460,1,1,1,0
25460,1,2,1,0
25470,1,1,1,0
25470,1,2,1,0
56483,1,1,1,0
19113,1,1,1,0.000
19113,1,2,1,0.000
19113,1,3,1,0.000
19113,1,4,1,0.000
19113,1,5,1,0.000
19113,1,6,1,0.000
19113,1,7,1,0.000
19113,1,8,1,0.000
19095,1,1,1,0
19095,1,2,1,0
19095,1,3,1,0
19095,1,4,1,0
19095,1,5,1,0
19095,1,6,1,0
19095,1,7,1,0
19095,1,8,1,0
19091,1,1,1,0
19091,1,2,1,0
19091,1,3,1,0
19091,1,4,1,0
19091,1,5,1,0
19091,1,6,1,0
19091,1,7,1,0
19091,1,8,1,0
19119,1,1,1,0
19119,1,2,1,0
19119,1,3,1,0
19119,1,4,1,0
19119,1,5,1,0
19119,1,6,1,0
19119,1,7,1,0
19119,1,8,1,0
19093,1,1,1,0
19093,1,2,1,0
19093,1,3,1,0
19093,1,4,1,0
19093,1,5,1,0
19093,1,6,1,0
19093,1,7,1,0
19093,1,8,1,0
19112,1,1,1,0.000
19112,1,2,1,0.000
19112,1,3,1,0.000
19112,1,4,1,0.000
19112,1,5,1,0.000
19112,1,6,1,0.000
19112,1,7,1,0.000
19112,1,8,1,0.000
19120,1,1,1,0
19120,1,2,1,0
19120,1,3,1,0
19120,1,4,1,0
19120,1,5,1,0
19120,1,6,1,0
19120,1,7,1,0
19120,1,8,1,0
19083,1,1,1,0
19083,1,2,1,0
19083,1,3,1,0
19083,1,4,1,0
19083,1,5,1,0
19083,1,6,1,0
19083,1,7,1,0
19083,1,8,1,0
19088,1,1,1,0
19088,1,2,1,0
19088,1,3,1,0
19088,1,4,1,0
19088,1,5,1,0
19088,1,6,1,0
19088,1,7,1,0
19088,1,8,1,0
19084,1,1,1,SW 1
19084,1,2,1,SW 2
19084,1,3,1,SW 3
19084,1,4,1,SW 4
19084,1,5,1,SW 5
19084,1,6,1,SW 6
19084,1,7,1,SW 7
19084,1,8,1,SW 8
19089,1,1,1,0
19089,1,2,1,0
19089,1,3,1,0
19089,1,4,1,0
19089,1,5,1,0
19089,1,6,1,0
19089,1,7,1,0
19089,1,8,1,0
19111,1,1,1,0.000
19111,1,2,1,0.000
19111,1,3,1,0.000
19111,1,4,1,0.000
19111,1,5,1,0.000
19111,1,6,1,0.000
19111,1,7,1,0.000
19111,1,8,1,0.000
19097,1,1,1,0
19097,1,2,1,0
19097,1,3,1,0
19097,1,4,1,0
19097,1,5,1,0
19097,1,6,1,0
19097,1,7,1,0
19097,1,8,1,0
19099,1,1,1,0
19099,1,2,1,0
19099,1,3,1,0
19099,1,4,1,0
19099,1,5,1,0
19099,1,6,1,0
19099,1,7,1,0
19099,1,8,1,0
19101,1,1,1,0
19101,1,2,1,0
19101,1,3,1,0
19101,1,4,1,0
19101,1,5,1,0
19101,1,6,1,0
19101,1,7,1,0
19101,1,8,1,0
19103,1,1,1,0
19103,1,2,1,0
19103,1,3,1,0
19103,1,4,1,0
19103,1,5,1,0
19103,1,6,1,0
19103,1,7,1,0
19103,1,8,1,0
19105,1,1,1,0
19105,1,2,1,0
19105,1,3,1,0
19105,1,4,1,0
19105,1,5,1,0
19105,1,6,1,0
19105,1,7,1,0
19105,1,8,1,0
19107,1,1,1,0
19107,1,2,1,0
19107,1,3,1,0
19107,1,4,1,0
19107,1,5,1,0
19107,1,6,1,0
19107,1,7,1,0
19107,1,8,1,0
19115,1,1,1,0
19115,1,2,1,0
19115,1,3,1,0
19115,1,4,1,0
19115,1,5,1,0
19115,1,6,1,0
19115,1,7,1,0
19115,1,8,1,0
19118,1,1,1,0
19118,1,2,1,0
19118,1,3,1,0
19118,1,4,1,0
19118,1,5,1,0
19118,1,6,1,0
19118,1,7,1,0
19118,1,8,1,0
19117,1,1,1,0
19117,1,2,1,0
19117,1,3,1,0
19117,1,4,1,0
19117,1,5,1,0
19117,1,6,1,0
19117,1,7,1,0
19117,1,8,1,0
19109,1,1,1,70
19109,1,2,1,70
19109,1,3,1,70
19109,1,4,1,70
19109,1,5,1,70
19109,1,6,1,70
19109,1,7,1,70
19109,1,8,1,70
19121,1,1,1,0
19121,1,2,1,0
19121,1,3,1,0
19121,1,4,1,0
19121,1,5,1,0
19121,1,6,1,0
19121,1,7,1,0
19121,1,8,1,0
8604,1,1,1,0.000
8604,1,2,1,0.000
18994,1,1,1,0
18994,1,2,1,0
18989,1,1,1,0.000
18989,1,2,1,0.000
18997,1,1,1,0
18997,1,2,1,0
18981,1,1,1,0
18981,1,2,1,0
18983,1,1,1,0
18983,1,2,1,0
18985,1,1,1,0
18985,1,2,1,0
18987,1,1,1,0
18987,1,2,1,0
18990,1,1,1,1000
18990,1,2,1,1000
18982,1,1,1,0
18982,1,2,1,0
18996,1,1,1,0
18996,1,2,1,0
18992,1,1,1,0
18992,1,2,1,0
18991,1,1,1,31.5
18991,1,2,1,31.5
8629,1,1,1,0
8629,1,2,1,0
8614,1,1,1,0
8614,1,2,1,0
8612,1,1,1,0
8612,1,2,1,0
8628,1,1,1,0
8628,1,2,1,0
8594,1,1,1,0
8594,1,2,1,0
8632,1,1,1,0
8632,1,2,1,0
8602,1,1,1,0
8602,1,2,1,0
4613,1,1,1,0.600
4613,1,2,1,0.600
4621,1,1,1,0
4621,1,2,1,0
4611,1,1,1,1000
4611,1,2,1,1000
4623,1,1,1,0
4623,1,2,1,0
4601,1,1,1,0
4601,1,2,1,0
4614,1,1,1,0.100
4614,1,2,1,0.100
4602,1,1,1,0
4602,1,2,1,0
4603,1,1,1,0
4603,1,2,1,0
4604,1,1,1,0
4604,1,2,1,0
4606,1,1,1,0
4606,1,2,1,0
4608,1,1,1,0
4608,1,2,1,0
4615,1,1,1,0
4615,1,2,1,0
4617,1,1,1,0
4617,1,2,1,0
4619,1,1,1,0
4619,1,2,1,0
4624,1,1,1,0
4624,1,2,1,0
4610,1,1,1,0.850
4610,1,2,1,0.850
8586,1,1,1,0
8586,1,2,1,0
8608,1,1,1,0.000
8608,1,2,1,0.000
8591,1,1,1,0
8591,1,2,1,0
8587,1,1,1,Bkr 1
8587,1,2,1,Bkr 2
8592,1,1,1,0
8592,1,2,1,0
8624,1,1,1,0.000
8624,1,2,1,0.000
8610,1,1,1,0
8610,1,2,1,0
8596,1,1,1,0
8596,1,2,1,0
8616,1,1,1,0
8616,1,2,1,0
8598,1,1,1,0
8598,1,2,1,0
8618,1,1,1,0
8618,1,2,1,0
8600,1,1,1,0
8600,1,2,1,0
8620,1,1,1,0
8620,1,2,1,0
8606,1,1,1,0
8606,1,2,1,0
8630,1,1,1,0
8630,1,2,1,0
8627,1,1,1,0
8627,1,2,1,0
8626,1,1,1,0
8626,1,2,1,0
8622,1,1,1,70
8622,1,2,1,70
8633,1,1,1,0
8633,1,2,1,0
20079,1,1,1,0
20079,1,2,1,0
20082,1,1,1,0
20082,1,2,1,0
20073,1,1,1,0
20073,1,2,1,0
20077,1,1,1,1.50
20077,1,2,1,1.50
20076,1,1,1,0.10
20076,1,2,1,0.10
20075,1,1,1,20.0
20075,1,2,1,20.0
20078,1,1,1,20.000
20078,1,2,1,20.000
20074,1,1,1,0
20074,1,2,1,0
20081,1,1,1,0
20081,1,2,1,0
52590,1,1,1,0
30697,1,1,1,0
30697,1,2,1,0
30695,1,1,1,0
30685,1,1,1,0
30709,1,1,1,0
30691,1,1,1,0
30687,1,1,1,0
30693,1,1,1,0
7905,1,1,1,0
7669,1,1,1,0
288,1,1,1,0
9152,1,1,1,0
9152,2,1,1,0
9152,3,1,1,0
9152,4,1,1,0
9152,5,1,1,0
9152,6,1,1,0
9155,1,1,1,0
9155,2,1,1,0
9155,3,1,1,0
9155,4,1,1,0
9155,5,1,1,0
9155,6,1,1,0
9141,1,1,1,0
9141,2,1,1,0
9141,3,1,1,0
9141,4,1,1,0
9141,5,1,1,0
9141,6,1,1,0
9145,1,1,1,0.20
9145,2,1,1,0.20
9145,3,1,1,0.20
9145,4,1,1,0.20
9145,5,1,1,0.20
9145,6,1,1,0.20
9142,1,1,1,0
9142,2,1,1,0
9142,3,1,1,0
9142,4,1,1,0
9142,5,1,1,0
9142,6,1,1,0
9147,1,1,1,1.00
9147,2,1,1,1.00
9147,3,1,1,1.00
9147,4,1,1,1.00
9147,5,1,1,1.00
9147,6,1,1,1.00
9146,1,1,1,1.300
9146,2,1,1,1.300
9146,3,1,1,1.300
9146,4,1,1,1.300
9146,5,1,1,1.300
9146,6,1,1,1.300
9149,1,1,1,1.00
9149,2,1,1,1.00
9149,3,1,1,1.00
9149,4,1,1,1.00
9149,5,1,1,1.00
9149,6,1,1,1.00
9148,1,1,1,1.300
9148,2,1,1,1.300
9148,3,1,1,1.300
9148,4,1,1,1.300
9148,5,1,1,1.300
9148,6,1,1,1.300
9151,1,1,1,1.00
9151,2,1,1,1.00
9151,3,1,1,1.00
9151,4,1,1,1.00
9151,5,1,1,1.00
9151,6,1,1,1.00
9150,1,1,1,1.300
9150,2,1,1,1.300
9150,3,1,1,1.300
9150,4,1,1,1.300
9150,5,1,1,1.300
9150,6,1,1,1.300
9154,1,1,1,0
9154,2,1,1,0
9154,3,1,1,0
9154,4,1,1,0
9154,5,1,1,0
9154,6,1,1,0
9144,1,1,1,90
9144,2,1,1,90
9144,3,1,1,90
9144,4,1,1,90
9144,5,1,1,90
9144,6,1,1,90
9143,1,1,1,2.00
9143,2,1,1,2.00
9143,3,1,1,2.00
9143,4,1,1,2.00
9143,5,1,1,2.00
9143,6,1,1,2.00
28531,1,1,1,6.0
28531,1,2,1,6.0
28531,1,3,1,6.0
28531,1,4,1,6.0
28531,1,5,1,6.0
28531,1,6,1,6.0
28531,1,7,1,6.0
28531,1,8,1,6.0
28531,1,9,1,6.0
28531,1,10,1,6.0
28531,1,11,1,6.0
28531,1,12,1,6.0
28531,1,13,1,6.0
28531,1,14,1,6.0
28531,1,15,1,6.0
28531,1,16,1,6.0
28530,1,1,1,0
28530,1,2,1,0
28530,1,3,1,0
28530,1,4,1,0
28530,1,5,1,0
28530,1,6,1,0
28530,1,7,1,0
28530,1,8,1,0
28530,1,9,1,0
28530,1,10,1,0
28530,1,11,1,0
28530,1,12,1,0
28530,1,13,1,0
28530,1,14,1,0
28530,1,15,1,0
28530,1,16,1,0
28519,1,1,1,Cont Ip 1
28519,1,2,1,Cont Ip 2
28519,1,3,1,Cont Ip 3
28519,1,4,1,Cont Ip 4
28519,1,5,1,Cont Ip 5
28519,1,6,1,Cont Ip 6
28519,1,7,1,Cont Ip 7
28519,1,8,1,Cont Ip 8
28519,1,9,1,Cont Ip 9
28519,1,10,1,Cont Ip 10
28519,1,11,1,Cont Ip 11
28519,1,12,1,Cont Ip 12
28519,1,13,1,Cont Ip 13
28519,1,14,1,Cont Ip 14
28519,1,15,1,Cont Ip 15
28519,1,16,1,Cont Ip 16
30603,1,1,1,2
30603,1,1,2,2
30603,1,1,3,2
30603,1,1,4,2
31434,1,1,1,1
31434,1,2,1,1
31434,1,3,1,1
31434,1,4,1,1
31434,1,5,1,1
31434,1,6,1,1
31434,1,7,1,1
31434,1,8,1,1
31417,1,1,1,Cont Op 1
31417,1,2,1,Cont Op 2
31417,1,3,1,Cont Op 3
31417,1,4,1,Cont Op 4
31417,1,5,1,Cont Op 5
31417,1,6,1,Cont Op 6
31417,1,7,1,Cont Op 7
31417,1,8,1,Cont Op 8
31428,1,1,1,0
31428,1,2,1,0
31428,1,3,1,0
31428,1,4,1,0
31428,1,5,1,0
31428,1,6,1,0
31428,1,7,1,0
31428,1,8,1,0
31430,1,1,1,0
31430,1,2,1,0
31430,1,3,1,0
31430,1,4,1,0
31430,1,5,1,0
31430,1,6,1,0
31430,1,7,1,0
31430,1,8,1,0
16426,1,1,1,5
4782,1,1,1,0
4782,1,2,1,0
4782,1,3,1,0
4781,1,1,1,0
4781,1,2,1,0
4781,1,3,1,0
4770,1,1,1,CTRL PB 1
4770,1,2,1,CTRL PB 2
4770,1,3,1,CTRL PB 3
15568,1,1,1,0
15568,1,2,1,0
15571,1,1,1,0.2
15571,1,2,1,0.2
15573,1,1,1,0.2
15573,1,2,1,0.2
15570,1,1,1,0
15570,1,2,1,0
15572,1,1,1,1
15572,1,2,1,1
15578,1,1,1,0
15578,1,2,1,0
15567,1,1,1,0
15567,1,2,1,0
15576,1,1,1,1.000
15576,1,2,1,1.000
15577,1,1,1,0
15577,1,2,1,0
15575,1,1,1,0.20
15575,1,2,1,0.20
15574,1,1,1,0
15574,1,2,1,0
7647,1,1,1,0.020
7860,1,1,1,0
7860,1,1,2,0
7860,1,1,3,0
7860,1,1,4,0
7860,1,1,5,0
7860,1,1,6,0
7860,1,1,7,0
7860,1,1,8,0
7860,1,1,9,0
7860,1,1,10,0
7860,1,1,11,0
7860,1,1,12,0
7860,1,1,13,0
7860,1,1,14,0
7860,1,1,15,0
7860,1,1,16,0
7892,1,1,1,0
7895,1,1,1,60000
7893,1,1,1,0
17095,1,1,1,0
17113,1,1,1,0
17098,1,1,1,0
17106,1,1,1,0.100
17107,1,1,1,0.250
17131,1,1,1,0
17100,1,1,1,0
17102,1,1,1,0
17110,1,1,1,0.015
17108,1,1,1,0.050
17116,1,1,1,0
17120,1,1,1,0
17124,1,1,1,0
17128,1,1,1,0
17109,1,1,1,0.008
17111,1,1,1,0.150
17097,1,1,1,0
17114,1,1,1,0
17118,1,1,1,0
17122,1,1,1,0
17126,1,1,1,0
17094,1,1,1,0
17112,1,1,1,0.010
17130,1,1,1,0
17104,1,1,1,0.020
17105,1,1,1,0.090
7798,1,1,1,2130706433
7644,1,1,1,0
7643,1,1,1,300
9156,1,1,1,0
9159,1,1,1,0
9158,1,1,1,2
9157,1,1,1,0
26768,1,1,1,0
26768,1,2,1,0
26768,1,3,1,0
26768,1,4,1,0
26768,1,5,1,0
26768,1,6,1,0
26768,1,7,1,0
26768,1,8,1,0
26776,1,1,1,0
26776,1,2,1,0
26776,1,3,1,0
26776,1,4,1,0
26776,1,5,1,0
26776,1,6,1,0
26776,1,7,1,0
26776,1,8,1,0
26772,1,1,1,0
26772,1,2,1,0
26772,1,3,1,0
26772,1,4,1,0
26772,1,5,1,0
26772,1,6,1,0
26772,1,7,1,0
26772,1,8,1,0
26782,1,1,1,0
26782,1,2,1,0
26782,1,3,1,0
26782,1,4,1,0
26782,1,5,1,0
26782,1,6,1,0
26782,1,7,1,0
26782,1,8,1,0
26780,1,1,1,0
26780,1,2,1,0
26780,1,3,1,0
26780,1,4,1,0
26780,1,5,1,0
26780,1,6,1,0
26780,1,7,1,0
26780,1,8,1,0
26756,1,1,1,0
26756,1,2,1,0
26756,1,3,1,0
26756,1,4,1,0
26756,1,5,1,0
26756,1,6,1,0
26756,1,7,1,0
26756,1,8,1,0
26757,1,1,1,Counter 1
26757,1,2,1,Counter 2
26757,1,3,1,Counter 3
26757,1,4,1,Counter 4
26757,1,5,1,Counter 5
26757,1,6,1,Counter 6
26757,1,7,1,Counter 7
26757,1,8,1,Counter 8
26774,1,1,1,0
26774,1,2,1,0
26774,1,3,1,0
26774,1,4,1,0
26774,1,5,1,0
26774,1,6,1,0
26774,1,7,1,0
26774,1,8,1,0
26778,1,1,1,0
26778,1,2,1,0
26778,1,3,1,0
26778,1,4,1,0
26778,1,5,1,0
26778,1,6,1,0
26778,1,7,1,0
26778,1,8,1,0
26784,1,1,1,0
26784,1,2,1,0
26784,1,3,1,0
26784,1,4,1,0
26784,1,5,1,0
26784,1,6,1,0
26784,1,7,1,0
26784,1,8,1,0
26764,1,1,1,      
26764,1,2,1,      
26764,1,3,1,      
26764,1,4,1,      
26764,1,5,1,      
26764,1,6,1,      
26764,1,7,1,      
26764,1,8,1,      
26770,1,1,1,0
26770,1,2,1,0
26770,1,3,1,0
26770,1,4,1,0
26770,1,5,1,0
26770,1,6,1,0
26770,1,7,1,0
26770,1,8,1,0
41778,1,1,1,0
41778,1,2,1,0
41778,1,3,1,0
41778,1,4,1,0
41778,1,5,1,0
41778,1,6,1,0
41778,1,7,1,0
41778,1,8,1,0
41778,1,9,1,0
41778,1,10,1,0
41778,1,11,1,0
41778,1,12,1,0
41778,1,13,1,0
41778,1,14,1,0
41778,1,15,1,0
41778,1,16,1,0
41778,1,17,1,0
41778,1,18,1,0
41778,1,19,1,0
41778,1,20,1,0
41778,1,21,1,0
41778,1,22,1,0
41778,1,23,1,0
41778,1,24,1,0
41778,1,25,1,0
41778,1,26,1,0
41778,1,27,1,0
41778,1,28,1,0
41778,1,29,1,0
41778,1,30,1,0
41778,1,31,1,0
41778,1,32,1,0
41778,1,33,1,0
41778,1,34,1,0
41778,1,35,1,0
41778,1,36,1,0
41778,1,37,1,0
41778,1,38,1,0
41778,1,39,1,0
41778,1,40,1,0
41778,1,41,1,0
41778,1,42,1,0
41778,1,43,1,0
41778,1,44,1,0
41778,1,45,1,0
41778,1,46,1,0
41778,1,47,1,0
41778,1,48,1,0
41778,1,49,1,0
41778,1,50,1,0
41778,1,51,1,0
41778,1,52,1,0
41778,1,53,1,0
41778,1,54,1,0
41778,1,55,1,0
41778,1,56,1,0
41778,1,57,1,0
41778,1,58,1,0
41778,1,59,1,0
41778,1,60,1,0
41778,1,61,1,0
41778,1,62,1,0
41778,1,63,1,0
41778,1,64,1,0
41778,1,65,1,0
41778,1,66,1,0
41778,1,67,1,0
41778,1,68,1,0
41778,1,69,1,0
41778,1,70,1,0
41778,1,71,1,0
41778,1,72,1,0
41778,1,73,1,0
41778,1,74,1,0
41778,1,75,1,0
41778,1,76,1,0
41778,1,77,1,0
41778,1,78,1,0
41778,1,79,1,0
41778,1,80,1,0
41778,1,81,1,0
41778,1,82,1,0
41778,1,83,1,0
41778,1,84,1,0
41778,1,85,1,0
41778,1,86,1,0
41778,1,87,1,0
41778,1,88,1,0
41778,1,89,1,0
41778,1,90,1,0
41778,1,91,1,0
41778,1,92,1,0
41778,1,93,1,0
41778,1,94,1,0
41778,1,95,1,0
41778,1,96,1,0
41781,1,1,1,0
41781,1,2,1,0
41781,1,3,1,0
41781,1,4,1,0
41781,1,5,1,0
41781,1,6,1,0
41781,1,7,1,0
41781,1,8,1,0
41781,1,9,1,0
41781,1,10,1,0
41781,1,11,1,0
41781,1,12,1,0
41781,1,13,1,0
41781,1,14,1,0
41781,1,15,1,0
41781,1,16,1,0
41781,1,17,1,0
41781,1,18,1,0
41781,1,19,1,0
41781,1,20,1,0
41781,1,21,1,0
41781,1,22,1,0
41781,1,23,1,0
41781,1,24,1,0
41781,1,25,1,0
41781,1,26,1,0
41781,1,27,1,0
41781,1,28,1,0
41781,1,29,1,0
41781,1,30,1,0
41781,1,31,1,0
41781,1,32,1,0
41781,1,33,1,0
41781,1,34,1,0
41781,1,35,1,0
41781,1,36,1,0
41781,1,37,1,0
41781,1,38,1,0
41781,1,39,1,0
41781,1,40,1,0
41781,1,41,1,0
41781,1,42,1,0
41781,1,43,1,0
41781,1,44,1,0
41781,1,45,1,0
41781,1,46,1,0
41781,1,47,1,0
41781,1,48,1,0
41781,1,49,1,0
41781,1,50,1,0
41781,1,51,1,0
41781,1,52,1,0
41781,1,53,1,0
41781,1,54,1,0
41781,1,55,1,0
41781,1,56,1,0
41781,1,57,1,0
41781,1,58,1,0
41781,1,59,1,0
41781,1,60,1,0
41781,1,61,1,0
41781,1,62,1,0
41781,1,63,1,0
41781,1,64,1,0
41781,1,65,1,0
41781,1,66,1,0
41781,1,67,1,0
41781,1,68,1,0
41781,1,69,1,0
41781,1,70,1,0
41781,1,71,1,0
41781,1,72,1,0
41781,1,73,1,0
41781,1,74,1,0
41781,1,75,1,0
41781,1,76,1,0
41781,1,77,1,0
41781,1,78,1,0
41781,1,79,1,0
41781,1,80,1,0
41781,1,81,1,0
41781,1,82,1,0
41781,1,83,1,0
41781,1,84,1,0
41781,1,85,1,0
41781,1,86,1,0
41781,1,87,1,0
41781,1,88,1,0
41781,1,89,1,0
41781,1,90,1,0
41781,1,91,1,0
41781,1,92,1,0
41781,1,93,1,0
41781,1,94,1,0
41781,1,95,1,0
41781,1,96,1,0
41762,1,1,1,0
41762,1,2,1,0
41762,1,3,1,0
41762,1,4,1,0
41762,1,5,1,0
41762,1,6,1,0
41762,1,7,1,0
41762,1,8,1,0
41762,1,9,1,0
41762,1,10,1,0
41762,1,11,1,0
41762,1,12,1,0
41762,1,13,1,0
41762,1,14,1,0
41762,1,15,1,0
41762,1,16,1,0
41762,1,17,1,0
41762,1,18,1,0
41762,1,19,1,0
41762,1,20,1,0
41762,1,21,1,0
41762,1,22,1,0
41762,1,23,1,0
41762,1,24,1,0
41762,1,25,1,0
41762,1,26,1,0
41762,1,27,1,0
41762,1,28,1,0
41762,1,29,1,0
41762,1,30,1,0
41762,1,31,1,0
41762,1,32,1,0
41762,1,33,1,0
41762,1,34,1,0
41762,1,35,1,0
41762,1,36,1,0
41762,1,37,1,0
41762,1,38,1,0
41762,1,39,1,0
41762,1,40,1,0
41762,1,41,1,0
41762,1,42,1,0
41762,1,43,1,0
41762,1,44,1,0
41762,1,45,1,0
41762,1,46,1,0
41762,1,47,1,0
41762,1,48,1,0
41762,1,49,1,0
41762,1,50,1,0
41762,1,51,1,0
41762,1,52,1,0
41762,1,53,1,0
41762,1,54,1,0
41762,1,55,1,0
41762,1,56,1,0
41762,1,57,1,0
41762,1,58,1,0
41762,1,59,1,0
41762,1,60,1,0
41762,1,61,1,0
41762,1,62,1,0
41762,1,63,1,0
41762,1,64,1,0
41762,1,65,1,0
41762,1,66,1,0
41762,1,67,1,0
41762,1,68,1,0
41762,1,69,1,0
41762,1,70,1,0
41762,1,71,1,0
41762,1,72,1,0
41762,1,73,1,0
41762,1,74,1,0
41762,1,75,1,0
41762,1,76,1,0
41762,1,77,1,0
41762,1,78,1,0
41762,1,79,1,0
41762,1,80,1,0
41762,1,81,1,0
41762,1,82,1,0
41762,1,83,1,0
41762,1,84,1,0
41762,1,85,1,0
41762,1,86,1,0
41762,1,87,1,0
41762,1,88,1,0
41762,1,89,1,0
41762,1,90,1,0
41762,1,91,1,0
41762,1,92,1,0
41762,1,93,1,0
41762,1,94,1,0
41762,1,95,1,0
41762,1,96,1,0
41772,1,1,1,0
41772,1,2,1,0
41772,1,3,1,0
41772,1,4,1,0
41772,1,5,1,0
41772,1,6,1,0
41772,1,7,1,0
41772,1,8,1,0
41772,1,9,1,0
41772,1,10,1,0
41772,1,11,1,0
41772,1,12,1,0
41772,1,13,1,0
41772,1,14,1,0
41772,1,15,1,0
41772,1,16,1,0
41772,1,17,1,0
41772,1,18,1,0
41772,1,19,1,0
41772,1,20,1,0
41772,1,21,1,0
41772,1,22,1,0
41772,1,23,1,0
41772,1,24,1,0
41772,1,25,1,0
41772,1,26,1,0
41772,1,27,1,0
41772,1,28,1,0
41772,1,29,1,0
41772,1,30,1,0
41772,1,31,1,0
41772,1,32,1,0
41772,1,33,1,0
41772,1,34,1,0
41772,1,35,1,0
41772,1,36,1,0
41772,1,37,1,0
41772,1,38,1,0
41772,1,39,1,0
41772,1,40,1,0
41772,1,41,1,0
41772,1,42,1,0
41772,1,43,1,0
41772,1,44,1,0
41772,1,45,1,0
41772,1,46,1,0
41772,1,47,1,0
41772,1,48,1,0
41772,1,49,1,0
41772,1,50,1,0
41772,1,51,1,0
41772,1,52,1,0
41772,1,53,1,0
41772,1,54,1,0
41772,1,55,1,0
41772,1,56,1,0
41772,1,57,1,0
41772,1,58,1,0
41772,1,59,1,0
41772,1,60,1,0
41772,1,61,1,0
41772,1,62,1,0
41772,1,63,1,0
41772,1,64,1,0
41772,1,65,1,0
41772,1,66,1,0
41772,1,67,1,0
41772,1,68,1,0
41772,1,69,1,0
41772,1,70,1,0
41772,1,71,1,0
41772,1,72,1,0
41772,1,73,1,0
41772,1,74,1,0
41772,1,75,1,0
41772,1,76,1,0
41772,1,77,1,0
41772,1,78,1,0
41772,1,79,1,0
41772,1,80,1,0
41772,1,81,1,0
41772,1,82,1,0
41772,1,83,1,0
41772,1,84,1,0
41772,1,85,1,0
41772,1,86,1,0
41772,1,87,1,0
41772,1,88,1,0
41772,1,89,1,0
41772,1,90,1,0
41772,1,91,1,0
41772,1,92,1,0
41772,1,93,1,0
41772,1,94,1,0
41772,1,95,1,0
41772,1,96,1,0
41763,1,1,1,Dig Element 1
41763,1,2,1,Dig Element 2
41763,1,3,1,Dig Element 3
41763,1,4,1,Dig Element 4
41763,1,5,1,Dig Element 5
41763,1,6,1,Dig Element 6
41763,1,7,1,Dig Element 7
41763,1,8,1,Dig Element 8
41763,1,9,1,Dig Element 9
41763,1,10,1,Dig Element 10
41763,1,11,1,Dig Element 11
41763,1,12,1,Dig Element 12
41763,1,13,1,Dig Element 13
41763,1,14,1,Dig Element 14
41763,1,15,1,Dig Element 15
41763,1,16,1,Dig Element 16
41763,1,17,1,Dig Element 17
41763,1,18,1,Dig Element 18
41763,1,19,1,Dig Element 19
41763,1,20,1,Dig Element 20
41763,1,21,1,Dig Element 21
41763,1,22,1,Dig Element 22
41763,1,23,1,Dig Element 23
41763,1,24,1,Dig Element 24
41763,1,25,1,Dig Element 25
41763,1,26,1,Dig Element 26
41763,1,27,1,Dig Element 27
41763,1,28,1,Dig Element 28
41763,1,29,1,Dig Element 29
41763,1,30,1,Dig Element 30
41763,1,31,1,Dig Element 31
41763,1,32,1,Dig Element 32
41763,1,33,1,Dig Element 33
41763,1,34,1,Dig Element 34
41763,1,35,1,Dig Element 35
41763,1,36,1,Dig Element 36
41763,1,37,1,Dig Element 37
41763,1,38,1,Dig Element 38
41763,1,39,1,Dig Element 39
41763,1,40,1,Dig Element 40
41763,1,41,1,Dig Element 41
41763,1,42,1,Dig Element 42
41763,1,43,1,Dig Element 43
41763,1,44,1,Dig Element 44
41763,1,45,1,Dig Element 45
41763,1,46,1,Dig Element 46
41763,1,47,1,Dig Element 47
41763,1,48,1,Dig Element 48
41763,1,49,1,Dig Element 49
41763,1,50,1,Dig Element 50
41763,1,51,1,Dig Element 51
41763,1,52,1,Dig Element 52
41763,1,53,1,Dig Element 53
41763,1,54,1,Dig Element 54
41763,1,55,1,Dig Element 55
41763,1,56,1,Dig Element 56
41763,1,57,1,Dig Element 57
41763,1,58,1,Dig Element 58
41763,1,59,1,Dig Element 59
41763,1,60,1,Dig Element 60
41763,1,61,1,Dig Element 61
41763,1,62,1,Dig Element 62
41763,1,63,1,Dig Element 63
41763,1,64,1,Dig Element 64
41763,1,65,1,Dig Element 65
41763,1,66,1,Dig Element 66
41763,1,67,1,Dig Element 67
41763,1,68,1,Dig Element 68
41763,1,69,1,Dig Element 69
41763,1,70,1,Dig Element 70
41763,1,71,1,Dig Element 71
41763,1,72,1,Dig Element 72
41763,1,73,1,Dig Element 73
41763,1,74,1,Dig Element 74
41763,1,75,1,Dig Element 75
41763,1,76,1,Dig Element 76
41763,1,77,1,Dig Element 77
41763,1,78,1,Dig Element 78
41763,1,79,1,Dig Element 79
41763,1,80,1,Dig Element 80
41763,1,81,1,Dig Element 81
41763,1,82,1,Dig Element 82
41763,1,83,1,Dig Element 83
41763,1,84,1,Dig Element 84
41763,1,85,1,Dig Element 85
41763,1,86,1,Dig Element 86
41763,1,87,1,Dig Element 87
41763,1,88,1,Dig Element 88
41763,1,89,1,Dig Element 89
41763,1,90,1,Dig Element 90
41763,1,91,1,Dig Element 91
41763,1,92,1,Dig Element 92
41763,1,93,1,Dig Element 93
41763,1,94,1,Dig Element 94
41763,1,95,1,Dig Element 95
41763,1,96,1,Dig Element 96
41774,1,1,1,0.000
41774,1,2,1,0.000
41774,1,3,1,0.000
41774,1,4,1,0.000
41774,1,5,1,0.000
41774,1,6,1,0.000
41774,1,7,1,0.000
41774,1,8,1,0.000
41774,1,9,1,0.000
41774,1,10,1,0.000
41774,1,11,1,0.000
41774,1,12,1,0.000
41774,1,13,1,0.000
41774,1,14,1,0.000
41774,1,15,1,0.000
41774,1,16,1,0.000
41774,1,17,1,0.000
41774,1,18,1,0.000
41774,1,19,1,0.000
41774,1,20,1,0.000
41774,1,21,1,0.000
41774,1,22,1,0.000
41774,1,23,1,0.000
41774,1,24,1,0.000
41774,1,25,1,0.000
41774,1,26,1,0.000
41774,1,27,1,0.000
41774,1,28,1,0.000
41774,1,29,1,0.000
41774,1,30,1,0.000
41774,1,31,1,0.000
41774,1,32,1,0.000
41774,1,33,1,0.000
41774,1,34,1,0.000
41774,1,35,1,0.000
41774,1,36,1,0.000
41774,1,37,1,0.000
41774,1,38,1,0.000
41774,1,39,1,0.000
41774,1,40,1,0.000
41774,1,41,1,0.000
41774,1,42,1,0.000
41774,1,43,1,0.000
41774,1,44,1,0.000
41774,1,45,1,0.000
41774,1,46,1,0.000
41774,1,47,1,0.000
41774,1,48,1,0.000
41774,1,49,1,0.000
41774,1,50,1,0.000
41774,1,51,1,0.000
41774,1,52,1,0.000
41774,1,53,1,0.000
41774,1,54,1,0.000
41774,1,55,1,0.000
41774,1,56,1,0.000
41774,1,57,1,0.000
41774,1,58,1,0.000
41774,1,59,1,0.000
41774,1,60,1,0.000
41774,1,61,1,0.000
41774,1,62,1,0.000
41774,1,63,1,0.000
41774,1,64,1,0.000
41774,1,65,1,0.000
41774,1,66,1,0.000
41774,1,67,1,0.000
41774,1,68,1,0.000
41774,1,69,1,0.000
41774,1,70,1,0.000
41774,1,71,1,0.000
41774,1,72,1,0.000
41774,1,73,1,0.000
41774,1,74,1,0.000
41774,1,75,1,0.000
41774,1,76,1,0.000
41774,1,77,1,0.000
41774,1,78,1,0.000
41774,1,79,1,0.000
41774,1,80,1,0.000
41774,1,81,1,0.000
41774,1,82,1,0.000
41774,1,83,1,0.000
41774,1,84,1,0.000
41774,1,85,1,0.000
41774,1,86,1,0.000
41774,1,87,1,0.000
41774,1,88,1,0.000
41774,1,89,1,0.000
41774,1,90,1,0.000
41774,1,91,1,0.000
41774,1,92,1,0.000
41774,1,93,1,0.000
41774,1,94,1,0.000
41774,1,95,1,0.000
41774,1,96,1,0.000
41782,1,1,1,1
41782,1,2,1,1
41782,1,3,1,1
41782,1,4,1,1
41782,1,5,1,1
41782,1,6,1,1
41782,1,7,1,1
41782,1,8,1,1
41782,1,9,1,1
41782,1,10,1,1
41782,1,11,1,1
41782,1,12,1,1
41782,1,13,1,1
41782,1,14,1,1
41782,1,15,1,1
41782,1,16,1,1
41782,1,17,1,1
41782,1,18,1,1
41782,1,19,1,1
41782,1,20,1,1
41782,1,21,1,1
41782,1,22,1,1
41782,1,23,1,1
41782,1,24,1,1
41782,1,25,1,1
41782,1,26,1,1
41782,1,27,1,1
41782,1,28,1,1
41782,1,29,1,1
41782,1,30,1,1
41782,1,31,1,1
41782,1,32,1,1
41782,1,33,1,1
41782,1,34,1,1
41782,1,35,1,1
41782,1,36,1,1
41782,1,37,1,1
41782,1,38,1,1
41782,1,39,1,1
41782,1,40,1,1
41782,1,41,1,1
41782,1,42,1,1
41782,1,43,1,1
41782,1,44,1,1
41782,1,45,1,1
41782,1,46,1,1
41782,1,47,1,1
41782,1,48,1,1
41782,1,49,1,1
41782,1,50,1,1
41782,1,51,1,1
41782,1,52,1,1
41782,1,53,1,1
41782,1,54,1,1
41782,1,55,1,1
41782,1,56,1,1
41782,1,57,1,1
41782,1,58,1,1
41782,1,59,1,1
41782,1,60,1,1
41782,1,61,1,1
41782,1,62,1,1
41782,1,63,1,1
41782,1,64,1,1
41782,1,65,1,1
41782,1,66,1,1
41782,1,67,1,1
41782,1,68,1,1
41782,1,69,1,1
41782,1,70,1,1
41782,1,71,1,1
41782,1,72,1,1
41782,1,73,1,1
41782,1,74,1,1
41782,1,75,1,1
41782,1,76,1,1
41782,1,77,1,1
41782,1,78,1,1
41782,1,79,1,1
41782,1,80,1,1
41782,1,81,1,1
41782,1,82,1,1
41782,1,83,1,1
41782,1,84,1,1
41782,1,85,1,1
41782,1,86,1,1
41782,1,87,1,1
41782,1,88,1,1
41782,1,89,1,1
41782,1,90,1,1
41782,1,91,1,1
41782,1,92,1,1
41782,1,93,1,1
41782,1,94,1,1
41782,1,95,1,1
41782,1,96,1,1
41776,1,1,1,0.000
41776,1,2,1,0.000
41776,1,3,1,0.000
41776,1,4,1,0.000
41776,1,5,1,0.000
41776,1,6,1,0.000
41776,1,7,1,0.000
41776,1,8,1,0.000
41776,1,9,1,0.000
41776,1,10,1,0.000
41776,1,11,1,0.000
41776,1,12,1,0.000
41776,1,13,1,0.000
41776,1,14,1,0.000
41776,1,15,1,0.000
41776,1,16,1,0.000
41776,1,17,1,0.000
41776,1,18,1,0.000
41776,1,19,1,0.000
41776,1,20,1,0.000
41776,1,21,1,0.000
41776,1,22,1,0.000
41776,1,23,1,0.000
41776,1,24,1,0.000
41776,1,25,1,0.000
41776,1,26,1,0.000
41776,1,27,1,0.000
41776,1,28,1,0.000
41776,1,29,1,0.000
41776,1,30,1,0.000
41776,1,31,1,0.000
41776,1,32,1,0.000
41776,1,33,1,0.000
41776,1,34,1,0.000
41776,1,35,1,0.000
41776,1,36,1,0.000
41776,1,37,1,0.000
41776,1,38,1,0.000
41776,1,39,1,0.000
41776,1,40,1,0.000
41776,1,41,1,0.000
41776,1,42,1,0.000
41776,1,43,1,0.000
41776,1,44,1,0.000
41776,1,45,1,0.000
41776,1,46,1,0.000
41776,1,47,1,0.000
41776,1,48,1,0.000
41776,1,49,1,0.000
41776,1,50,1,0.000
41776,1,51,1,0.000
41776,1,52,1,0.000
41776,1,53,1,0.000
41776,1,54,1,0.000
41776,1,55,1,0.000
41776,1,56,1,0.000
41776,1,57,1,0.000
41776,1,58,1,0.000
41776,1,59,1,0.000
41776,1,60,1,0.000
41776,1,61,1,0.000
41776,1,62,1,0.000
41776,1,63,1,0.000
41776,1,64,1,0.000
41776,1,65,1,0.000
41776,1,66,1,0.000
41776,1,67,1,0.000
41776,1,68,1,0.000
41776,1,69,1,0.000
41776,1,70,1,0.000
41776,1,71,1,0.000
41776,1,72,1,0.000
41776,1,73,1,0.000
41776,1,74,1,0.000
41776,1,75,1,0.000
41776,1,76,1,0.000
41776,1,77,1,0.000
41776,1,78,1,0.000
41776,1,79,1,0.000
41776,1,80,1,0.000
41776,1,81,1,0.000
41776,1,82,1,0.000
41776,1,83,1,0.000
41776,1,84,1,0.000
41776,1,85,1,0.000
41776,1,86,1,0.000
41776,1,87,1,0.000
41776,1,88,1,0.000
41776,1,89,1,0.000
41776,1,90,1,0.000
41776,1,91,1,0.000
41776,1,92,1,0.000
41776,1,93,1,0.000
41776,1,94,1,0.000
41776,1,95,1,0.000
41776,1,96,1,0.000
41780,1,1,1,0
41780,1,2,1,0
41780,1,3,1,0
41780,1,4,1,0
41780,1,5,1,0
41780,1,6,1,0
41780,1,7,1,0
41780,1,8,1,0
41780,1,9,1,0
41780,1,10,1,0
41780,1,11,1,0
41780,1,12,1,0
41780,1,13,1,0
41780,1,14,1,0
41780,1,15,1,0
41780,1,16,1,0
41780,1,17,1,0
41780,1,18,1,0
41780,1,19,1,0
41780,1,20,1,0
41780,1,21,1,0
41780,1,22,1,0
41780,1,23,1,0
41780,1,24,1,0
41780,1,25,1,0
41780,1,26,1,0
41780,1,27,1,0
41780,1,28,1,0
41780,1,29,1,0
41780,1,30,1,0
41780,1,31,1,0
41780,1,32,1,0
41780,1,33,1,0
41780,1,34,1,0
41780,1,35,1,0
41780,1,36,1,0
41780,1,37,1,0
41780,1,38,1,0
41780,1,39,1,0
41780,1,40,1,0
41780,1,41,1,0
41780,1,42,1,0
41780,1,43,1,0
41780,1,44,1,0
41780,1,45,1,0
41780,1,46,1,0
41780,1,47,1,0
41780,1,48,1,0
41780,1,49,1,0
41780,1,50,1,0
41780,1,51,1,0
41780,1,52,1,0
41780,1,53,1,0
41780,1,54,1,0
41780,1,55,1,0
41780,1,56,1,0
41780,1,57,1,0
41780,1,58,1,0
41780,1,59,1,0
41780,1,60,1,0
41780,1,61,1,0
41780,1,62,1,0
41780,1,63,1,0
41780,1,64,1,0
41780,1,65,1,0
41780,1,66,1,0
41780,1,67,1,0
41780,1,68,1,0
41780,1,69,1,0
41780,1,70,1,0
41780,1,71,1,0
41780,1,72,1,0
41780,1,73,1,0
41780,1,74,1,0
41780,1,75,1,0
41780,1,76,1,0
41780,1,77,1,0
41780,1,78,1,0
41780,1,79,1,0
41780,1,80,1,0
41780,1,81,1,0
41780,1,82,1,0
41780,1,83,1,0
41780,1,84,1,0
41780,1,85,1,0
41780,1,86,1,0
41780,1,87,1,0
41780,1,88,1,0
41780,1,89,1,0
41780,1,90,1,0
41780,1,91,1,0
41780,1,92,1,0
41780,1,93,1,0
41780,1,94,1,0
41780,1,95,1,0
41780,1,96,1,0
55596,1,1,1,10
55596,2,1,1,10
55596,3,1,1,10
55596,4,1,1,10
55596,5,1,1,10
55596,6,1,1,10
55595,1,1,1,0
55595,2,1,1,0
55595,3,1,1,0
55595,4,1,1,0
55595,5,1,1,0
55595,6,1,1,0
34417,1,1,1,0
34417,1,1,2,0
34417,1,1,3,0
34417,1,1,4,0
34417,1,1,5,0
34417,1,1,6,0
34417,1,1,7,0
34417,1,1,8,0
34417,1,1,9,0
34417,1,1,10,0
34417,1,1,11,0
34417,1,1,12,0
34417,1,1,13,0
34417,1,1,14,0
34417,1,1,15,0
34417,1,1,16,0
34417,1,1,17,0
34417,1,1,18,0
34417,1,1,19,0
34417,1,1,20,0
34417,1,1,21,0
34417,1,1,22,0
34417,1,1,23,0
34417,1,1,24,0
34417,1,1,25,0
34417,1,1,26,0
34417,1,1,27,0
34417,1,1,28,0
34417,1,1,29,0
34417,1,1,30,0
34417,1,1,31,0
34417,1,1,32,0
34417,1,1,33,0
34417,1,1,34,0
34417,1,1,35,0
34417,1,1,36,0
34417,1,1,37,0
34417,1,1,38,0
34417,1,1,39,0
34417,1,1,40,0
34417,1,1,41,0
34417,1,1,42,0
34417,1,1,43,0
34417,1,1,44,0
34417,1,1,45,0
34417,1,1,46,0
34417,1,1,47,0
34417,1,1,48,0
34417,1,1,49,0
34417,1,1,50,0
34417,1,1,51,0
34417,1,1,52,0
34417,1,1,53,0
34417,1,1,54,0
34417,1,1,55,0
34417,1,1,56,0
34417,1,1,57,0
34417,1,1,58,0
34417,1,1,59,0
34417,1,1,60,0
34417,1,1,61,0
34417,1,1,62,0
34417,1,1,63,0
34417,1,1,64,0
34417,1,1,65,0
34417,1,1,66,0
34417,1,1,67,0
34417,1,1,68,0
34417,1,1,69,0
34417,1,1,70,0
34417,1,1,71,0
34417,1,1,72,0
34417,1,1,73,0
34417,1,1,74,0
34417,1,1,75,0
34417,1,1,76,0
34417,1,1,77,0
34417,1,1,78,0
34417,1,1,79,0
34417,1,1,80,0
34417,1,1,81,0
34417,1,1,82,0
34417,1,1,83,0
34417,1,1,84,0
34417,1,1,85,0
34417,1,1,86,0
34417,1,1,87,0
34417,1,1,88,0
34417,1,1,89,0
34417,1,1,90,0
34417,1,1,91,0
34417,1,1,92,0
34417,1,1,93,0
34417,1,1,94,0
34417,1,1,95,0
34417,1,1,96,0
34417,1,1,97,0
34417,1,1,98,0
34417,1,1,99,0
34417,1,1,100,0
34417,1,1,101,0
34417,1,1,102,0
34417,1,1,103,0
34417,1,1,104,0
34417,1,1,105,0
34417,1,1,106,0
34417,1,1,107,0
34417,1,1,108,0
34417,1,1,109,0
34417,1,1,110,0
34417,1,1,111,0
34417,1,1,112,0
34417,1,1,113,0
34417,1,1,114,0
34417,1,1,115,0
34417,1,1,116,0
34417,1,1,117,0
34417,1,1,118,0
34417,1,1,119,0
34417,1,1,120,0
34417,1,1,121,0
34417,1,1,122,0
34417,1,1,123,0
34417,1,1,124,0
34417,1,1,125,0
34417,1,1,126,0
34417,1,1,127,0
34417,1,1,128,0
34417,1,1,129,0
34417,1,1,130,0
34417,1,1,131,0
34417,1,1,132,0
34417,1,1,133,0
34417,1,1,134,0
34417,1,1,135,0
34417,1,1,136,0
34417,1,1,137,0
34417,1,1,138,0
34417,1,1,139,0
34417,1,1,140,0
34417,1,1,141,0
34417,1,1,142,0
34417,1,1,143,0
34417,1,1,144,0
34417,1,1,145,0
34417,1,1,146,0
34417,1,1,147,0
34417,1,1,148,0
34417,1,1,149,0
34417,1,1,150,0
34417,1,1,151,0
34417,1,1,152,0
34417,1,1,153,0
34417,1,1,154,0
34417,1,1,155,0
34417,1,1,156,0
34417,1,1,157,0
34417,1,1,158,0
34417,1,1,159,0
34417,1,1,160,0
34417,1,1,161,0
34417,1,1,162,0
34417,1,1,163,0
34417,1,1,164,0
34417,1,1,165,0
34417,1,1,166,0
34417,1,1,167,0
34417,1,1,168,0
34417,1,1,169,0
34417,1,1,170,0
34417,1,1,171,0
34417,1,1,172,0
34417,1,1,173,0
34417,1,1,174,0
34417,1,1,175,0
34417,1,1,176,0
34417,1,1,177,0
34417,1,1,178,0
34417,1,1,179,0
34417,1,1,180,0
34417,1,1,181,0
34417,1,1,182,0
34417,1,1,183,0
34417,1,1,184,0
34417,1,1,185,0
34417,1,1,186,0
34417,1,1,187,0
34417,1,1,188,0
34417,1,1,189,0
34417,1,1,190,0
34417,1,1,191,0
34417,1,1,192,0
34417,1,1,193,0
34417,1,1,194,0
34417,1,1,195,0
34417,1,1,196,0
34417,1,1,197,0
34417,1,1,198,0
34417,1,1,199,0
34417,1,1,200,0
34417,1,1,201,0
34417,1,1,202,0
34417,1,1,203,0
34417,1,1,204,0
34417,1,1,205,0
34417,1,1,206,0
34417,1,1,207,0
34417,1,1,208,0
34417,1,1,209,0
34417,1,1,210,0
34417,1,1,211,0
34417,1,1,212,0
34417,1,1,213,0
34417,1,1,214,0
34417,1,1,215,0
34417,1,1,216,0
34417,1,1,217,0
34417,1,1,218,0
34417,1,1,219,0
34417,1,1,220,0
34417,1,1,221,0
34417,1,1,222,0
34417,1,1,223,0
34417,1,1,224,0
34417,1,1,225,0
34417,1,1,226,0
34417,1,1,227,0
34417,1,1,228,0
34417,1,1,229,0
34417,1,1,230,0
34417,1,1,231,0
34417,1,1,232,0
34417,1,1,233,0
34417,1,1,234,0
34417,1,1,235,0
34417,1,1,236,0
34417,1,1,237,0
34417,1,1,238,0
34417,1,1,239,0
34417,1,1,240,0
34417,1,1,241,0
34417,1,1,242,0
34417,1,1,243,0
34417,1,1,244,0
34417,1,1,245,0
34417,1,1,246,0
34417,1,1,247,0
34417,1,1,248,0
34417,1,1,249,0
34417,1,1,250,0
34417,1,1,251,0
34417,1,1,252,0
34417,1,1,253,0
34417,1,1,254,0
34417,1,1,255,0
34417,1,1,256,0
33905,1,1,1,0
33905,1,1,2,0
33905,1,1,3,0
33905,1,1,4,0
33905,1,1,5,0
33905,1,1,6,0
33905,1,1,7,0
33905,1,1,8,0
33905,1,1,9,0
33905,1,1,10,0
33905,1,1,11,0
33905,1,1,12,0
33905,1,1,13,0
33905,1,1,14,0
33905,1,1,15,0
33905,1,1,16,0
33905,1,1,17,0
33905,1,1,18,0
33905,1,1,19,0
33905,1,1,20,0
33905,1,1,21,0
33905,1,1,22,0
33905,1,1,23,0
33905,1,1,24,0
33905,1,1,25,0
33905,1,1,26,0
33905,1,1,27,0
33905,1,1,28,0
33905,1,1,29,0
33905,1,1,30,0
33905,1,1,31,0
33905,1,1,32,0
33905,1,1,33,0
33905,1,1,34,0
33905,1,1,35,0
33905,1,1,36,0
33905,1,1,37,0
33905,1,1,38,0
33905,1,1,39,0
33905,1,1,40,0
33905,1,1,41,0
33905,1,1,42,0
33905,1,1,43,0
33905,1,1,44,0
33905,1,1,45,0
33905,1,1,46,0
33905,1,1,47,0
33905,1,1,48,0
33905,1,1,49,0
33905,1,1,50,0
33905,1,1,51,0
33905,1,1,52,0
33905,1,1,53,0
33905,1,1,54,0
33905,1,1,55,0
33905,1,1,56,0
33905,1,1,57,0
33905,1,1,58,0
33905,1,1,59,0
33905,1,1,60,0
33905,1,1,61,0
33905,1,1,62,0
33905,1,1,63,0
33905,1,1,64,0
33905,1,1,65,0
33905,1,1,66,0
33905,1,1,67,0
33905,1,1,68,0
33905,1,1,69,0
33905,1,1,70,0
33905,1,1,71,0
33905,1,1,72,0
33905,1,1,73,0
33905,1,1,74,0
33905,1,1,75,0
33905,1,1,76,0
33905,1,1,77,0
33905,1,1,78,0
33905,1,1,79,0
33905,1,1,80,0
33905,1,1,81,0
33905,1,1,82,0
33905,1,1,83,0
33905,1,1,84,0
33905,1,1,85,0
33905,1,1,86,0
33905,1,1,87,0
33905,1,1,88,0
33905,1,1,89,0
33905,1,1,90,0
33905,1,1,91,0
33905,1,1,92,0
33905,1,1,93,0
33905,1,1,94,0
33905,1,1,95,0
33905,1,1,96,0
33905,1,1,97,0
33905,1,1,98,0
33905,1,1,99,0
33905,1,1,100,0
33905,1,1,101,0
33905,1,1,102,0
33905,1,1,103,0
33905,1,1,104,0
33905,1,1,105,0
33905,1,1,106,0
33905,1,1,107,0
33905,1,1,108,0
33905,1,1,109,0
33905,1,1,110,0
33905,1,1,111,0
33905,1,1,112,0
33905,1,1,113,0
33905,1,1,114,0
33905,1,1,115,0
33905,1,1,116,0
33905,1,1,117,0
33905,1,1,118,0
33905,1,1,119,0
33905,1,1,120,0
33905,1,1,121,0
33905,1,1,122,0
33905,1,1,123,0
33905,1,1,124,0
33905,1,1,125,0
33905,1,1,126,0
33905,1,1,127,0
33905,1,1,128,0
33905,1,1,129,0
33905,1,1,130,0
33905,1,1,131,0
33905,1,1,132,0
33905,1,1,133,0
33905,1,1,134,0
33905,1,1,135,0
33905,1,1,136,0
33905,1,1,137,0
33905,1,1,138,0
33905,1,1,139,0
33905,1,1,140,0
33905,1,1,141,0
33905,1,1,142,0
33905,1,1,143,0
33905,1,1,144,0
33905,1,1,145,0
33905,1,1,146,0
33905,1,1,147,0
33905,1,1,148,0
33905,1,1,149,0
33905,1,1,150,0
33905,1,1,151,0
33905,1,1,152,0
33905,1,1,153,0
33905,1,1,154,0
33905,1,1,155,0
33905,1,1,156,0
33905,1,1,157,0
33905,1,1,158,0
33905,1,1,159,0
33905,1,1,160,0
33905,1,1,161,0
33905,1,1,162,0
33905,1,1,163,0
33905,1,1,164,0
33905,1,1,165,0
33905,1,1,166,0
33905,1,1,167,0
33905,1,1,168,0
33905,1,1,169,0
33905,1,1,170,0
33905,1,1,171,0
33905,1,1,172,0
33905,1,1,173,0
33905,1,1,174,0
33905,1,1,175,0
33905,1,1,176,0
33905,1,1,177,0
33905,1,1,178,0
33905,1,1,179,0
33905,1,1,180,0
33905,1,1,181,0
33905,1,1,182,0
33905,1,1,183,0
33905,1,1,184,0
33905,1,1,185,0
33905,1,1,186,0
33905,1,1,187,0
33905,1,1,188,0
33905,1,1,189,0
33905,1,1,190,0
33905,1,1,191,0
33905,1,1,192,0
33905,1,1,193,0
33905,1,1,194,0
33905,1,1,195,0
33905,1,1,196,0
33905,1,1,197,0
33905,1,1,198,0
33905,1,1,199,0
33905,1,1,200,0
33905,1,1,201,0
33905,1,1,202,0
33905,1,1,203,0
33905,1,1,204,0
33905,1,1,205,0
33905,1,1,206,0
33905,1,1,207,0
33905,1,1,208,0
33905,1,1,209,0
33905,1,1,210,0
33905,1,1,211,0
33905,1,1,212,0
33905,1,1,213,0
33905,1,1,214,0
33905,1,1,215,0
33905,1,1,216,0
33905,1,1,217,0
33905,1,1,218,0
33905,1,1,219,0
33905,1,1,220,0
33905,1,1,221,0
33905,1,1,222,0
33905,1,1,223,0
33905,1,1,224,0
33905,1,1,225,0
33905,1,1,226,0
33905,1,1,227,0
33905,1,1,228,0
33905,1,1,229,0
33905,1,1,230,0
33905,1,1,231,0
33905,1,1,232,0
33905,1,1,233,0
33905,1,1,234,0
33905,1,1,235,0
33905,1,1,236,0
33905,1,1,237,0
33905,1,1,238,0
33905,1,1,239,0
33905,1,1,240,0
33905,1,1,241,0
33905,1,1,242,0
33905,1,1,243,0
33905,1,1,244,0
33905,1,1,245,0
33905,1,1,246,0
33905,1,1,247,0
33905,1,1,248,0
33905,1,1,249,0
33905,1,1,250,0
33905,1,1,251,0
33905,1,1,252,0
33905,1,1,253,0
33905,1,1,254,0
33905,1,1,255,0
33905,1,1,256,0
7696,1,1,1,1
7694,1,1,1,0
7695,1,1,1,0
7697,1,1,1,0
7697,1,1,2,0
7732,1,1,1,0
7734,1,1,1,0
7736,1,1,1,0
7718,1,1,1,30000
7712,1,1,1,2
7724,1,1,1,30000
7715,1,1,1,2
7849,1,1,1,1
7731,1,1,1,240
7702,1,1,1,20000
7738,1,1,1,0
7839,1,1,1,2
7841,1,1,1,0
7842,1,1,1,0
7843,1,1,1,0
7844,1,1,1,0
7840,1,1,1,2
7845,1,1,1,1
7846,1,1,1,0
7728,1,1,1,30000
7717,1,1,1,2
7722,1,1,1,30000
7726,1,1,1,30000
7716,1,1,1,2
7714,1,1,1,2
7739,1,1,1,120
7730,1,1,1,1440
7710,1,1,1,1
7707,1,1,1,0
7709,1,1,1,10
7708,1,1,1,5
7720,1,1,1,30000
7713,1,1,1,2
7907,1,1,1,0
7909,1,1,1,0
7910,1,1,1,0
7911,1,1,1,2
7908,1,1,1,0
7913,1,1,1,0
7914,1,1,1,0
7915,1,1,1,2
7912,1,1,1,0
16994,1,1,1,0
17004,1,1,1,0
16995,1,1,1,0
16997,1,1,1,0
16999,1,1,1,0
17001,1,1,1,0
17005,1,1,1,0
16992,1,1,1,0
16993,1,1,1,0.000
17003,1,1,1,0
16436,1,1,1,0
55601,1,1,1,1
55601,2,1,1,1
55601,3,1,1,1
55601,4,1,1,1
55601,5,1,1,1
55601,6,1,1,1
24049,1,1,1,100.0
24048,1,1,1,0
24041,1,1,1,0
24052,1,1,1,75
24051,1,1,1,2.00
24042,1,1,1,0
24050,1,1,1,0
24132,1,1,1,75
24131,1,1,1,0.00
24047,1,1,1,75
24046,1,1,1,9.00
24045,1,1,1,75
24044,1,1,1,3.00
50069,1,1,1,1
50069,1,2,1,1
50069,1,3,1,1
50069,1,4,1,1
50069,1,5,1,1
50069,1,6,1,1
50071,1,1,1,1.00
50071,1,2,1,1.00
50071,1,3,1,1.00
50071,1,4,1,1.00
50071,1,5,1,1.00
50071,1,6,1,1.00
50070,1,1,1,66.4
50070,1,2,1,66.4
50070,1,3,1,66.4
50070,1,4,1,66.4
50070,1,5,1,66.4
50070,1,6,1,66.4
50058,1,1,1,0
50058,1,2,1,0
50058,1,3,1,0
50058,1,4,1,0
50058,1,5,1,0
50058,1,6,1,0
50059,1,1,1,0
50059,1,2,1,0
50059,1,3,1,0
50059,1,4,1,0
50059,1,5,1,0
50059,1,6,1,0
50060,1,1,1,1
50060,1,2,1,1
50060,1,3,1,1
50060,1,4,1,1
50060,1,5,1,1
50060,1,6,1,1
50063,1,1,1,1
50063,1,2,1,1
50063,1,3,1,1
50063,1,4,1,1
50063,1,5,1,1
50063,1,6,1,1
50064,1,1,1,0
50064,1,2,1,0
50064,1,3,1,0
50064,1,4,1,0
50064,1,5,1,0
50064,1,6,1,0
50061,1,1,1,1
50061,1,2,1,1
50061,1,3,1,1
50061,1,4,1,1
50061,1,5,1,1
50061,1,6,1,1
50062,1,1,1,0
50062,1,2,1,0
50062,1,3,1,0
50062,1,4,1,0
50062,1,5,1,0
50062,1,6,1,0
50065,1,1,1,0
50065,1,2,1,0
50065,1,3,1,0
50065,1,4,1,0
50065,1,5,1,0
50065,1,6,1,0
50067,1,1,1,1.00
50067,1,2,1,1.00
50067,1,3,1,1.00
50067,1,4,1,1.00
50067,1,5,1,1.00
50067,1,6,1,1.00
50066,1,1,1,66.4
50066,1,2,1,66.4
50066,1,3,1,66.4
50066,1,4,1,66.4
50066,1,5,1,66.4
50066,1,6,1,66.4
50056,1,1,1,0
50056,1,2,1,0
50056,1,3,1,0
50056,1,4,1,0
50056,1,5,1,0
50056,1,6,1,0
50057,1,1,1,0
50057,1,2,1,0
50057,1,3,1,0
50057,1,4,1,0
50057,1,5,1,0
50057,1,6,1,0
8439,1,1,1,0
7642,1,1,1,1.0
9162,1,1,1,0
9162,1,1,2,0
9162,1,1,3,0
9162,1,1,4,0
9162,1,1,5,0
9162,1,1,6,0
9162,1,1,7,0
9162,1,1,8,0
9162,1,1,9,0
9162,1,1,10,0
9162,1,1,11,0
9162,1,1,12,0
9162,1,1,13,0
9162,1,1,14,0
9162,1,1,15,0
9162,1,1,16,0
9162,1,1,17,0
9162,1,1,18,0
9162,1,1,19,0
9162,1,1,20,0
9162,1,1,21,0
9162,1,1,22,0
9162,1,1,23,0
9162,1,1,24,0
9162,1,1,25,0
9162,1,1,26,0
9162,1,1,27,0
9162,1,1,28,0
9162,1,1,29,0
9162,1,1,30,0
9162,1,1,31,0
9162,1,1,32,0
9162,1,1,33,0
9162,1,1,34,0
9162,1,1,35,0
9162,1,1,36,0
9162,1,1,37,0
9162,1,1,38,0
9162,1,1,39,0
9162,1,1,40,0
9162,1,1,41,0
9162,1,1,42,0
9162,1,1,43,0
9162,1,1,44,0
9162,1,1,45,0
9162,1,1,46,0
9162,1,1,47,0
9162,1,1,48,0
9162,1,1,49,0
9162,1,1,50,0
9162,1,1,51,0
9162,1,1,52,0
9162,1,1,53,0
9162,1,1,54,0
9162,1,1,55,0
9162,1,1,56,0
9162,1,1,57,0
9162,1,1,58,0
9162,1,1,59,0
9162,1,1,60,0
9162,1,1,61,0
9162,1,1,62,0
9162,1,1,63,0
9162,1,1,64,0
9162,1,1,65,0
9162,1,1,66,0
9162,1,1,67,0
9162,1,1,68,0
9162,1,1,69,0
9162,1,1,70,0
9162,1,1,71,0
9162,1,1,72,0
9162,1,1,73,0
9162,1,1,74,0
9162,1,1,75,0
9162,1,1,76,0
9162,1,1,77,0
9162,1,1,78,0
9162,1,1,79,0
9162,1,1,80,0
9162,1,1,81,0
9162,1,1,82,0
9162,1,1,83,0
9162,1,1,84,0
9162,1,1,85,0
9162,1,1,86,0
9162,1,1,87,0
9162,1,1,88,0
9162,1,1,89,0
9162,1,1,90,0
9162,1,1,91,0
9162,1,1,92,0
9162,1,1,93,0
9162,1,1,94,0
9162,1,1,95,0
9162,1,1,96,0
9162,1,1,97,0
9162,1,1,98,0
9162,1,1,99,0
9162,1,1,100,0
9162,1,1,101,0
9162,1,1,102,0
9162,1,1,103,0
9162,1,1,104,0
9162,1,1,105,0
9162,1,1,106,0
9162,1,1,107,0
9162,1,1,108,0
9162,1,1,109,0
9162,1,1,110,0
9162,1,1,111,0
9162,1,1,112,0
9162,1,1,113,0
9162,1,1,114,0
9162,1,1,115,0
9162,1,1,116,0
9162,1,1,117,0
9162,1,1,118,0
9162,1,1,119,0
9162,1,1,120,0
9282,1,1,1,0
9282,1,1,2,0
9282,1,1,3,0
9282,1,1,4,0
9282,1,1,5,0
9282,1,1,6,0
9282,1,1,7,0
9282,1,1,8,0
9282,1,1,9,0
9282,1,1,10,0
9282,1,1,11,0
9282,1,1,12,0
9282,1,1,13,0
9282,1,1,14,0
9282,1,1,15,0
9282,1,1,16,0
9282,1,1,17,0
9282,1,1,18,0
9282,1,1,19,0
9282,1,1,20,0
9282,1,1,21,0
9282,1,1,22,0
9282,1,1,23,0
9282,1,1,24,0
9282,1,1,25,0
9282,1,1,26,0
9282,1,1,27,0
9282,1,1,28,0
9282,1,1,29,0
9282,1,1,30,0
9282,1,1,31,0
9282,1,1,32,0
9282,1,1,33,0
9282,1,1,34,0
9282,1,1,35,0
9282,1,1,36,0
9282,1,1,37,0
9282,1,1,38,0
9282,1,1,39,0
9282,1,1,40,0
9282,1,1,41,0
9282,1,1,42,0
9282,1,1,43,0
9282,1,1,44,0
9282,1,1,45,0
9282,1,1,46,0
9282,1,1,47,0
9282,1,1,48,0
9282,1,1,49,0
9282,1,1,50,0
9282,1,1,51,0
9282,1,1,52,0
9282,1,1,53,0
9282,1,1,54,0
9282,1,1,55,0
9282,1,1,56,0
9282,1,1,57,0
9282,1,1,58,0
9282,1,1,59,0
9282,1,1,60,0
9282,1,1,61,0
9282,1,1,62,0
9282,1,1,63,0
9282,1,1,64,0
9282,1,1,65,0
9282,1,1,66,0
9282,1,1,67,0
9282,1,1,68,0
9282,1,1,69,0
9282,1,1,70,0
9282,1,1,71,0
9282,1,1,72,0
9282,1,1,73,0
9282,1,1,74,0
9282,1,1,75,0
9282,1,1,76,0
9282,1,1,77,0
9282,1,1,78,0
9282,1,1,79,0
9282,1,1,80,0
9282,1,1,81,0
9282,1,1,82,0
9282,1,1,83,0
9282,1,1,84,0
9282,1,1,85,0
9282,1,1,86,0
9282,1,1,87,0
9282,1,1,88,0
9282,1,1,89,0
9282,1,1,90,0
9282,1,1,91,0
9282,1,1,92,0
9282,1,1,93,0
9282,1,1,94,0
9282,1,1,95,0
9282,1,1,96,0
9282,1,1,97,0
9282,1,1,98,0
9282,1,1,99,0
9282,1,1,100,0
9282,1,1,101,0
9282,1,1,102,0
9282,1,1,103,0
9282,1,1,104,0
9282,1,1,105,0
9282,1,1,106,0
9282,1,1,107,0
9282,1,1,108,0
9282,1,1,109,0
9282,1,1,110,0
9282,1,1,111,0
9282,1,1,112,0
9282,1,1,113,0
9282,1,1,114,0
9282,1,1,115,0
9282,1,1,116,0
9282,1,1,117,0
9282,1,1,118,0
9282,1,1,119,0
9282,1,1,120,0
27198,1,1,1,0
27198,1,1,2,0
27198,1,1,3,0
27198,1,1,4,0
27198,1,1,5,0
27198,1,1,6,0
27198,1,1,7,0
27198,1,1,8,0
27198,1,1,9,0
27198,1,1,10,0
27198,1,1,11,0
27198,1,1,12,0
27198,1,1,13,0
27198,1,1,14,0
27198,1,1,15,0
27198,1,1,16,0
27198,1,1,17,0
27198,1,1,18,0
27198,1,1,19,0
27198,1,1,20,0
27198,1,1,21,0
27198,1,1,22,0
27198,1,1,23,0
27198,1,1,24,0
27198,1,1,25,0
27198,1,1,26,0
27198,1,1,27,0
27198,1,1,28,0
27198,1,1,29,0
27198,1,1,30,0
27198,1,1,31,0
27198,1,1,32,0
27198,1,1,33,0
27198,1,1,34,0
27198,1,1,35,0
27198,1,1,36,0
27198,1,1,37,0
27198,1,1,38,0
27198,1,1,39,0
27198,1,1,40,0
27198,1,1,41,0
27198,1,1,42,0
27198,1,1,43,0
27198,1,1,44,0
27198,1,1,45,0
27198,1,1,46,0
27198,1,1,47,0
27198,1,1,48,0
27198,1,1,49,0
27198,1,1,50,0
27198,1,1,51,0
27198,1,1,52,0
27198,1,1,53,0
27198,1,1,54,0
27198,1,1,55,0
27198,1,1,56,0
27198,1,1,57,0
27198,1,1,58,0
27198,1,1,59,0
27198,1,1,60,0
27198,1,1,61,0
27198,1,1,62,0
27198,1,1,63,0
27198,1,1,64,0
27198,1,1,65,0
27198,1,1,66,0
27198,1,1,67,0
27198,1,1,68,0
27198,1,1,69,0
27198,1,1,70,0
27198,1,1,71,0
27198,1,1,72,0
27198,1,1,73,0
27198,1,1,74,0
27198,1,1,75,0
27198,1,1,76,0
27198,1,1,77,0
27198,1,1,78,0
27198,1,1,79,0
27198,1,1,80,0
27198,1,1,81,0
27198,1,1,82,0
27198,1,1,83,0
27198,1,1,84,0
27198,1,1,85,0
27198,1,1,86,0
27198,1,1,87,0
27198,1,1,88,0
27198,1,1,89,0
27198,1,1,90,0
27198,1,1,91,0
27198,1,1,92,0
27198,1,1,93,0
27198,1,1,94,0
27198,1,1,95,0
27198,1,1,96,0
27198,1,1,97,0
27198,1,1,98,0
27198,1,1,99,0
27198,1,1,100,0
27198,1,1,101,0
27198,1,1,102,0
27198,1,1,103,0
27198,1,1,104,0
27198,1,1,105,0
27198,1,1,106,0
27198,1,1,107,0
27198,1,1,108,0
27198,1,1,109,0
27198,1,1,110,0
27198,1,1,111,0
27198,1,1,112,0
27198,1,1,113,0
27198,1,1,114,0
27198,1,1,115,0
27198,1,1,116,0
27198,1,1,117,0
27198,1,1,118,0
27198,1,1,119,0
27198,1,1,120,0
27318,1,1,1,0
27318,1,1,2,0
27318,1,1,3,0
27318,1,1,4,0
27318,1,1,5,0
27318,1,1,6,0
27318,1,1,7,0
27318,1,1,8,0
27318,1,1,9,0
27318,1,1,10,0
27318,1,1,11,0
27318,1,1,12,0
27318,1,1,13,0
27318,1,1,14,0
27318,1,1,15,0
27318,1,1,16,0
27318,1,1,17,0
27318,1,1,18,0
27318,1,1,19,0
27318,1,1,20,0
27318,1,1,21,0
27318,1,1,22,0
27318,1,1,23,0
27318,1,1,24,0
27318,1,1,25,0
27318,1,1,26,0
27318,1,1,27,0
27318,1,1,28,0
27318,1,1,29,0
27318,1,1,30,0
27318,1,1,31,0
27318,1,1,32,0
27318,1,1,33,0
27318,1,1,34,0
27318,1,1,35,0
27318,1,1,36,0
27318,1,1,37,0
27318,1,1,38,0
27318,1,1,39,0
27318,1,1,40,0
27318,1,1,41,0
27318,1,1,42,0
27318,1,1,43,0
27318,1,1,44,0
27318,1,1,45,0
27318,1,1,46,0
27318,1,1,47,0
27318,1,1,48,0
27318,1,1,49,0
27318,1,1,50,0
27318,1,1,51,0
27318,1,1,52,0
27318,1,1,53,0
27318,1,1,54,0
27318,1,1,55,0
27318,1,1,56,0
27318,1,1,57,0
27318,1,1,58,0
27318,1,1,59,0
27318,1,1,60,0
27318,1,1,61,0
27318,1,1,62,0
27318,1,1,63,0
27318,1,1,64,0
27318,1,1,65,0
27318,1,1,66,0
27318,1,1,67,0
27318,1,1,68,0
27318,1,1,69,0
27318,1,1,70,0
27318,1,1,71,0
27318,1,1,72,0
27318,1,1,73,0
27318,1,1,74,0
27318,1,1,75,0
27318,1,1,76,0
27318,1,1,77,0
27318,1,1,78,0
27318,1,1,79,0
27318,1,1,80,0
27318,1,1,81,0
27318,1,1,82,0
27318,1,1,83,0
27318,1,1,84,0
27318,1,1,85,0
27318,1,1,86,0
27318,1,1,87,0
27318,1,1,88,0
27318,1,1,89,0
27318,1,1,90,0
27318,1,1,91,0
27318,1,1,92,0
27318,1,1,93,0
27318,1,1,94,0
27318,1,1,95,0
27318,1,1,96,0
27318,1,1,97,0
27318,1,1,98,0
27318,1,1,99,0
27318,1,1,100,0
27318,1,1,101,0
27318,1,1,102,0
27318,1,1,103,0
27318,1,1,104,0
27318,1,1,105,0
27318,1,1,106,0
27318,1,1,107,0
27318,1,1,108,0
27318,1,1,109,0
27318,1,1,110,0
27318,1,1,111,0
27318,1,1,112,0
27318,1,1,113,0
27318,1,1,114,0
27318,1,1,115,0
27318,1,1,116,0
27318,1,1,117,0
27318,1,1,118,0
27318,1,1,119,0
27318,1,1,120,0
23677,1,1,1,0
23677,1,2,1,0
23677,1,3,1,0
23677,1,4,1,0
23677,1,5,1,0
23677,1,6,1,0
23677,1,7,1,0
23677,1,8,1,0
23677,1,9,1,0
23677,1,10,1,0
23677,1,11,1,0
23677,1,12,1,0
23677,1,13,1,0
23677,1,14,1,0
23677,1,15,1,0
23677,1,16,1,0
23666,1,1,1,0
23666,1,2,1,0
23666,1,3,1,0
23666,1,4,1,0
23666,1,5,1,0
23666,1,6,1,0
23666,1,7,1,0
23666,1,8,1,0
23666,1,9,1,0
23666,1,10,1,0
23666,1,11,1,0
23666,1,12,1,0
23666,1,13,1,0
23666,1,14,1,0
23666,1,15,1,0
23666,1,16,1,0
23673,1,1,1,20
23673,1,2,1,20
23673,1,3,1,20
23673,1,4,1,20
23673,1,5,1,20
23673,1,6,1,20
23673,1,7,1,20
23673,1,8,1,20
23673,1,9,1,20
23673,1,10,1,20
23673,1,11,1,20
23673,1,12,1,20
23673,1,13,1,20
23673,1,14,1,20
23673,1,15,1,20
23673,1,16,1,20
23672,1,1,1,0
23672,1,2,1,0
23672,1,3,1,0
23672,1,4,1,0
23672,1,5,1,0
23672,1,6,1,0
23672,1,7,1,0
23672,1,8,1,0
23672,1,9,1,0
23672,1,10,1,0
23672,1,11,1,0
23672,1,12,1,0
23672,1,13,1,0
23672,1,14,1,0
23672,1,15,1,0
23672,1,16,1,0
23668,1,1,1,0
23668,1,2,1,0
23668,1,3,1,0
23668,1,4,1,0
23668,1,5,1,0
23668,1,6,1,0
23668,1,7,1,0
23668,1,8,1,0
23668,1,9,1,0
23668,1,10,1,0
23668,1,11,1,0
23668,1,12,1,0
23668,1,13,1,0
23668,1,14,1,0
23668,1,15,1,0
23668,1,16,1,0
23680,1,1,1,0
23680,1,2,1,0
23680,1,3,1,0
23680,1,4,1,0
23680,1,5,1,0
23680,1,6,1,0
23680,1,7,1,0
23680,1,8,1,0
23680,1,9,1,0
23680,1,10,1,0
23680,1,11,1,0
23680,1,12,1,0
23680,1,13,1,0
23680,1,14,1,0
23680,1,15,1,0
23680,1,16,1,0
23657,1,1,1,0
23657,1,2,1,0
23657,1,3,1,0
23657,1,4,1,0
23657,1,5,1,0
23657,1,6,1,0
23657,1,7,1,0
23657,1,8,1,0
23657,1,9,1,0
23657,1,10,1,0
23657,1,11,1,0
23657,1,12,1,0
23657,1,13,1,0
23657,1,14,1,0
23657,1,15,1,0
23657,1,16,1,0
23669,1,1,1,3.0
23669,1,2,1,3.0
23669,1,3,1,3.0
23669,1,4,1,3.0
23669,1,5,1,3.0
23669,1,6,1,3.0
23669,1,7,1,3.0
23669,1,8,1,3.0
23669,1,9,1,3.0
23669,1,10,1,3.0
23669,1,11,1,3.0
23669,1,12,1,3.0
23669,1,13,1,3.0
23669,1,14,1,3.0
23669,1,15,1,3.0
23669,1,16,1,3.0
23667,1,1,1,0
23667,1,2,1,0
23667,1,3,1,0
23667,1,4,1,0
23667,1,5,1,0
23667,1,6,1,0
23667,1,7,1,0
23667,1,8,1,0
23667,1,9,1,0
23667,1,10,1,0
23667,1,11,1,0
23667,1,12,1,0
23667,1,13,1,0
23667,1,14,1,0
23667,1,15,1,0
23667,1,16,1,0
23664,1,1,1,0
23664,1,2,1,0
23664,1,3,1,0
23664,1,4,1,0
23664,1,5,1,0
23664,1,6,1,0
23664,1,7,1,0
23664,1,8,1,0
23664,1,9,1,0
23664,1,10,1,0
23664,1,11,1,0
23664,1,12,1,0
23664,1,13,1,0
23664,1,14,1,0
23664,1,15,1,0
23664,1,16,1,0
23662,1,1,1,0
23662,1,2,1,0
23662,1,3,1,0
23662,1,4,1,0
23662,1,5,1,0
23662,1,6,1,0
23662,1,7,1,0
23662,1,8,1,0
23662,1,9,1,0
23662,1,10,1,0
23662,1,11,1,0
23662,1,12,1,0
23662,1,13,1,0
23662,1,14,1,0
23662,1,15,1,0
23662,1,16,1,0
23658,1,1,1,FxE 1
23658,1,2,1,FxE 2
23658,1,3,1,FxE 3
23658,1,4,1,FxE 4
23658,1,5,1,FxE 5
23658,1,6,1,FxE 6
23658,1,7,1,FxE 7
23658,1,8,1,FxE 8
23658,1,9,1,FxE 9
23658,1,10,1,FxE 10
23658,1,11,1,FxE 11
23658,1,12,1,FxE 12
23658,1,13,1,FxE 13
23658,1,14,1,FxE 14
23658,1,15,1,FxE 15
23658,1,16,1,FxE 16
23670,1,1,1,1.000
23670,1,2,1,1.000
23670,1,3,1,1.000
23670,1,4,1,1.000
23670,1,5,1,1.000
23670,1,6,1,1.000
23670,1,7,1,1.000
23670,1,8,1,1.000
23670,1,9,1,1.000
23670,1,10,1,1.000
23670,1,11,1,1.000
23670,1,12,1,1.000
23670,1,13,1,1.000
23670,1,14,1,1.000
23670,1,15,1,1.000
23670,1,16,1,1.000
23675,1,1,1,0.000
23675,1,2,1,0.000
23675,1,3,1,0.000
23675,1,4,1,0.000
23675,1,5,1,0.000
23675,1,6,1,0.000
23675,1,7,1,0.000
23675,1,8,1,0.000
23675,1,9,1,0.000
23675,1,10,1,0.000
23675,1,11,1,0.000
23675,1,12,1,0.000
23675,1,13,1,0.000
23675,1,14,1,0.000
23675,1,15,1,0.000
23675,1,16,1,0.000
23676,1,1,1,0.000
23676,1,2,1,0.000
23676,1,3,1,0.000
23676,1,4,1,0.000
23676,1,5,1,0.000
23676,1,6,1,0.000
23676,1,7,1,0.000
23676,1,8,1,0.000
23676,1,9,1,0.000
23676,1,10,1,0.000
23676,1,11,1,0.000
23676,1,12,1,0.000
23676,1,13,1,0.000
23676,1,14,1,0.000
23676,1,15,1,0.000
23676,1,16,1,0.000
23679,1,1,1,0
23679,1,2,1,0
23679,1,3,1,0
23679,1,4,1,0
23679,1,5,1,0
23679,1,6,1,0
23679,1,7,1,0
23679,1,8,1,0
23679,1,9,1,0
23679,1,10,1,0
23679,1,11,1,0
23679,1,12,1,0
23679,1,13,1,0
23679,1,14,1,0
23679,1,15,1,0
23679,1,16,1,0
10426,1,1,1,2097152
10426,1,1,2,2097152
10426,1,1,3,2097152
10426,1,1,4,2097152
10426,1,1,5,2097152
10426,1,1,6,2097152
10426,1,1,7,2097152
10426,1,1,8,2097152
10426,1,1,9,2097152
10426,1,1,10,2097152
10426,1,1,11,2097152
10426,1,1,12,2097152
10426,1,1,13,2097152
10426,1,1,14,2097152
10426,1,1,15,2097152
10426,1,1,16,2097152
10426,1,1,17,2097152
10426,1,1,18,2097152
10426,1,1,19,2097152
10426,1,1,20,2097152
10426,1,1,21,2097152
10426,1,1,22,2097152
10426,1,1,23,2097152
10426,1,1,24,2097152
10426,1,1,25,2097152
10426,1,1,26,2097152
10426,1,1,27,2097152
10426,1,1,28,2097152
10426,1,1,29,2097152
10426,1,1,30,2097152
10426,1,1,31,2097152
10426,1,1,32,2097152
10426,1,1,33,2097152
10426,1,1,34,2097152
10426,1,1,35,2097152
10426,1,1,36,2097152
10426,1,1,37,2097152
10426,1,1,38,2097152
10426,1,1,39,2097152
10426,1,1,40,2097152
10426,1,1,41,2097152
10426,1,1,42,2097152
10426,1,1,43,2097152
10426,1,1,44,2097152
10426,1,1,45,2097152
10426,1,1,46,2097152
10426,1,1,47,2097152
10426,1,1,48,2097152
10426,1,1,49,2097152
10426,1,1,50,2097152
10426,1,1,51,2097152
10426,1,1,52,2097152
10426,1,1,53,2097152
10426,1,1,54,2097152
10426,1,1,55,2097152
10426,1,1,56,2097152
10426,1,1,57,2097152
10426,1,1,58,2097152
10426,1,1,59,2097152
10426,1,1,60,2097152
10426,1,1,61,2097152
10426,1,1,62,2097152
10426,1,1,63,2097152
10426,1,1,64,2097152
10426,1,1,65,2097152
10426,1,1,66,2097152
10426,1,1,67,2097152
10426,1,1,68,2097152
10426,1,1,69,2097152
10426,1,1,70,2097152
10426,1,1,71,2097152
10426,1,1,72,2097152
10426,1,1,73,2097152
10426,1,1,74,2097152
10426,1,1,75,2097152
10426,1,1,76,2097152
10426,1,1,77,2097152
10426,1,1,78,2097152
10426,1,1,79,2097152
10426,1,1,80,2097152
10426,1,1,81,2097152
10426,1,1,82,2097152
10426,1,1,83,2097152
10426,1,1,84,2097152
10426,1,1,85,2097152
10426,1,1,86,2097152
10426,1,1,87,2097152
10426,1,1,88,2097152
10426,1,1,89,2097152
10426,1,1,90,2097152
10426,1,1,91,2097152
10426,1,1,92,2097152
10426,1,1,93,2097152
10426,1,1,94,2097152
10426,1,1,95,2097152
10426,1,1,96,2097152
10426,1,1,97,2097152
10426,1,1,98,2097152
10426,1,1,99,2097152
10426,1,1,100,2097152
10426,1,1,101,2097152
10426,1,1,102,2097152
10426,1,1,103,2097152
10426,1,1,104,2097152
10426,1,1,105,2097152
10426,1,1,106,2097152
10426,1,1,107,2097152
10426,1,1,108,2097152
10426,1,1,109,2097152
10426,1,1,110,2097152
10426,1,1,111,2097152
10426,1,1,112,2097152
10426,1,1,113,2097152
10426,1,1,114,2097152
10426,1,1,115,2097152
10426,1,1,116,2097152
10426,1,1,117,2097152
10426,1,1,118,2097152
10426,1,1,119,2097152
10426,1,1,120,2097152
10426,1,1,121,2097152
10426,1,1,122,2097152
10426,1,1,123,2097152
10426,1,1,124,2097152
10426,1,1,125,2097152
10426,1,1,126,2097152
10426,1,1,127,2097152
10426,1,1,128,2097152
10426,1,1,129,2097152
10426,1,1,130,2097152
10426,1,1,131,2097152
10426,1,1,132,2097152
10426,1,1,133,2097152
10426,1,1,134,2097152
10426,1,1,135,2097152
10426,1,1,136,2097152
10426,1,1,137,2097152
10426,1,1,138,2097152
10426,1,1,139,2097152
10426,1,1,140,2097152
10426,1,1,141,2097152
10426,1,1,142,2097152
10426,1,1,143,2097152
10426,1,1,144,2097152
10426,1,1,145,2097152
10426,1,1,146,2097152
10426,1,1,147,2097152
10426,1,1,148,2097152
10426,1,1,149,2097152
10426,1,1,150,2097152
10426,1,1,151,2097152
10426,1,1,152,2097152
10426,1,1,153,2097152
10426,1,1,154,2097152
10426,1,1,155,2097152
10426,1,1,156,2097152
10426,1,1,157,2097152
10426,1,1,158,2097152
10426,1,1,159,2097152
10426,1,1,160,2097152
10426,1,1,161,2097152
10426,1,1,162,2097152
10426,1,1,163,2097152
10426,1,1,164,2097152
10426,1,1,165,2097152
10426,1,1,166,2097152
10426,1,1,167,2097152
10426,1,1,168,2097152
10426,1,1,169,2097152
10426,1,1,170,2097152
10426,1,1,171,2097152
10426,1,1,172,2097152
10426,1,1,173,2097152
10426,1,1,174,2097152
10426,1,1,175,2097152
10426,1,1,176,2097152
10426,1,1,177,2097152
10426,1,1,178,2097152
10426,1,1,179,2097152
10426,1,1,180,2097152
10426,1,1,181,2097152
10426,1,1,182,2097152
10426,1,1,183,2097152
10426,1,1,184,2097152
10426,1,1,185,2097152
10426,1,1,186,2097152
10426,1,1,187,2097152
10426,1,1,188,2097152
10426,1,1,189,2097152
10426,1,1,190,2097152
10426,1,1,191,2097152
10426,1,1,192,2097152
10426,1,1,193,2097152
10426,1,1,194,2097152
10426,1,1,195,2097152
10426,1,1,196,2097152
10426,1,1,197,2097152
10426,1,1,198,2097152
10426,1,1,199,2097152
10426,1,1,200,2097152
10426,1,1,201,2097152
10426,1,1,202,2097152
10426,1,1,203,2097152
10426,1,1,204,2097152
10426,1,1,205,2097152
10426,1,1,206,2097152
10426,1,1,207,2097152
10426,1,1,208,2097152
10426,1,1,209,2097152
10426,1,1,210,2097152
10426,1,1,211,2097152
10426,1,1,212,2097152
10426,1,1,213,2097152
10426,1,1,214,2097152
10426,1,1,215,2097152
10426,1,1,216,2097152
10426,1,1,217,2097152
10426,1,1,218,2097152
10426,1,1,219,2097152
10426,1,1,220,2097152
10426,1,1,221,2097152
10426,1,1,222,2097152
10426,1,1,223,2097152
10426,1,1,224,2097152
10426,1,1,225,2097152
10426,1,1,226,2097152
10426,1,1,227,2097152
10426,1,1,228,2097152
10426,1,1,229,2097152
10426,1,1,230,2097152
10426,1,1,231,2097152
10426,1,1,232,2097152
10426,1,1,233,2097152
10426,1,1,234,2097152
10426,1,1,235,2097152
10426,1,1,236,2097152
10426,1,1,237,2097152
10426,1,1,238,2097152
10426,1,1,239,2097152
10426,1,1,240,2097152
10426,1,1,241,2097152
10426,1,1,242,2097152
10426,1,1,243,2097152
10426,1,1,244,2097152
10426,1,1,245,2097152
10426,1,1,246,2097152
10426,1,1,247,2097152
10426,1,1,248,2097152
10426,1,1,249,2097152
10426,1,1,250,2097152
10426,1,1,251,2097152
10426,1,1,252,2097152
10426,1,1,253,2097152
10426,1,1,254,2097152
10426,1,1,255,2097152
10426,1,1,256,2097152
10426,1,1,257,2097152
10426,1,1,258,2097152
10426,1,1,259,2097152
10426,1,1,260,2097152
10426,1,1,261,2097152
10426,1,1,262,2097152
10426,1,1,263,2097152
10426,1,1,264,2097152
10426,1,1,265,2097152
10426,1,1,266,2097152
10426,1,1,267,2097152
10426,1,1,268,2097152
10426,1,1,269,2097152
10426,1,1,270,2097152
10426,1,1,271,2097152
10426,1,1,272,2097152
10426,1,1,273,2097152
10426,1,1,274,2097152
10426,1,1,275,2097152
10426,1,1,276,2097152
10426,1,1,277,2097152
10426,1,1,278,2097152
10426,1,1,279,2097152
10426,1,1,280,2097152
10426,1,1,281,2097152
10426,1,1,282,2097152
10426,1,1,283,2097152
10426,1,1,284,2097152
10426,1,1,285,2097152
10426,1,1,286,2097152
10426,1,1,287,2097152
10426,1,1,288,2097152
10426,1,1,289,2097152
10426,1,1,290,2097152
10426,1,1,291,2097152
10426,1,1,292,2097152
10426,1,1,293,2097152
10426,1,1,294,2097152
10426,1,1,295,2097152
10426,1,1,296,2097152
10426,1,1,297,2097152
10426,1,1,298,2097152
10426,1,1,299,2097152
10426,1,1,300,2097152
10426,1,1,301,2097152
10426,1,1,302,2097152
10426,1,1,303,2097152
10426,1,1,304,2097152
10426,1,1,305,2097152
10426,1,1,306,2097152
10426,1,1,307,2097152
10426,1,1,308,2097152
10426,1,1,309,2097152
10426,1,1,310,2097152
10426,1,1,311,2097152
10426,1,1,312,2097152
10426,1,1,313,2097152
10426,1,1,314,2097152
10426,1,1,315,2097152
10426,1,1,316,2097152
10426,1,1,317,2097152
10426,1,1,318,2097152
10426,1,1,319,2097152
10426,1,1,320,2097152
10426,1,1,321,2097152
10426,1,1,322,2097152
10426,1,1,323,2097152
10426,1,1,324,2097152
10426,1,1,325,2097152
10426,1,1,326,2097152
10426,1,1,327,2097152
10426,1,1,328,2097152
10426,1,1,329,2097152
10426,1,1,330,2097152
10426,1,1,331,2097152
10426,1,1,332,2097152
10426,1,1,333,2097152
10426,1,1,334,2097152
10426,1,1,335,2097152
10426,1,1,336,2097152
10426,1,1,337,2097152
10426,1,1,338,2097152
10426,1,1,339,2097152
10426,1,1,340,2097152
10426,1,1,341,2097152
10426,1,1,342,2097152
10426,1,1,343,2097152
10426,1,1,344,2097152
10426,1,1,345,2097152
10426,1,1,346,2097152
10426,1,1,347,2097152
10426,1,1,348,2097152
10426,1,1,349,2097152
10426,1,1,350,2097152
10426,1,1,351,2097152
10426,1,1,352,2097152
10426,1,1,353,2097152
10426,1,1,354,2097152
10426,1,1,355,2097152
10426,1,1,356,2097152
10426,1,1,357,2097152
10426,1,1,358,2097152
10426,1,1,359,2097152
10426,1,1,360,2097152
10426,1,1,361,2097152
10426,1,1,362,2097152
10426,1,1,363,2097152
10426,1,1,364,2097152
10426,1,1,365,2097152
10426,1,1,366,2097152
10426,1,1,367,2097152
10426,1,1,368,2097152
10426,1,1,369,2097152
10426,1,1,370,2097152
10426,1,1,371,2097152
10426,1,1,372,2097152
10426,1,1,373,2097152
10426,1,1,374,2097152
10426,1,1,375,2097152
10426,1,1,376,2097152
10426,1,1,377,2097152
10426,1,1,378,2097152
10426,1,1,379,2097152
10426,1,1,380,2097152
10426,1,1,381,2097152
10426,1,1,382,2097152
10426,1,1,383,2097152
10426,1,1,384,2097152
10426,1,1,385,2097152
10426,1,1,386,2097152
10426,1,1,387,2097152
10426,1,1,388,2097152
10426,1,1,389,2097152
10426,1,1,390,2097152
10426,1,1,391,2097152
10426,1,1,392,2097152
10426,1,1,393,2097152
10426,1,1,394,2097152
10426,1,1,395,2097152
10426,1,1,396,2097152
10426,1,1,397,2097152
10426,1,1,398,2097152
10426,1,1,399,2097152
10426,1,1,400,2097152
10426,1,1,401,2097152
10426,1,1,402,2097152
10426,1,1,403,2097152
10426,1,1,404,2097152
10426,1,1,405,2097152
10426,1,1,406,2097152
10426,1,1,407,2097152
10426,1,1,408,2097152
10426,1,1,409,2097152
10426,1,1,410,2097152
10426,1,1,411,2097152
10426,1,1,412,2097152
10426,1,1,413,2097152
10426,1,1,414,2097152
10426,1,1,415,2097152
10426,1,1,416,2097152
10426,1,1,417,2097152
10426,1,1,418,2097152
10426,1,1,419,2097152
10426,1,1,420,2097152
10426,1,1,421,2097152
10426,1,1,422,2097152
10426,1,1,423,2097152
10426,1,1,424,2097152
10426,1,1,425,2097152
10426,1,1,426,2097152
10426,1,1,427,2097152
10426,1,1,428,2097152
10426,1,1,429,2097152
10426,1,1,430,2097152
10426,1,1,431,2097152
10426,1,1,432,2097152
10426,1,1,433,2097152
10426,1,1,434,2097152
10426,1,1,435,2097152
10426,1,1,436,2097152
10426,1,1,437,2097152
10426,1,1,438,2097152
10426,1,1,439,2097152
10426,1,1,440,2097152
10426,1,1,441,2097152
10426,1,1,442,2097152
10426,1,1,443,2097152
10426,1,1,444,2097152
10426,1,1,445,2097152
10426,1,1,446,2097152
10426,1,1,447,2097152
10426,1,1,448,2097152
10426,1,1,449,2097152
10426,1,1,450,2097152
10426,1,1,451,2097152
10426,1,1,452,2097152
10426,1,1,453,2097152
10426,1,1,454,2097152
10426,1,1,455,2097152
10426,1,1,456,2097152
10426,1,1,457,2097152
10426,1,1,458,2097152
10426,1,1,459,2097152
10426,1,1,460,2097152
10426,1,1,461,2097152
10426,1,1,462,2097152
10426,1,1,463,2097152
10426,1,1,464,2097152
10426,1,1,465,2097152
10426,1,1,466,2097152
10426,1,1,467,2097152
10426,1,1,468,2097152
10426,1,1,469,2097152
10426,1,1,470,2097152
10426,1,1,471,2097152
10426,1,1,472,2097152
10426,1,1,473,2097152
10426,1,1,474,2097152
10426,1,1,475,2097152
10426,1,1,476,2097152
10426,1,1,477,2097152
10426,1,1,478,2097152
10426,1,1,479,2097152
10426,1,1,480,2097152
10426,1,1,481,2097152
10426,1,1,482,2097152
10426,1,1,483,2097152
10426,1,1,484,2097152
10426,1,1,485,2097152
10426,1,1,486,2097152
10426,1,1,487,2097152
10426,1,1,488,2097152
10426,1,1,489,2097152
10426,1,1,490,2097152
10426,1,1,491,2097152
10426,1,1,492,2097152
10426,1,1,493,2097152
10426,1,1,494,2097152
10426,1,1,495,2097152
10426,1,1,496,2097152
10426,1,1,497,2097152
10426,1,1,498,2097152
10426,1,1,499,2097152
10426,1,1,500,2097152
10426,1,1,501,2097152
10426,1,1,502,2097152
10426,1,1,503,2097152
10426,1,1,504,2097152
10426,1,1,505,2097152
10426,1,1,506,2097152
10426,1,1,507,2097152
10426,1,1,508,2097152
10426,1,1,509,2097152
10426,1,1,510,2097152
10426,1,1,511,2097152
10426,1,1,512,2097152
10426,1,1,513,2097152
10426,1,1,514,2097152
10426,1,1,515,2097152
10426,1,1,516,2097152
10426,1,1,517,2097152
10426,1,1,518,2097152
10426,1,1,519,2097152
10426,1,1,520,2097152
10426,1,1,521,2097152
10426,1,1,522,2097152
10426,1,1,523,2097152
10426,1,1,524,2097152
10426,1,1,525,2097152
10426,1,1,526,2097152
10426,1,1,527,2097152
10426,1,1,528,2097152
10426,1,1,529,2097152
10426,1,1,530,2097152
10426,1,1,531,2097152
10426,1,1,532,2097152
10426,1,1,533,2097152
10426,1,1,534,2097152
10426,1,1,535,2097152
10426,1,1,536,2097152
10426,1,1,537,2097152
10426,1,1,538,2097152
10426,1,1,539,2097152
10426,1,1,540,2097152
10426,1,1,541,2097152
10426,1,1,542,2097152
10426,1,1,543,2097152
10426,1,1,544,2097152
10426,1,1,545,2097152
10426,1,1,546,2097152
10426,1,1,547,2097152
10426,1,1,548,2097152
10426,1,1,549,2097152
10426,1,1,550,2097152
10426,1,1,551,2097152
10426,1,1,552,2097152
10426,1,1,553,2097152
10426,1,1,554,2097152
10426,1,1,555,2097152
10426,1,1,556,2097152
10426,1,1,557,2097152
10426,1,1,558,2097152
10426,1,1,559,2097152
10426,1,1,560,2097152
10426,1,1,561,2097152
10426,1,1,562,2097152
10426,1,1,563,2097152
10426,1,1,564,2097152
10426,1,1,565,2097152
10426,1,1,566,2097152
10426,1,1,567,2097152
10426,1,1,568,2097152
10426,1,1,569,2097152
10426,1,1,570,2097152
10426,1,1,571,2097152
10426,1,1,572,2097152
10426,1,1,573,2097152
10426,1,1,574,2097152
10426,1,1,575,2097152
10426,1,1,576,2097152
10426,1,1,577,2097152
10426,1,1,578,2097152
10426,1,1,579,2097152
10426,1,1,580,2097152
10426,1,1,581,2097152
10426,1,1,582,2097152
10426,1,1,583,2097152
10426,1,1,584,2097152
10426,1,1,585,2097152
10426,1,1,586,2097152
10426,1,1,587,2097152
10426,1,1,588,2097152
10426,1,1,589,2097152
10426,1,1,590,2097152
10426,1,1,591,2097152
10426,1,1,592,2097152
10426,1,1,593,2097152
10426,1,1,594,2097152
10426,1,1,595,2097152
10426,1,1,596,2097152
10426,1,1,597,2097152
10426,1,1,598,2097152
10426,1,1,599,2097152
10426,1,1,600,2097152
10426,1,1,601,2097152
10426,1,1,602,2097152
10426,1,1,603,2097152
10426,1,1,604,2097152
10426,1,1,605,2097152
10426,1,1,606,2097152
10426,1,1,607,2097152
10426,1,1,608,2097152
10426,1,1,609,2097152
10426,1,1,610,2097152
10426,1,1,611,2097152
10426,1,1,612,2097152
10426,1,1,613,2097152
10426,1,1,614,2097152
10426,1,1,615,2097152
10426,1,1,616,2097152
10426,1,1,617,2097152
10426,1,1,618,2097152
10426,1,1,619,2097152
10426,1,1,620,2097152
10426,1,1,621,2097152
10426,1,1,622,2097152
10426,1,1,623,2097152
10426,1,1,624,2097152
10426,1,1,625,2097152
10426,1,1,626,2097152
10426,1,1,627,2097152
10426,1,1,628,2097152
10426,1,1,629,2097152
10426,1,1,630,2097152
10426,1,1,631,2097152
10426,1,1,632,2097152
10426,1,1,633,2097152
10426,1,1,634,2097152
10426,1,1,635,2097152
10426,1,1,636,2097152
10426,1,1,637,2097152
10426,1,1,638,2097152
10426,1,1,639,2097152
10426,1,1,640,2097152
10426,1,1,641,2097152
10426,1,1,642,2097152
10426,1,1,643,2097152
10426,1,1,644,2097152
10426,1,1,645,2097152
10426,1,1,646,2097152
10426,1,1,647,2097152
10426,1,1,648,2097152
10426,1,1,649,2097152
10426,1,1,650,2097152
10426,1,1,651,2097152
10426,1,1,652,2097152
10426,1,1,653,2097152
10426,1,1,654,2097152
10426,1,1,655,2097152
10426,1,1,656,2097152
10426,1,1,657,2097152
10426,1,1,658,2097152
10426,1,1,659,2097152
10426,1,1,660,2097152
10426,1,1,661,2097152
10426,1,1,662,2097152
10426,1,1,663,2097152
10426,1,1,664,2097152
10426,1,1,665,2097152
10426,1,1,666,2097152
10426,1,1,667,2097152
10426,1,1,668,2097152
10426,1,1,669,2097152
10426,1,1,670,2097152
10426,1,1,671,2097152
10426,1,1,672,2097152
10426,1,1,673,2097152
10426,1,1,674,2097152
10426,1,1,675,2097152
10426,1,1,676,2097152
10426,1,1,677,2097152
10426,1,1,678,2097152
10426,1,1,679,2097152
10426,1,1,680,2097152
10426,1,1,681,2097152
10426,1,1,682,2097152
10426,1,1,683,2097152
10426,1,1,684,2097152
10426,1,1,685,2097152
10426,1,1,686,2097152
10426,1,1,687,2097152
10426,1,1,688,2097152
10426,1,1,689,2097152
10426,1,1,690,2097152
10426,1,1,691,2097152
10426,1,1,692,2097152
10426,1,1,693,2097152
10426,1,1,694,2097152
10426,1,1,695,2097152
10426,1,1,696,2097152
10426,1,1,697,2097152
10426,1,1,698,2097152
10426,1,1,699,2097152
10426,1,1,700,2097152
10426,1,1,701,2097152
10426,1,1,702,2097152
10426,1,1,703,2097152
10426,1,1,704,2097152
10426,1,1,705,2097152
10426,1,1,706,2097152
10426,1,1,707,2097152
10426,1,1,708,2097152
10426,1,1,709,2097152
10426,1,1,710,2097152
10426,1,1,711,2097152
10426,1,1,712,2097152
10426,1,1,713,2097152
10426,1,1,714,2097152
10426,1,1,715,2097152
10426,1,1,716,2097152
10426,1,1,717,2097152
10426,1,1,718,2097152
10426,1,1,719,2097152
10426,1,1,720,2097152
10426,1,1,721,2097152
10426,1,1,722,2097152
10426,1,1,723,2097152
10426,1,1,724,2097152
10426,1,1,725,2097152
10426,1,1,726,2097152
10426,1,1,727,2097152
10426,1,1,728,2097152
10426,1,1,729,2097152
10426,1,1,730,2097152
10426,1,1,731,2097152
10426,1,1,732,2097152
10426,1,1,733,2097152
10426,1,1,734,2097152
10426,1,1,735,2097152
10426,1,1,736,2097152
10426,1,1,737,2097152
10426,1,1,738,2097152
10426,1,1,739,2097152
10426,1,1,740,2097152
10426,1,1,741,2097152
10426,1,1,742,2097152
10426,1,1,743,2097152
10426,1,1,744,2097152
10426,1,1,745,2097152
10426,1,1,746,2097152
10426,1,1,747,2097152
10426,1,1,748,2097152
10426,1,1,749,2097152
10426,1,1,750,2097152
10426,1,1,751,2097152
10426,1,1,752,2097152
10426,1,1,753,2097152
10426,1,1,754,2097152
10426,1,1,755,2097152
10426,1,1,756,2097152
10426,1,1,757,2097152
10426,1,1,758,2097152
10426,1,1,759,2097152
10426,1,1,760,2097152
10426,1,1,761,2097152
10426,1,1,762,2097152
10426,1,1,763,2097152
10426,1,1,764,2097152
10426,1,1,765,2097152
10426,1,1,766,2097152
10426,1,1,767,2097152
10426,1,1,768,2097152
10426,1,1,769,2097152
10426,1,1,770,2097152
10426,1,1,771,2097152
10426,1,1,772,2097152
10426,1,1,773,2097152
10426,1,1,774,2097152
10426,1,1,775,2097152
10426,1,1,776,2097152
10426,1,1,777,2097152
10426,1,1,778,2097152
10426,1,1,779,2097152
10426,1,1,780,2097152
10426,1,1,781,2097152
10426,1,1,782,2097152
10426,1,1,783,2097152
10426,1,1,784,2097152
10426,1,1,785,2097152
10426,1,1,786,2097152
10426,1,1,787,2097152
10426,1,1,788,2097152
10426,1,1,789,2097152
10426,1,1,790,2097152
10426,1,1,791,2097152
10426,1,1,792,2097152
10426,1,1,793,2097152
10426,1,1,794,2097152
10426,1,1,795,2097152
10426,1,1,796,2097152
10426,1,1,797,2097152
10426,1,1,798,2097152
10426,1,1,799,2097152
10426,1,1,800,2097152
10426,1,1,801,2097152
10426,1,1,802,2097152
10426,1,1,803,2097152
10426,1,1,804,2097152
10426,1,1,805,2097152
10426,1,1,806,2097152
10426,1,1,807,2097152
10426,1,1,808,2097152
10426,1,1,809,2097152
10426,1,1,810,2097152
10426,1,1,811,2097152
10426,1,1,812,2097152
10426,1,1,813,2097152
10426,1,1,814,2097152
10426,1,1,815,2097152
10426,1,1,816,2097152
10426,1,1,817,2097152
10426,1,1,818,2097152
10426,1,1,819,2097152
10426,1,1,820,2097152
10426,1,1,821,2097152
10426,1,1,822,2097152
10426,1,1,823,2097152
10426,1,1,824,2097152
10426,1,1,825,2097152
10426,1,1,826,2097152
10426,1,1,827,2097152
10426,1,1,828,2097152
10426,1,1,829,2097152
10426,1,1,830,2097152
10426,1,1,831,2097152
10426,1,1,832,2097152
10426,1,1,833,2097152
10426,1,1,834,2097152
10426,1,1,835,2097152
10426,1,1,836,2097152
10426,1,1,837,2097152
10426,1,1,838,2097152
10426,1,1,839,2097152
10426,1,1,840,2097152
10426,1,1,841,2097152
10426,1,1,842,2097152
10426,1,1,843,2097152
10426,1,1,844,2097152
10426,1,1,845,2097152
10426,1,1,846,2097152
10426,1,1,847,2097152
10426,1,1,848,2097152
10426,1,1,849,2097152
10426,1,1,850,2097152
10426,1,1,851,2097152
10426,1,1,852,2097152
10426,1,1,853,2097152
10426,1,1,854,2097152
10426,1,1,855,2097152
10426,1,1,856,2097152
10426,1,1,857,2097152
10426,1,1,858,2097152
10426,1,1,859,2097152
10426,1,1,860,2097152
10426,1,1,861,2097152
10426,1,1,862,2097152
10426,1,1,863,2097152
10426,1,1,864,2097152
10426,1,1,865,2097152
10426,1,1,866,2097152
10426,1,1,867,2097152
10426,1,1,868,2097152
10426,1,1,869,2097152
10426,1,1,870,2097152
10426,1,1,871,2097152
10426,1,1,872,2097152
10426,1,1,873,2097152
10426,1,1,874,2097152
10426,1,1,875,2097152
10426,1,1,876,2097152
10426,1,1,877,2097152
10426,1,1,878,2097152
10426,1,1,879,2097152
10426,1,1,880,2097152
10426,1,1,881,2097152
10426,1,1,882,2097152
10426,1,1,883,2097152
10426,1,1,884,2097152
10426,1,1,885,2097152
10426,1,1,886,2097152
10426,1,1,887,2097152
10426,1,1,888,2097152
10426,1,1,889,2097152
10426,1,1,890,2097152
10426,1,1,891,2097152
10426,1,1,892,2097152
10426,1,1,893,2097152
10426,1,1,894,2097152
10426,1,1,895,2097152
10426,1,1,896,2097152
10426,1,1,897,2097152
10426,1,1,898,2097152
10426,1,1,899,2097152
10426,1,1,900,2097152
10426,1,1,901,2097152
10426,1,1,902,2097152
10426,1,1,903,2097152
10426,1,1,904,2097152
10426,1,1,905,2097152
10426,1,1,906,2097152
10426,1,1,907,2097152
10426,1,1,908,2097152
10426,1,1,909,2097152
10426,1,1,910,2097152
10426,1,1,911,2097152
10426,1,1,912,2097152
10426,1,1,913,2097152
10426,1,1,914,2097152
10426,1,1,915,2097152
10426,1,1,916,2097152
10426,1,1,917,2097152
10426,1,1,918,2097152
10426,1,1,919,2097152
10426,1,1,920,2097152
10426,1,1,921,2097152
10426,1,1,922,2097152
10426,1,1,923,2097152
10426,1,1,924,2097152
10426,1,1,925,2097152
10426,1,1,926,2097152
10426,1,1,927,2097152
10426,1,1,928,2097152
10426,1,1,929,2097152
10426,1,1,930,2097152
10426,1,1,931,2097152
10426,1,1,932,2097152
10426,1,1,933,2097152
10426,1,1,934,2097152
10426,1,1,935,2097152
10426,1,1,936,2097152
10426,1,1,937,2097152
10426,1,1,938,2097152
10426,1,1,939,2097152
10426,1,1,940,2097152
10426,1,1,941,2097152
10426,1,1,942,2097152
10426,1,1,943,2097152
10426,1,1,944,2097152
10426,1,1,945,2097152
10426,1,1,946,2097152
10426,1,1,947,2097152
10426,1,1,948,2097152
10426,1,1,949,2097152
10426,1,1,950,2097152
10426,1,1,951,2097152
10426,1,1,952,2097152
10426,1,1,953,2097152
10426,1,1,954,2097152
10426,1,1,955,2097152
10426,1,1,956,2097152
10426,1,1,957,2097152
10426,1,1,958,2097152
10426,1,1,959,2097152
10426,1,1,960,2097152
10426,1,1,961,2097152
10426,1,1,962,2097152
10426,1,1,963,2097152
10426,1,1,964,2097152
10426,1,1,965,2097152
10426,1,1,966,2097152
10426,1,1,967,2097152
10426,1,1,968,2097152
10426,1,1,969,2097152
10426,1,1,970,2097152
10426,1,1,971,2097152
10426,1,1,972,2097152
10426,1,1,973,2097152
10426,1,1,974,2097152
10426,1,1,975,2097152
10426,1,1,976,2097152
10426,1,1,977,2097152
10426,1,1,978,2097152
10426,1,1,979,2097152
10426,1,1,980,2097152
10426,1,1,981,2097152
10426,1,1,982,2097152
10426,1,1,983,2097152
10426,1,1,984,2097152
10426,1,1,985,2097152
10426,1,1,986,2097152
10426,1,1,987,2097152
10426,1,1,988,2097152
10426,1,1,989,2097152
10426,1,1,990,2097152
10426,1,1,991,2097152
10426,1,1,992,2097152
10426,1,1,993,2097152
10426,1,1,994,2097152
10426,1,1,995,2097152
10426,1,1,996,2097152
10426,1,1,997,2097152
10426,1,1,998,2097152
10426,1,1,999,2097152
10426,1,1,1000,2097152
10426,1,1,1001,2097152
10426,1,1,1002,2097152
10426,1,1,1003,2097152
10426,1,1,1004,2097152
10426,1,1,1005,2097152
10426,1,1,1006,2097152
10426,1,1,1007,2097152
10426,1,1,1008,2097152
10426,1,1,1009,2097152
10426,1,1,1010,2097152
10426,1,1,1011,2097152
10426,1,1,1012,2097152
10426,1,1,1013,2097152
10426,1,1,1014,2097152
10426,1,1,1015,2097152
10426,1,1,1016,2097152
10426,1,1,1017,2097152
10426,1,1,1018,2097152
10426,1,1,1019,2097152
10426,1,1,1020,2097152
10426,1,1,1021,2097152
10426,1,1,1022,2097152
10426,1,1,1023,2097152
10426,1,1,1024,2097152
22845,1,1,1,0
22845,1,1,2,0
22845,1,1,3,0
22845,1,1,4,0
22845,1,1,5,0
22845,1,1,6,0
22845,1,1,7,0
22845,1,1,8,0
22845,1,1,9,0
22845,1,1,10,0
22845,1,1,11,0
22845,1,1,12,0
22845,1,1,13,0
22845,1,1,14,0
22845,1,1,15,0
22845,1,1,16,0
22845,1,1,17,0
22845,1,1,18,0
22845,1,1,19,0
22845,1,1,20,0
22845,1,1,21,0
22845,1,1,22,0
22845,1,1,23,0
22845,1,1,24,0
22845,1,1,25,0
22845,1,1,26,0
22845,1,1,27,0
22845,1,1,28,0
22845,1,1,29,0
22845,1,1,30,0
22845,1,1,31,0
22845,1,1,32,0
22845,1,1,33,0
22845,1,1,34,0
22845,1,1,35,0
22845,1,1,36,0
22845,1,1,37,0
22845,1,1,38,0
22845,1,1,39,0
22845,1,1,40,0
22845,1,1,41,0
22845,1,1,42,0
22845,1,1,43,0
22845,1,1,44,0
22845,1,1,45,0
22845,1,1,46,0
22845,1,1,47,0
22845,1,1,48,0
22845,1,1,49,0
22845,1,1,50,0
22845,1,1,51,0
22845,1,1,52,0
22845,1,1,53,0
22845,1,1,54,0
22845,1,1,55,0
22845,1,1,56,0
22845,1,1,57,0
22845,1,1,58,0
22845,1,1,59,0
22845,1,1,60,0
22845,1,1,61,0
22845,1,1,62,0
22845,1,1,63,0
22845,1,1,64,0
22845,1,1,65,0
22845,1,1,66,0
22845,1,1,67,0
22845,1,1,68,0
22845,1,1,69,0
22845,1,1,70,0
22845,1,1,71,0
22845,1,1,72,0
22845,1,1,73,0
22845,1,1,74,0
22845,1,1,75,0
22845,1,1,76,0
22845,1,1,77,0
22845,1,1,78,0
22845,1,1,79,0
22845,1,1,80,0
22845,1,1,81,0
22845,1,1,82,0
22845,1,1,83,0
22845,1,1,84,0
22845,1,1,85,0
22845,1,1,86,0
22845,1,1,87,0
22845,1,1,88,0
22845,1,1,89,0
22845,1,1,90,0
22845,1,1,91,0
22845,1,1,92,0
22845,1,1,93,0
22845,1,1,94,0
22845,1,1,95,0
22845,1,1,96,0
22845,1,1,97,0
22845,1,1,98,0
22845,1,1,99,0
22845,1,1,100,0
22845,1,1,101,0
22845,1,1,102,0
22845,1,1,103,0
22845,1,1,104,0
22845,1,1,105,0
22845,1,1,106,0
22845,1,1,107,0
22845,1,1,108,0
22845,1,1,109,0
22845,1,1,110,0
22845,1,1,111,0
22845,1,1,112,0
22845,1,1,113,0
22845,1,1,114,0
22845,1,1,115,0
22845,1,1,116,0
22845,1,1,117,0
22845,1,1,118,0
22845,1,1,119,0
22845,1,1,120,0
22845,1,1,121,0
22845,1,1,122,0
22845,1,1,123,0
22845,1,1,124,0
22845,1,1,125,0
22845,1,1,126,0
22845,1,1,127,0
22845,1,1,128,0
22845,1,1,129,0
22845,1,1,130,0
22845,1,1,131,0
22845,1,1,132,0
22845,1,1,133,0
22845,1,1,134,0
22845,1,1,135,0
22845,1,1,136,0
22845,1,1,137,0
22845,1,1,138,0
22845,1,1,139,0
22845,1,1,140,0
22845,1,1,141,0
22845,1,1,142,0
22845,1,1,143,0
22845,1,1,144,0
22845,1,1,145,0
22845,1,1,146,0
22845,1,1,147,0
22845,1,1,148,0
22845,1,1,149,0
22845,1,1,150,0
22845,1,1,151,0
22845,1,1,152,0
22845,1,1,153,0
22845,1,1,154,0
22845,1,1,155,0
22845,1,1,156,0
22845,1,1,157,0
22845,1,1,158,0
22845,1,1,159,0
22845,1,1,160,0
22845,1,1,161,0
22845,1,1,162,0
22845,1,1,163,0
22845,1,1,164,0
22845,1,1,165,0
22845,1,1,166,0
22845,1,1,167,0
22845,1,1,168,0
22845,1,1,169,0
22845,1,1,170,0
22845,1,1,171,0
22845,1,1,172,0
22845,1,1,173,0
22845,1,1,174,0
22845,1,1,175,0
22845,1,1,176,0
22845,1,1,177,0
22845,1,1,178,0
22845,1,1,179,0
22845,1,1,180,0
22845,1,1,181,0
22845,1,1,182,0
22845,1,1,183,0
22845,1,1,184,0
22845,1,1,185,0
22845,1,1,186,0
22845,1,1,187,0
22845,1,1,188,0
22845,1,1,189,0
22845,1,1,190,0
22845,1,1,191,0
22845,1,1,192,0
22845,1,1,193,0
22845,1,1,194,0
22845,1,1,195,0
22845,1,1,196,0
22845,1,1,197,0
22845,1,1,198,0
22845,1,1,199,0
22845,1,1,200,0
22845,1,1,201,0
22845,1,1,202,0
22845,1,1,203,0
22845,1,1,204,0
22845,1,1,205,0
22845,1,1,206,0
22845,1,1,207,0
22845,1,1,208,0
22845,1,1,209,0
22845,1,1,210,0
22845,1,1,211,0
22845,1,1,212,0
22845,1,1,213,0
22845,1,1,214,0
22845,1,1,215,0
22845,1,1,216,0
22845,1,1,217,0
22845,1,1,218,0
22845,1,1,219,0
22845,1,1,220,0
22845,1,1,221,0
22845,1,1,222,0
22845,1,1,223,0
22845,1,1,224,0
22845,1,1,225,0
22845,1,1,226,0
22845,1,1,227,0
22845,1,1,228,0
22845,1,1,229,0
22845,1,1,230,0
22845,1,1,231,0
22845,1,1,232,0
22845,1,1,233,0
22845,1,1,234,0
22845,1,1,235,0
22845,1,1,236,0
22845,1,1,237,0
22845,1,1,238,0
22845,1,1,239,0
22845,1,1,240,0
22845,1,1,241,0
22845,1,1,242,0
22845,1,1,243,0
22845,1,1,244,0
22845,1,1,245,0
22845,1,1,246,0
22845,1,1,247,0
22845,1,1,248,0
22845,1,1,249,0
22845,1,1,250,0
22845,1,1,251,0
22845,1,1,252,0
22845,1,1,253,0
22845,1,1,254,0
22845,1,1,255,0
22845,1,1,256,0
1609,1,1,1,0
1607,1,1,1,0
55599,1,1,1,0
55599,2,1,1,0
55599,3,1,1,0
55599,4,1,1,0
55599,5,1,1,0
55599,6,1,1,0
55597,1,1,1,0
55597,2,1,1,0
55597,3,1,1,0
55597,4,1,1,0
55597,5,1,1,0
55597,6,1,1,0
8924,1,1,1,0
8925,1,1,1,1
27828,1,1,1,0
27828,1,2,1,0
27828,1,3,1,0
27828,1,4,1,0
27831,1,1,1,0
27831,1,2,1,0
27831,1,3,1,0
27831,1,4,1,0
27822,1,1,1,0
27822,1,2,1,0
27822,1,3,1,0
27822,1,4,1,0
27825,1,1,1,65.00
27825,1,2,1,65.00
27825,1,3,1,65.00
27825,1,4,1,65.00
27824,1,1,1,45.00
27824,1,2,1,45.00
27824,1,3,1,45.00
27824,1,4,1,45.00
27823,1,1,1,0.200
27823,1,2,1,0.200
27823,1,3,1,0.200
27823,1,4,1,0.200
27835,1,1,1,0.700
27835,1,2,1,0.700
27835,1,3,1,0.700
27835,1,4,1,0.700
27834,1,1,1,0.50
27834,1,2,1,0.50
27834,1,3,1,0.50
27834,1,4,1,0.50
27826,1,1,1,0.000
27826,1,2,1,0.000
27826,1,3,1,0.000
27826,1,4,1,0.000
27827,1,1,1,0.000
27827,1,2,1,0.000
27827,1,3,1,0.000
27827,1,4,1,0.000
27832,1,1,1,0
27832,1,2,1,0
27832,1,3,1,0
27832,1,4,1,0
27830,1,1,1,0
27830,1,2,1,0
27830,1,3,1,0
27830,1,4,1,0
27833,1,1,1,0
27833,1,2,1,0
27833,1,3,1,0
27833,1,4,1,0
1614,1,1,1,1
18573,1,1,1,0
18573,2,1,1,0
18573,3,1,1,0
18573,4,1,1,0
18573,5,1,1,0
18573,6,1,1,0
18573,1,2,1,0
18573,2,2,1,0
18573,3,2,1,0
18573,4,2,1,0
18573,5,2,1,0
18573,6,2,1,0
18573,1,3,1,0
18573,2,3,1,0
18573,3,3,1,0
18573,4,3,1,0
18573,5,3,1,0
18573,6,3,1,0
18573,1,4,1,0
18573,2,4,1,0
18573,3,4,1,0
18573,4,4,1,0
18573,5,4,1,0
18573,6,4,1,0
18573,1,5,1,0
18573,2,5,1,0
18573,3,5,1,0
18573,4,5,1,0
18573,5,5,1,0
18573,6,5,1,0
18571,1,1,1,90
18571,2,1,1,90
18571,3,1,1,90
18571,4,1,1,90
18571,5,1,1,90
18571,6,1,1,90
18571,1,2,1,90
18571,2,2,1,90
18571,3,2,1,90
18571,4,2,1,90
18571,5,2,1,90
18571,6,2,1,90
18571,1,3,1,90
18571,2,3,1,90
18571,3,3,1,90
18571,4,3,1,90
18571,5,3,1,90
18571,6,3,1,90
18571,1,4,1,90
18571,2,4,1,90
18571,3,4,1,90
18571,4,4,1,90
18571,5,4,1,90
18571,6,4,1,90
18571,1,5,1,90
18571,2,5,1,90
18571,3,5,1,90
18571,4,5,1,90
18571,5,5,1,90
18571,6,5,1,90
18568,1,1,1,0.200
18568,2,1,1,0.200
18568,3,1,1,0.200
18568,4,1,1,0.200
18568,5,1,1,0.200
18568,6,1,1,0.200
18568,1,2,1,0.200
18568,2,2,1,0.200
18568,3,2,1,0.200
18568,4,2,1,0.200
18568,5,2,1,0.200
18568,6,2,1,0.200
18568,1,3,1,0.200
18568,2,3,1,0.200
18568,3,3,1,0.200
18568,4,3,1,0.200
18568,5,3,1,0.200
18568,6,3,1,0.200
18568,1,4,1,0.200
18568,2,4,1,0.200
18568,3,4,1,0.200
18568,4,4,1,0.200
18568,5,4,1,0.200
18568,6,4,1,0.200
18568,1,5,1,0.200
18568,2,5,1,0.200
18568,3,5,1,0.200
18568,4,5,1,0.200
18568,5,5,1,0.200
18568,6,5,1,0.200
18572,1,1,1,0.000
18572,2,1,1,0.000
18572,3,1,1,0.000
18572,4,1,1,0.000
18572,5,1,1,0.000
18572,6,1,1,0.000
18572,1,2,1,0.000
18572,2,2,1,0.000
18572,3,2,1,0.000
18572,4,2,1,0.000
18572,5,2,1,0.000
18572,6,2,1,0.000
18572,1,3,1,0.000
18572,2,3,1,0.000
18572,3,3,1,0.000
18572,4,3,1,0.000
18572,5,3,1,0.000
18572,6,3,1,0.000
18572,1,4,1,0.000
18572,2,4,1,0.000
18572,3,4,1,0.000
18572,4,4,1,0.000
18572,5,4,1,0.000
18572,6,4,1,0.000
18572,1,5,1,0.000
18572,2,5,1,0.000
18572,3,5,1,0.000
18572,4,5,1,0.000
18572,5,5,1,0.000
18572,6,5,1,0.000
18570,1,1,1,0
18570,2,1,1,0
18570,3,1,1,0
18570,4,1,1,0
18570,5,1,1,0
18570,6,1,1,0
18570,1,2,1,0
18570,2,2,1,0
18570,3,2,1,0
18570,4,2,1,0
18570,5,2,1,0
18570,6,2,1,0
18570,1,3,1,0
18570,2,3,1,0
18570,3,3,1,0
18570,4,3,1,0
18570,5,3,1,0
18570,6,3,1,0
18570,1,4,1,0
18570,2,4,1,0
18570,3,4,1,0
18570,4,4,1,0
18570,5,4,1,0
18570,6,4,1,0
18570,1,5,1,0
18570,2,5,1,0
18570,3,5,1,0
18570,4,5,1,0
18570,5,5,1,0
18570,6,5,1,0
18582,1,1,1,90
18582,2,1,1,90
18582,3,1,1,90
18582,4,1,1,90
18582,5,1,1,90
18582,6,1,1,90
18582,1,2,1,90
18582,2,2,1,90
18582,3,2,1,90
18582,4,2,1,90
18582,5,2,1,90
18582,6,2,1,90
18582,1,3,1,90
18582,2,3,1,90
18582,3,3,1,90
18582,4,3,1,90
18582,5,3,1,90
18582,6,3,1,90
18582,1,4,1,90
18582,2,4,1,90
18582,3,4,1,90
18582,4,4,1,90
18582,5,4,1,90
18582,6,4,1,90
18582,1,5,1,90
18582,2,5,1,90
18582,3,5,1,90
18582,4,5,1,90
18582,5,5,1,90
18582,6,5,1,90
18581,1,1,1,85
18581,2,1,1,85
18581,3,1,1,85
18581,4,1,1,85
18581,5,1,1,85
18581,6,1,1,85
18581,1,2,1,85
18581,2,2,1,85
18581,3,2,1,85
18581,4,2,1,85
18581,5,2,1,85
18581,6,2,1,85
18581,1,3,1,85
18581,2,3,1,85
18581,3,3,1,85
18581,4,3,1,85
18581,5,3,1,85
18581,6,3,1,85
18581,1,4,1,85
18581,2,4,1,85
18581,3,4,1,85
18581,4,4,1,85
18581,5,4,1,85
18581,6,4,1,85
18581,1,5,1,85
18581,2,5,1,85
18581,3,5,1,85
18581,4,5,1,85
18581,5,5,1,85
18581,6,5,1,85
18576,1,1,1,0
18576,2,1,1,0
18576,3,1,1,0
18576,4,1,1,0
18576,5,1,1,0
18576,6,1,1,0
18576,1,2,1,0
18576,2,2,1,0
18576,3,2,1,0
18576,4,2,1,0
18576,5,2,1,0
18576,6,2,1,0
18576,1,3,1,0
18576,2,3,1,0
18576,3,3,1,0
18576,4,3,1,0
18576,5,3,1,0
18576,6,3,1,0
18576,1,4,1,0
18576,2,4,1,0
18576,3,4,1,0
18576,4,4,1,0
18576,5,4,1,0
18576,6,4,1,0
18576,1,5,1,0
18576,2,5,1,0
18576,3,5,1,0
18576,4,5,1,0
18576,5,5,1,0
18576,6,5,1,0
18567,1,1,1,0
18567,2,1,1,0
18567,3,1,1,0
18567,4,1,1,0
18567,5,1,1,0
18567,6,1,1,0
18567,1,2,1,0
18567,2,2,1,0
18567,3,2,1,0
18567,4,2,1,0
18567,5,2,1,0
18567,6,2,1,0
18567,1,3,1,0
18567,2,3,1,0
18567,3,3,1,0
18567,4,3,1,0
18567,5,3,1,0
18567,6,3,1,0
18567,1,4,1,0
18567,2,4,1,0
18567,3,4,1,0
18567,4,4,1,0
18567,5,4,1,0
18567,6,4,1,0
18567,1,5,1,0
18567,2,5,1,0
18567,3,5,1,0
18567,4,5,1,0
18567,5,5,1,0
18567,6,5,1,0
18590,1,1,1,0.0
18590,2,1,1,0.0
18590,3,1,1,0.0
18590,4,1,1,0.0
18590,5,1,1,0.0
18590,6,1,1,0.0
18590,1,2,1,0.0
18590,2,2,1,0.0
18590,3,2,1,0.0
18590,4,2,1,0.0
18590,5,2,1,0.0
18590,6,2,1,0.0
18590,1,3,1,0.0
18590,2,3,1,0.0
18590,3,3,1,0.0
18590,4,3,1,0.0
18590,5,3,1,0.0
18590,6,3,1,0.0
18590,1,4,1,0.0
18590,2,4,1,0.0
18590,3,4,1,0.0
18590,4,4,1,0.0
18590,5,4,1,0.0
18590,6,4,1,0.0
18590,1,5,1,0.0
18590,2,5,1,0.0
18590,3,5,1,0.0
18590,4,5,1,0.0
18590,5,5,1,0.0
18590,6,5,1,0.0
18591,1,1,1,0
18591,2,1,1,0
18591,3,1,1,0
18591,4,1,1,0
18591,5,1,1,0
18591,6,1,1,0
18591,1,2,1,0
18591,2,2,1,0
18591,3,2,1,0
18591,4,2,1,0
18591,5,2,1,0
18591,6,2,1,0
18591,1,3,1,0
18591,2,3,1,0
18591,3,3,1,0
18591,4,3,1,0
18591,5,3,1,0
18591,6,3,1,0
18591,1,4,1,0
18591,2,4,1,0
18591,3,4,1,0
18591,4,4,1,0
18591,5,4,1,0
18591,6,4,1,0
18591,1,5,1,0
18591,2,5,1,0
18591,3,5,1,0
18591,4,5,1,0
18591,5,5,1,0
18591,6,5,1,0
18585,1,1,1,10.00
18585,2,1,1,10.00
18585,3,1,1,10.00
18585,4,1,1,10.00
18585,5,1,1,10.00
18585,6,1,1,10.00
18585,1,2,1,10.00
18585,2,2,1,10.00
18585,3,2,1,10.00
18585,4,2,1,10.00
18585,5,2,1,10.00
18585,6,2,1,10.00
18585,1,3,1,10.00
18585,2,3,1,10.00
18585,3,3,1,10.00
18585,4,3,1,10.00
18585,5,3,1,10.00
18585,6,3,1,10.00
18585,1,4,1,10.00
18585,2,4,1,10.00
18585,3,4,1,10.00
18585,4,4,1,10.00
18585,5,4,1,10.00
18585,6,4,1,10.00
18585,1,5,1,10.00
18585,2,5,1,10.00
18585,3,5,1,10.00
18585,4,5,1,10.00
18585,5,5,1,10.00
18585,6,5,1,10.00
18586,1,1,1,85
18586,2,1,1,85
18586,3,1,1,85
18586,4,1,1,85
18586,5,1,1,85
18586,6,1,1,85
18586,1,2,1,85
18586,2,2,1,85
18586,3,2,1,85
18586,4,2,1,85
18586,5,2,1,85
18586,6,2,1,85
18586,1,3,1,85
18586,2,3,1,85
18586,3,3,1,85
18586,4,3,1,85
18586,5,3,1,85
18586,6,3,1,85
18586,1,4,1,85
18586,2,4,1,85
18586,3,4,1,85
18586,4,4,1,85
18586,5,4,1,85
18586,6,4,1,85
18586,1,5,1,85
18586,2,5,1,85
18586,3,5,1,85
18586,4,5,1,85
18586,5,5,1,85
18586,6,5,1,85
18583,1,1,1,10.00
18583,2,1,1,10.00
18583,3,1,1,10.00
18583,4,1,1,10.00
18583,5,1,1,10.00
18583,6,1,1,10.00
18583,1,2,1,10.00
18583,2,2,1,10.00
18583,3,2,1,10.00
18583,4,2,1,10.00
18583,5,2,1,10.00
18583,6,2,1,10.00
18583,1,3,1,10.00
18583,2,3,1,10.00
18583,3,3,1,10.00
18583,4,3,1,10.00
18583,5,3,1,10.00
18583,6,3,1,10.00
18583,1,4,1,10.00
18583,2,4,1,10.00
18583,3,4,1,10.00
18583,4,4,1,10.00
18583,5,4,1,10.00
18583,6,4,1,10.00
18583,1,5,1,10.00
18583,2,5,1,10.00
18583,3,5,1,10.00
18583,4,5,1,10.00
18583,5,5,1,10.00
18583,6,5,1,10.00
18584,1,1,1,85
18584,2,1,1,85
18584,3,1,1,85
18584,4,1,1,85
18584,5,1,1,85
18584,6,1,1,85
18584,1,2,1,85
18584,2,2,1,85
18584,3,2,1,85
18584,4,2,1,85
18584,5,2,1,85
18584,6,2,1,85
18584,1,3,1,85
18584,2,3,1,85
18584,3,3,1,85
18584,4,3,1,85
18584,5,3,1,85
18584,6,3,1,85
18584,1,4,1,85
18584,2,4,1,85
18584,3,4,1,85
18584,4,4,1,85
18584,5,4,1,85
18584,6,4,1,85
18584,1,5,1,85
18584,2,5,1,85
18584,3,5,1,85
18584,4,5,1,85
18584,5,5,1,85
18584,6,5,1,85
18580,1,1,1,85
18580,2,1,1,85
18580,3,1,1,85
18580,4,1,1,85
18580,5,1,1,85
18580,6,1,1,85
18580,1,2,1,85
18580,2,2,1,85
18580,3,2,1,85
18580,4,2,1,85
18580,5,2,1,85
18580,6,2,1,85
18580,1,3,1,85
18580,2,3,1,85
18580,3,3,1,85
18580,4,3,1,85
18580,5,3,1,85
18580,6,3,1,85
18580,1,4,1,85
18580,2,4,1,85
18580,3,4,1,85
18580,4,4,1,85
18580,5,4,1,85
18580,6,4,1,85
18580,1,5,1,85
18580,2,5,1,85
18580,3,5,1,85
18580,4,5,1,85
18580,5,5,1,85
18580,6,5,1,85
18569,1,1,1,2.00
18569,2,1,1,2.00
18569,3,1,1,2.00
18569,4,1,1,2.00
18569,5,1,1,2.00
18569,6,1,1,2.00
18569,1,2,1,2.00
18569,2,2,1,2.00
18569,3,2,1,2.00
18569,4,2,1,2.00
18569,5,2,1,2.00
18569,6,2,1,2.00
18569,1,3,1,2.00
18569,2,3,1,2.00
18569,3,3,1,2.00
18569,4,3,1,2.00
18569,5,3,1,2.00
18569,6,3,1,2.00
18569,1,4,1,2.00
18569,2,4,1,2.00
18569,3,4,1,2.00
18569,4,4,1,2.00
18569,5,4,1,2.00
18569,6,4,1,2.00
18569,1,5,1,2.00
18569,2,5,1,2.00
18569,3,5,1,2.00
18569,4,5,1,2.00
18569,5,5,1,2.00
18569,6,5,1,2.00
18592,1,1,1,2.00
18592,2,1,1,2.00
18592,3,1,1,2.00
18592,4,1,1,2.00
18592,5,1,1,2.00
18592,6,1,1,2.00
18592,1,2,1,2.00
18592,2,2,1,2.00
18592,3,2,1,2.00
18592,4,2,1,2.00
18592,5,2,1,2.00
18592,6,2,1,2.00
18592,1,3,1,2.00
18592,2,3,1,2.00
18592,3,3,1,2.00
18592,4,3,1,2.00
18592,5,3,1,2.00
18592,6,3,1,2.00
18592,1,4,1,2.00
18592,2,4,1,2.00
18592,3,4,1,2.00
18592,4,4,1,2.00
18592,5,4,1,2.00
18592,6,4,1,2.00
18592,1,5,1,2.00
18592,2,5,1,2.00
18592,3,5,1,2.00
18592,4,5,1,2.00
18592,5,5,1,2.00
18592,6,5,1,2.00
18593,1,1,1,85
18593,2,1,1,85
18593,3,1,1,85
18593,4,1,1,85
18593,5,1,1,85
18593,6,1,1,85
18593,1,2,1,85
18593,2,2,1,85
18593,3,2,1,85
18593,4,2,1,85
18593,5,2,1,85
18593,6,2,1,85
18593,1,3,1,85
18593,2,3,1,85
18593,3,3,1,85
18593,4,3,1,85
18593,5,3,1,85
18593,6,3,1,85
18593,1,4,1,85
18593,2,4,1,85
18593,3,4,1,85
18593,4,4,1,85
18593,5,4,1,85
18593,6,4,1,85
18593,1,5,1,85
18593,2,5,1,85
18593,3,5,1,85
18593,4,5,1,85
18593,5,5,1,85
18593,6,5,1,85
18577,1,1,1,0
18577,2,1,1,0
18577,3,1,1,0
18577,4,1,1,0
18577,5,1,1,0
18577,6,1,1,0
18577,1,2,1,0
18577,2,2,1,0
18577,3,2,1,0
18577,4,2,1,0
18577,5,2,1,0
18577,6,2,1,0
18577,1,3,1,0
18577,2,3,1,0
18577,3,3,1,0
18577,4,3,1,0
18577,5,3,1,0
18577,6,3,1,0
18577,1,4,1,0
18577,2,4,1,0
18577,3,4,1,0
18577,4,4,1,0
18577,5,4,1,0
18577,6,4,1,0
18577,1,5,1,0
18577,2,5,1,0
18577,3,5,1,0
18577,4,5,1,0
18577,5,5,1,0
18577,6,5,1,0
18575,1,1,1,0
18575,2,1,1,0
18575,3,1,1,0
18575,4,1,1,0
18575,5,1,1,0
18575,6,1,1,0
18575,1,2,1,0
18575,2,2,1,0
18575,3,2,1,0
18575,4,2,1,0
18575,5,2,1,0
18575,6,2,1,0
18575,1,3,1,0
18575,2,3,1,0
18575,3,3,1,0
18575,4,3,1,0
18575,5,3,1,0
18575,6,3,1,0
18575,1,4,1,0
18575,2,4,1,0
18575,3,4,1,0
18575,4,4,1,0
18575,5,4,1,0
18575,6,4,1,0
18575,1,5,1,0
18575,2,5,1,0
18575,3,5,1,0
18575,4,5,1,0
18575,5,5,1,0
18575,6,5,1,0
18589,1,1,1,0.000
18589,2,1,1,0.000
18589,3,1,1,0.000
18589,4,1,1,0.000
18589,5,1,1,0.000
18589,6,1,1,0.000
18589,1,2,1,0.000
18589,2,2,1,0.000
18589,3,2,1,0.000
18589,4,2,1,0.000
18589,5,2,1,0.000
18589,6,2,1,0.000
18589,1,3,1,0.000
18589,2,3,1,0.000
18589,3,3,1,0.000
18589,4,3,1,0.000
18589,5,3,1,0.000
18589,6,3,1,0.000
18589,1,4,1,0.000
18589,2,4,1,0.000
18589,3,4,1,0.000
18589,4,4,1,0.000
18589,5,4,1,0.000
18589,6,4,1,0.000
18589,1,5,1,0.000
18589,2,5,1,0.000
18589,3,5,1,0.000
18589,4,5,1,0.000
18589,5,5,1,0.000
18589,6,5,1,0.000
18588,1,1,1,0
18588,2,1,1,0
18588,3,1,1,0
18588,4,1,1,0
18588,5,1,1,0
18588,6,1,1,0
18588,1,2,1,0
18588,2,2,1,0
18588,3,2,1,0
18588,4,2,1,0
18588,5,2,1,0
18588,6,2,1,0
18588,1,3,1,0
18588,2,3,1,0
18588,3,3,1,0
18588,4,3,1,0
18588,5,3,1,0
18588,6,3,1,0
18588,1,4,1,0
18588,2,4,1,0
18588,3,4,1,0
18588,4,4,1,0
18588,5,4,1,0
18588,6,4,1,0
18588,1,5,1,0
18588,2,5,1,0
18588,3,5,1,0
18588,4,5,1,0
18588,5,5,1,0
18588,6,5,1,0
18587,1,1,1,0.00
18587,2,1,1,0.00
18587,3,1,1,0.00
18587,4,1,1,0.00
18587,5,1,1,0.00
18587,6,1,1,0.00
18587,1,2,1,0.00
18587,2,2,1,0.00
18587,3,2,1,0.00
18587,4,2,1,0.00
18587,5,2,1,0.00
18587,6,2,1,0.00
18587,1,3,1,0.00
18587,2,3,1,0.00
18587,3,3,1,0.00
18587,4,3,1,0.00
18587,5,3,1,0.00
18587,6,3,1,0.00
18587,1,4,1,0.00
18587,2,4,1,0.00
18587,3,4,1,0.00
18587,4,4,1,0.00
18587,5,4,1,0.00
18587,6,4,1,0.00
18587,1,5,1,0.00
18587,2,5,1,0.00
18587,3,5,1,0.00
18587,4,5,1,0.00
18587,5,5,1,0.00
18587,6,5,1,0.00
18579,1,1,1,0
18579,2,1,1,0
18579,3,1,1,0
18579,4,1,1,0
18579,5,1,1,0
18579,6,1,1,0
18579,1,2,1,0
18579,2,2,1,0
18579,3,2,1,0
18579,4,2,1,0
18579,5,2,1,0
18579,6,2,1,0
18579,1,3,1,0
18579,2,3,1,0
18579,3,3,1,0
18579,4,3,1,0
18579,5,3,1,0
18579,6,3,1,0
18579,1,4,1,0
18579,2,4,1,0
18579,3,4,1,0
18579,4,4,1,0
18579,5,4,1,0
18579,6,4,1,0
18579,1,5,1,0
18579,2,5,1,0
18579,3,5,1,0
18579,4,5,1,0
18579,5,5,1,0
18579,6,5,1,0
18578,1,1,1,2.70
18578,2,1,1,2.70
18578,3,1,1,2.70
18578,4,1,1,2.70
18578,5,1,1,2.70
18578,6,1,1,2.70
18578,1,2,1,2.70
18578,2,2,1,2.70
18578,3,2,1,2.70
18578,4,2,1,2.70
18578,5,2,1,2.70
18578,6,2,1,2.70
18578,1,3,1,2.70
18578,2,3,1,2.70
18578,3,3,1,2.70
18578,4,3,1,2.70
18578,5,3,1,2.70
18578,6,3,1,2.70
18578,1,4,1,2.70
18578,2,4,1,2.70
18578,3,4,1,2.70
18578,4,4,1,2.70
18578,5,4,1,2.70
18578,6,4,1,2.70
18578,1,5,1,2.70
18578,2,5,1,2.70
18578,3,5,1,2.70
18578,4,5,1,2.70
18578,5,5,1,2.70
18578,6,5,1,2.70
15096,1,1,1,0
15096,2,1,1,0
15096,3,1,1,0
15096,4,1,1,0
15096,5,1,1,0
15096,6,1,1,0
15096,1,2,1,0
15096,2,2,1,0
15096,3,2,1,0
15096,4,2,1,0
15096,5,2,1,0
15096,6,2,1,0
15096,1,3,1,0
15096,2,3,1,0
15096,3,3,1,0
15096,4,3,1,0
15096,5,3,1,0
15096,6,3,1,0
15096,1,4,1,0
15096,2,4,1,0
15096,3,4,1,0
15096,4,4,1,0
15096,5,4,1,0
15096,6,4,1,0
15096,1,5,1,0
15096,2,5,1,0
15096,3,5,1,0
15096,4,5,1,0
15096,5,5,1,0
15096,6,5,1,0
15096,1,6,1,0
15096,2,6,1,0
15096,3,6,1,0
15096,4,6,1,0
15096,5,6,1,0
15096,6,6,1,0
15096,1,7,1,0
15096,2,7,1,0
15096,3,7,1,0
15096,4,7,1,0
15096,5,7,1,0
15096,6,7,1,0
15096,1,8,1,0
15096,2,8,1,0
15096,3,8,1,0
15096,4,8,1,0
15096,5,8,1,0
15096,6,8,1,0
15096,1,9,1,0
15096,2,9,1,0
15096,3,9,1,0
15096,4,9,1,0
15096,5,9,1,0
15096,6,9,1,0
15096,1,10,1,0
15096,2,10,1,0
15096,3,10,1,0
15096,4,10,1,0
15096,5,10,1,0
15096,6,10,1,0
15096,1,11,1,0
15096,2,11,1,0
15096,3,11,1,0
15096,4,11,1,0
15096,5,11,1,0
15096,6,11,1,0
15096,1,12,1,0
15096,2,12,1,0
15096,3,12,1,0
15096,4,12,1,0
15096,5,12,1,0
15096,6,12,1,0
15094,1,1,1,0.00
15094,2,1,1,0.00
15094,3,1,1,0.00
15094,4,1,1,0.00
15094,5,1,1,0.00
15094,6,1,1,0.00
15094,1,2,1,0.00
15094,2,2,1,0.00
15094,3,2,1,0.00
15094,4,2,1,0.00
15094,5,2,1,0.00
15094,6,2,1,0.00
15094,1,3,1,0.00
15094,2,3,1,0.00
15094,3,3,1,0.00
15094,4,3,1,0.00
15094,5,3,1,0.00
15094,6,3,1,0.00
15094,1,4,1,0.00
15094,2,4,1,0.00
15094,3,4,1,0.00
15094,4,4,1,0.00
15094,5,4,1,0.00
15094,6,4,1,0.00
15094,1,5,1,0.00
15094,2,5,1,0.00
15094,3,5,1,0.00
15094,4,5,1,0.00
15094,5,5,1,0.00
15094,6,5,1,0.00
15094,1,6,1,0.00
15094,2,6,1,0.00
15094,3,6,1,0.00
15094,4,6,1,0.00
15094,5,6,1,0.00
15094,6,6,1,0.00
15094,1,7,1,0.00
15094,2,7,1,0.00
15094,3,7,1,0.00
15094,4,7,1,0.00
15094,5,7,1,0.00
15094,6,7,1,0.00
15094,1,8,1,0.00
15094,2,8,1,0.00
15094,3,8,1,0.00
15094,4,8,1,0.00
15094,5,8,1,0.00
15094,6,8,1,0.00
15094,1,9,1,0.00
15094,2,9,1,0.00
15094,3,9,1,0.00
15094,4,9,1,0.00
15094,5,9,1,0.00
15094,6,9,1,0.00
15094,1,10,1,0.00
15094,2,10,1,0.00
15094,3,10,1,0.00
15094,4,10,1,0.00
15094,5,10,1,0.00
15094,6,10,1,0.00
15094,1,11,1,0.00
15094,2,11,1,0.00
15094,3,11,1,0.00
15094,4,11,1,0.00
15094,5,11,1,0.00
15094,6,11,1,0.00
15094,1,12,1,0.00
15094,2,12,1,0.00
15094,3,12,1,0.00
15094,4,12,1,0.00
15094,5,12,1,0.00
15094,6,12,1,0.00
15099,1,1,1,0
15099,2,1,1,0
15099,3,1,1,0
15099,4,1,1,0
15099,5,1,1,0
15099,6,1,1,0
15099,1,2,1,0
15099,2,2,1,0
15099,3,2,1,0
15099,4,2,1,0
15099,5,2,1,0
15099,6,2,1,0
15099,1,3,1,0
15099,2,3,1,0
15099,3,3,1,0
15099,4,3,1,0
15099,5,3,1,0
15099,6,3,1,0
15099,1,4,1,0
15099,2,4,1,0
15099,3,4,1,0
15099,4,4,1,0
15099,5,4,1,0
15099,6,4,1,0
15099,1,5,1,0
15099,2,5,1,0
15099,3,5,1,0
15099,4,5,1,0
15099,5,5,1,0
15099,6,5,1,0
15099,1,6,1,0
15099,2,6,1,0
15099,3,6,1,0
15099,4,6,1,0
15099,5,6,1,0
15099,6,6,1,0
15099,1,7,1,0
15099,2,7,1,0
15099,3,7,1,0
15099,4,7,1,0
15099,5,7,1,0
15099,6,7,1,0
15099,1,8,1,0
15099,2,8,1,0
15099,3,8,1,0
15099,4,8,1,0
15099,5,8,1,0
15099,6,8,1,0
15099,1,9,1,0
15099,2,9,1,0
15099,3,9,1,0
15099,4,9,1,0
15099,5,9,1,0
15099,6,9,1,0
15099,1,10,1,0
15099,2,10,1,0
15099,3,10,1,0
15099,4,10,1,0
15099,5,10,1,0
15099,6,10,1,0
15099,1,11,1,0
15099,2,11,1,0
15099,3,11,1,0
15099,4,11,1,0
15099,5,11,1,0
15099,6,11,1,0
15099,1,12,1,0
15099,2,12,1,0
15099,3,12,1,0
15099,4,12,1,0
15099,5,12,1,0
15099,6,12,1,0
15091,1,1,1,0
15091,2,1,1,0
15091,3,1,1,0
15091,4,1,1,0
15091,5,1,1,0
15091,6,1,1,0
15091,1,2,1,0
15091,2,2,1,0
15091,3,2,1,0
15091,4,2,1,0
15091,5,2,1,0
15091,6,2,1,0
15091,1,3,1,0
15091,2,3,1,0
15091,3,3,1,0
15091,4,3,1,0
15091,5,3,1,0
15091,6,3,1,0
15091,1,4,1,0
15091,2,4,1,0
15091,3,4,1,0
15091,4,4,1,0
15091,5,4,1,0
15091,6,4,1,0
15091,1,5,1,0
15091,2,5,1,0
15091,3,5,1,0
15091,4,5,1,0
15091,5,5,1,0
15091,6,5,1,0
15091,1,6,1,0
15091,2,6,1,0
15091,3,6,1,0
15091,4,6,1,0
15091,5,6,1,0
15091,6,6,1,0
15091,1,7,1,0
15091,2,7,1,0
15091,3,7,1,0
15091,4,7,1,0
15091,5,7,1,0
15091,6,7,1,0
15091,1,8,1,0
15091,2,8,1,0
15091,3,8,1,0
15091,4,8,1,0
15091,5,8,1,0
15091,6,8,1,0
15091,1,9,1,0
15091,2,9,1,0
15091,3,9,1,0
15091,4,9,1,0
15091,5,9,1,0
15091,6,9,1,0
15091,1,10,1,0
15091,2,10,1,0
15091,3,10,1,0
15091,4,10,1,0
15091,5,10,1,0
15091,6,10,1,0
15091,1,11,1,0
15091,2,11,1,0
15091,3,11,1,0
15091,4,11,1,0
15091,5,11,1,0
15091,6,11,1,0
15091,1,12,1,0
15091,2,12,1,0
15091,3,12,1,0
15091,4,12,1,0
15091,5,12,1,0
15091,6,12,1,0
15093,1,1,1,1.000
15093,2,1,1,1.000
15093,3,1,1,1.000
15093,4,1,1,1.000
15093,5,1,1,1.000
15093,6,1,1,1.000
15093,1,2,1,1.000
15093,2,2,1,1.000
15093,3,2,1,1.000
15093,4,2,1,1.000
15093,5,2,1,1.000
15093,6,2,1,1.000
15093,1,3,1,1.000
15093,2,3,1,1.000
15093,3,3,1,1.000
15093,4,3,1,1.000
15093,5,3,1,1.000
15093,6,3,1,1.000
15093,1,4,1,1.000
15093,2,4,1,1.000
15093,3,4,1,1.000
15093,4,4,1,1.000
15093,5,4,1,1.000
15093,6,4,1,1.000
15093,1,5,1,1.000
15093,2,5,1,1.000
15093,3,5,1,1.000
15093,4,5,1,1.000
15093,5,5,1,1.000
15093,6,5,1,1.000
15093,1,6,1,1.000
15093,2,6,1,1.000
15093,3,6,1,1.000
15093,4,6,1,1.000
15093,5,6,1,1.000
15093,6,6,1,1.000
15093,1,7,1,1.000
15093,2,7,1,1.000
15093,3,7,1,1.000
15093,4,7,1,1.000
15093,5,7,1,1.000
15093,6,7,1,1.000
15093,1,8,1,1.000
15093,2,8,1,1.000
15093,3,8,1,1.000
15093,4,8,1,1.000
15093,5,8,1,1.000
15093,6,8,1,1.000
15093,1,9,1,1.000
15093,2,9,1,1.000
15093,3,9,1,1.000
15093,4,9,1,1.000
15093,5,9,1,1.000
15093,6,9,1,1.000
15093,1,10,1,1.000
15093,2,10,1,1.000
15093,3,10,1,1.000
15093,4,10,1,1.000
15093,5,10,1,1.000
15093,6,10,1,1.000
15093,1,11,1,1.000
15093,2,11,1,1.000
15093,3,11,1,1.000
15093,4,11,1,1.000
15093,5,11,1,1.000
15093,6,11,1,1.000
15093,1,12,1,1.000
15093,2,12,1,1.000
15093,3,12,1,1.000
15093,4,12,1,1.000
15093,5,12,1,1.000
15093,6,12,1,1.000
15095,1,1,1,0.00
15095,2,1,1,0.00
15095,3,1,1,0.00
15095,4,1,1,0.00
15095,5,1,1,0.00
15095,6,1,1,0.00
15095,1,2,1,0.00
15095,2,2,1,0.00
15095,3,2,1,0.00
15095,4,2,1,0.00
15095,5,2,1,0.00
15095,6,2,1,0.00
15095,1,3,1,0.00
15095,2,3,1,0.00
15095,3,3,1,0.00
15095,4,3,1,0.00
15095,5,3,1,0.00
15095,6,3,1,0.00
15095,1,4,1,0.00
15095,2,4,1,0.00
15095,3,4,1,0.00
15095,4,4,1,0.00
15095,5,4,1,0.00
15095,6,4,1,0.00
15095,1,5,1,0.00
15095,2,5,1,0.00
15095,3,5,1,0.00
15095,4,5,1,0.00
15095,5,5,1,0.00
15095,6,5,1,0.00
15095,1,6,1,0.00
15095,2,6,1,0.00
15095,3,6,1,0.00
15095,4,6,1,0.00
15095,5,6,1,0.00
15095,6,6,1,0.00
15095,1,7,1,0.00
15095,2,7,1,0.00
15095,3,7,1,0.00
15095,4,7,1,0.00
15095,5,7,1,0.00
15095,6,7,1,0.00
15095,1,8,1,0.00
15095,2,8,1,0.00
15095,3,8,1,0.00
15095,4,8,1,0.00
15095,5,8,1,0.00
15095,6,8,1,0.00
15095,1,9,1,0.00
15095,2,9,1,0.00
15095,3,9,1,0.00
15095,4,9,1,0.00
15095,5,9,1,0.00
15095,6,9,1,0.00
15095,1,10,1,0.00
15095,2,10,1,0.00
15095,3,10,1,0.00
15095,4,10,1,0.00
15095,5,10,1,0.00
15095,6,10,1,0.00
15095,1,11,1,0.00
15095,2,11,1,0.00
15095,3,11,1,0.00
15095,4,11,1,0.00
15095,5,11,1,0.00
15095,6,11,1,0.00
15095,1,12,1,0.00
15095,2,12,1,0.00
15095,3,12,1,0.00
15095,4,12,1,0.00
15095,5,12,1,0.00
15095,6,12,1,0.00
15092,1,1,1,0
15092,2,1,1,0
15092,3,1,1,0
15092,4,1,1,0
15092,5,1,1,0
15092,6,1,1,0
15092,1,2,1,0
15092,2,2,1,0
15092,3,2,1,0
15092,4,2,1,0
15092,5,2,1,0
15092,6,2,1,0
15092,1,3,1,0
15092,2,3,1,0
15092,3,3,1,0
15092,4,3,1,0
15092,5,3,1,0
15092,6,3,1,0
15092,1,4,1,0
15092,2,4,1,0
15092,3,4,1,0
15092,4,4,1,0
15092,5,4,1,0
15092,6,4,1,0
15092,1,5,1,0
15092,2,5,1,0
15092,3,5,1,0
15092,4,5,1,0
15092,5,5,1,0
15092,6,5,1,0
15092,1,6,1,0
15092,2,6,1,0
15092,3,6,1,0
15092,4,6,1,0
15092,5,6,1,0
15092,6,6,1,0
15092,1,7,1,0
15092,2,7,1,0
15092,3,7,1,0
15092,4,7,1,0
15092,5,7,1,0
15092,6,7,1,0
15092,1,8,1,0
15092,2,8,1,0
15092,3,8,1,0
15092,4,8,1,0
15092,5,8,1,0
15092,6,8,1,0
15092,1,9,1,0
15092,2,9,1,0
15092,3,9,1,0
15092,4,9,1,0
15092,5,9,1,0
15092,6,9,1,0
15092,1,10,1,0
15092,2,10,1,0
15092,3,10,1,0
15092,4,10,1,0
15092,5,10,1,0
15092,6,10,1,0
15092,1,11,1,0
15092,2,11,1,0
15092,3,11,1,0
15092,4,11,1,0
15092,5,11,1,0
15092,6,11,1,0
15092,1,12,1,0
15092,2,12,1,0
15092,3,12,1,0
15092,4,12,1,0
15092,5,12,1,0
15092,6,12,1,0
15098,1,1,1,0
15098,2,1,1,0
15098,3,1,1,0
15098,4,1,1,0
15098,5,1,1,0
15098,6,1,1,0
15098,1,2,1,0
15098,2,2,1,0
15098,3,2,1,0
15098,4,2,1,0
15098,5,2,1,0
15098,6,2,1,0
15098,1,3,1,0
15098,2,3,1,0
15098,3,3,1,0
15098,4,3,1,0
15098,5,3,1,0
15098,6,3,1,0
15098,1,4,1,0
15098,2,4,1,0
15098,3,4,1,0
15098,4,4,1,0
15098,5,4,1,0
15098,6,4,1,0
15098,1,5,1,0
15098,2,5,1,0
15098,3,5,1,0
15098,4,5,1,0
15098,5,5,1,0
15098,6,5,1,0
15098,1,6,1,0
15098,2,6,1,0
15098,3,6,1,0
15098,4,6,1,0
15098,5,6,1,0
15098,6,6,1,0
15098,1,7,1,0
15098,2,7,1,0
15098,3,7,1,0
15098,4,7,1,0
15098,5,7,1,0
15098,6,7,1,0
15098,1,8,1,0
15098,2,8,1,0
15098,3,8,1,0
15098,4,8,1,0
15098,5,8,1,0
15098,6,8,1,0
15098,1,9,1,0
15098,2,9,1,0
15098,3,9,1,0
15098,4,9,1,0
15098,5,9,1,0
15098,6,9,1,0
15098,1,10,1,0
15098,2,10,1,0
15098,3,10,1,0
15098,4,10,1,0
15098,5,10,1,0
15098,6,10,1,0
15098,1,11,1,0
15098,2,11,1,0
15098,3,11,1,0
15098,4,11,1,0
15098,5,11,1,0
15098,6,11,1,0
15098,1,12,1,0
15098,2,12,1,0
15098,3,12,1,0
15098,4,12,1,0
15098,5,12,1,0
15098,6,12,1,0
14622,1,1,1,0
14622,2,1,1,0
14622,3,1,1,0
14622,4,1,1,0
14622,5,1,1,0
14622,6,1,1,0
14622,1,2,1,0
14622,2,2,1,0
14622,3,2,1,0
14622,4,2,1,0
14622,5,2,1,0
14622,6,2,1,0
14622,1,3,1,0
14622,2,3,1,0
14622,3,3,1,0
14622,4,3,1,0
14622,5,3,1,0
14622,6,3,1,0
14622,1,4,1,0
14622,2,4,1,0
14622,3,4,1,0
14622,4,4,1,0
14622,5,4,1,0
14622,6,4,1,0
14622,1,5,1,0
14622,2,5,1,0
14622,3,5,1,0
14622,4,5,1,0
14622,5,5,1,0
14622,6,5,1,0
14622,1,6,1,0
14622,2,6,1,0
14622,3,6,1,0
14622,4,6,1,0
14622,5,6,1,0
14622,6,6,1,0
14619,1,1,1,0
14619,2,1,1,0
14619,3,1,1,0
14619,4,1,1,0
14619,5,1,1,0
14619,6,1,1,0
14619,1,2,1,0
14619,2,2,1,0
14619,3,2,1,0
14619,4,2,1,0
14619,5,2,1,0
14619,6,2,1,0
14619,1,3,1,0
14619,2,3,1,0
14619,3,3,1,0
14619,4,3,1,0
14619,5,3,1,0
14619,6,3,1,0
14619,1,4,1,0
14619,2,4,1,0
14619,3,4,1,0
14619,4,4,1,0
14619,5,4,1,0
14619,6,4,1,0
14619,1,5,1,0
14619,2,5,1,0
14619,3,5,1,0
14619,4,5,1,0
14619,5,5,1,0
14619,6,5,1,0
14619,1,6,1,0
14619,2,6,1,0
14619,3,6,1,0
14619,4,6,1,0
14619,5,6,1,0
14619,6,6,1,0
14625,1,1,1,0
14625,2,1,1,0
14625,3,1,1,0
14625,4,1,1,0
14625,5,1,1,0
14625,6,1,1,0
14625,1,2,1,0
14625,2,2,1,0
14625,3,2,1,0
14625,4,2,1,0
14625,5,2,1,0
14625,6,2,1,0
14625,1,3,1,0
14625,2,3,1,0
14625,3,3,1,0
14625,4,3,1,0
14625,5,3,1,0
14625,6,3,1,0
14625,1,4,1,0
14625,2,4,1,0
14625,3,4,1,0
14625,4,4,1,0
14625,5,4,1,0
14625,6,4,1,0
14625,1,5,1,0
14625,2,5,1,0
14625,3,5,1,0
14625,4,5,1,0
14625,5,5,1,0
14625,6,5,1,0
14625,1,6,1,0
14625,2,6,1,0
14625,3,6,1,0
14625,4,6,1,0
14625,5,6,1,0
14625,6,6,1,0
14615,1,1,1,0
14615,2,1,1,0
14615,3,1,1,0
14615,4,1,1,0
14615,5,1,1,0
14615,6,1,1,0
14615,1,2,1,0
14615,2,2,1,0
14615,3,2,1,0
14615,4,2,1,0
14615,5,2,1,0
14615,6,2,1,0
14615,1,3,1,0
14615,2,3,1,0
14615,3,3,1,0
14615,4,3,1,0
14615,5,3,1,0
14615,6,3,1,0
14615,1,4,1,0
14615,2,4,1,0
14615,3,4,1,0
14615,4,4,1,0
14615,5,4,1,0
14615,6,4,1,0
14615,1,5,1,0
14615,2,5,1,0
14615,3,5,1,0
14615,4,5,1,0
14615,5,5,1,0
14615,6,5,1,0
14615,1,6,1,0
14615,2,6,1,0
14615,3,6,1,0
14615,4,6,1,0
14615,5,6,1,0
14615,6,6,1,0
14617,1,1,1,0
14617,2,1,1,0
14617,3,1,1,0
14617,4,1,1,0
14617,5,1,1,0
14617,6,1,1,0
14617,1,2,1,0
14617,2,2,1,0
14617,3,2,1,0
14617,4,2,1,0
14617,5,2,1,0
14617,6,2,1,0
14617,1,3,1,0
14617,2,3,1,0
14617,3,3,1,0
14617,4,3,1,0
14617,5,3,1,0
14617,6,3,1,0
14617,1,4,1,0
14617,2,4,1,0
14617,3,4,1,0
14617,4,4,1,0
14617,5,4,1,0
14617,6,4,1,0
14617,1,5,1,0
14617,2,5,1,0
14617,3,5,1,0
14617,4,5,1,0
14617,5,5,1,0
14617,6,5,1,0
14617,1,6,1,0
14617,2,6,1,0
14617,3,6,1,0
14617,4,6,1,0
14617,5,6,1,0
14617,6,6,1,0
14620,1,1,1,1.00
14620,2,1,1,1.00
14620,3,1,1,1.00
14620,4,1,1,1.00
14620,5,1,1,1.00
14620,6,1,1,1.00
14620,1,2,1,1.00
14620,2,2,1,1.00
14620,3,2,1,1.00
14620,4,2,1,1.00
14620,5,2,1,1.00
14620,6,2,1,1.00
14620,1,3,1,1.00
14620,2,3,1,1.00
14620,3,3,1,1.00
14620,4,3,1,1.00
14620,5,3,1,1.00
14620,6,3,1,1.00
14620,1,4,1,1.00
14620,2,4,1,1.00
14620,3,4,1,1.00
14620,4,4,1,1.00
14620,5,4,1,1.00
14620,6,4,1,1.00
14620,1,5,1,1.00
14620,2,5,1,1.00
14620,3,5,1,1.00
14620,4,5,1,1.00
14620,5,5,1,1.00
14620,6,5,1,1.00
14620,1,6,1,1.00
14620,2,6,1,1.00
14620,3,6,1,1.00
14620,4,6,1,1.00
14620,5,6,1,1.00
14620,6,6,1,1.00
14618,1,1,1,1.000
14618,2,1,1,1.000
14618,3,1,1,1.000
14618,4,1,1,1.000
14618,5,1,1,1.000
14618,6,1,1,1.000
14618,1,2,1,1.000
14618,2,2,1,1.000
14618,3,2,1,1.000
14618,4,2,1,1.000
14618,5,2,1,1.000
14618,6,2,1,1.000
14618,1,3,1,1.000
14618,2,3,1,1.000
14618,3,3,1,1.000
14618,4,3,1,1.000
14618,5,3,1,1.000
14618,6,3,1,1.000
14618,1,4,1,1.000
14618,2,4,1,1.000
14618,3,4,1,1.000
14618,4,4,1,1.000
14618,5,4,1,1.000
14618,6,4,1,1.000
14618,1,5,1,1.000
14618,2,5,1,1.000
14618,3,5,1,1.000
14618,4,5,1,1.000
14618,5,5,1,1.000
14618,6,5,1,1.000
14618,1,6,1,1.000
14618,2,6,1,1.000
14618,3,6,1,1.000
14618,4,6,1,1.000
14618,5,6,1,1.000
14618,6,6,1,1.000
14621,1,1,1,0
14621,2,1,1,0
14621,3,1,1,0
14621,4,1,1,0
14621,5,1,1,0
14621,6,1,1,0
14621,1,2,1,0
14621,2,2,1,0
14621,3,2,1,0
14621,4,2,1,0
14621,5,2,1,0
14621,6,2,1,0
14621,1,3,1,0
14621,2,3,1,0
14621,3,3,1,0
14621,4,3,1,0
14621,5,3,1,0
14621,6,3,1,0
14621,1,4,1,0
14621,2,4,1,0
14621,3,4,1,0
14621,4,4,1,0
14621,5,4,1,0
14621,6,4,1,0
14621,1,5,1,0
14621,2,5,1,0
14621,3,5,1,0
14621,4,5,1,0
14621,5,5,1,0
14621,6,5,1,0
14621,1,6,1,0
14621,2,6,1,0
14621,3,6,1,0
14621,4,6,1,0
14621,5,6,1,0
14621,6,6,1,0
14616,1,1,1,0
14616,2,1,1,0
14616,3,1,1,0
14616,4,1,1,0
14616,5,1,1,0
14616,6,1,1,0
14616,1,2,1,0
14616,2,2,1,0
14616,3,2,1,0
14616,4,2,1,0
14616,5,2,1,0
14616,6,2,1,0
14616,1,3,1,0
14616,2,3,1,0
14616,3,3,1,0
14616,4,3,1,0
14616,5,3,1,0
14616,6,3,1,0
14616,1,4,1,0
14616,2,4,1,0
14616,3,4,1,0
14616,4,4,1,0
14616,5,4,1,0
14616,6,4,1,0
14616,1,5,1,0
14616,2,5,1,0
14616,3,5,1,0
14616,4,5,1,0
14616,5,5,1,0
14616,6,5,1,0
14616,1,6,1,0
14616,2,6,1,0
14616,3,6,1,0
14616,4,6,1,0
14616,5,6,1,0
14616,6,6,1,0
14624,1,1,1,0
14624,2,1,1,0
14624,3,1,1,0
14624,4,1,1,0
14624,5,1,1,0
14624,6,1,1,0
14624,1,2,1,0
14624,2,2,1,0
14624,3,2,1,0
14624,4,2,1,0
14624,5,2,1,0
14624,6,2,1,0
14624,1,3,1,0
14624,2,3,1,0
14624,3,3,1,0
14624,4,3,1,0
14624,5,3,1,0
14624,6,3,1,0
14624,1,4,1,0
14624,2,4,1,0
14624,3,4,1,0
14624,4,4,1,0
14624,5,4,1,0
14624,6,4,1,0
14624,1,5,1,0
14624,2,5,1,0
14624,3,5,1,0
14624,4,5,1,0
14624,5,5,1,0
14624,6,5,1,0
14624,1,6,1,0
14624,2,6,1,0
14624,3,6,1,0
14624,4,6,1,0
14624,5,6,1,0
14624,6,6,1,0
15715,1,1,1,0
15715,1,1,2,0
15715,1,1,3,0
15715,1,1,4,0
15715,1,1,5,0
56075,1,1,1,0
56075,1,2,1,0
56075,1,3,1,0
56075,1,4,1,0
56077,1,1,1,0
56077,1,2,1,0
56077,1,3,1,0
56077,1,4,1,0
56064,1,1,1,0
56064,1,2,1,0
56064,1,3,1,0
56064,1,4,1,0
56072,1,1,1,1.00
56072,1,2,1,1.00
56072,1,3,1,1.00
56072,1,4,1,1.00
56071,1,1,1,0.20
56071,1,2,1,0.20
56071,1,3,1,0.20
56071,1,4,1,0.20
56073,1,1,1,20.0
56073,1,2,1,20.0
56073,1,3,1,20.0
56073,1,4,1,20.0
56066,1,1,1,1
56066,1,2,1,1
56066,1,3,1,1
56066,1,4,1,1
56068,1,1,1,5.00
56068,1,2,1,5.00
56068,1,3,1,5.00
56068,1,4,1,5.00
56067,1,1,1,0.20
56067,1,2,1,0.20
56067,1,3,1,0.20
56067,1,4,1,0.20
56069,1,1,1,0
56069,1,2,1,0
56069,1,3,1,0
56069,1,4,1,0
56070,1,1,1,20.0
56070,1,2,1,20.0
56070,1,3,1,20.0
56070,1,4,1,20.0
56074,1,1,1,0.00
56074,1,2,1,0.00
56074,1,3,1,0.00
56074,1,4,1,0.00
56065,1,1,1,0
56065,1,2,1,0
56065,1,3,1,0
56065,1,4,1,0
56078,1,1,1,0
56078,1,2,1,0
56078,1,3,1,0
56078,1,4,1,0
7703,1,1,1,80
17062,1,1,1,0
17046,1,1,1,0
17057,1,1,1,0
17039,1,1,1,0.100
17040,1,1,1,0.250
17056,1,1,1,0
17042,1,1,1,0
17044,1,1,1,0
17035,1,1,1,0
17047,1,1,1,0
17049,1,1,1,0
17051,1,1,1,0
17053,1,1,1,0
17036,1,1,1,0.000
17034,1,1,1,0
17041,1,1,1,0.000
17055,1,1,1,0
17037,1,1,1,0.020
17038,1,1,1,0.090
17059,1,1,1,1
17060,1,1,1,0
2296,1,1,1,1.000
2296,1,2,1,1.000
2296,1,3,1,1.000
2296,1,4,1,1.000
2300,1,1,1,1.000
2300,1,2,1,1.000
2300,1,3,1,1.000
2300,1,4,1,1.000
2304,1,1,1,1.000
2304,1,2,1,1.000
2304,1,3,1,1.000
2304,1,4,1,1.000
2308,1,1,1,1.000
2308,1,2,1,1.000
2308,1,3,1,1.000
2308,1,4,1,1.000
2312,1,1,1,1.000
2312,1,2,1,1.000
2312,1,3,1,1.000
2312,1,4,1,1.000
2316,1,1,1,1.000
2316,1,2,1,1.000
2316,1,3,1,1.000
2316,1,4,1,1.000
2320,1,1,1,1.000
2320,1,2,1,1.000
2320,1,3,1,1.000
2320,1,4,1,1.000
2324,1,1,1,1.000
2324,1,2,1,1.000
2324,1,3,1,1.000
2324,1,4,1,1.000
2328,1,1,1,1.000
2328,1,2,1,1.000
2328,1,3,1,1.000
2328,1,4,1,1.000
2297,1,1,1,0
2297,1,2,1,0
2297,1,3,1,0
2297,1,4,1,0
2301,1,1,1,0
2301,1,2,1,0
2301,1,3,1,0
2301,1,4,1,0
2305,1,1,1,0
2305,1,2,1,0
2305,1,3,1,0
2305,1,4,1,0
2309,1,1,1,0
2309,1,2,1,0
2309,1,3,1,0
2309,1,4,1,0
2313,1,1,1,0
2313,1,2,1,0
2313,1,3,1,0
2313,1,4,1,0
2317,1,1,1,0
2317,1,2,1,0
2317,1,3,1,0
2317,1,4,1,0
2321,1,1,1,0
2321,1,2,1,0
2321,1,3,1,0
2321,1,4,1,0
2325,1,1,1,0
2325,1,2,1,0
2325,1,3,1,0
2325,1,4,1,0
2329,1,1,1,0
2329,1,2,1,0
2329,1,3,1,0
2329,1,4,1,0
2294,1,1,1,0
2294,1,2,1,0
2294,1,3,1,0
2294,1,4,1,0
2298,1,1,1,0
2298,1,2,1,0
2298,1,3,1,0
2298,1,4,1,0
2302,1,1,1,0
2302,1,2,1,0
2302,1,3,1,0
2302,1,4,1,0
2306,1,1,1,0
2306,1,2,1,0
2306,1,3,1,0
2306,1,4,1,0
2310,1,1,1,0
2310,1,2,1,0
2310,1,3,1,0
2310,1,4,1,0
2314,1,1,1,0
2314,1,2,1,0
2314,1,3,1,0
2314,1,4,1,0
2318,1,1,1,0
2318,1,2,1,0
2318,1,3,1,0
2318,1,4,1,0
2322,1,1,1,0
2322,1,2,1,0
2322,1,3,1,0
2322,1,4,1,0
2326,1,1,1,0
2326,1,2,1,0
2326,1,3,1,0
2326,1,4,1,0
2291,1,1,1,0
2291,1,2,1,0
2291,1,3,1,0
2291,1,4,1,0
2292,1,1,1,0
2292,1,2,1,0
2292,1,3,1,0
2292,1,4,1,0
2293,1,1,1,0
2293,1,2,1,0
2293,1,3,1,0
2293,1,4,1,0
2290,1,1,1,1
2290,1,2,1,1
2290,1,3,1,1
2290,1,4,1,1
1906,1,1,1,0
1906,1,2,1,0
1906,1,3,1,0
1906,1,4,1,0
1906,1,5,1,0
1906,1,6,1,0
1906,1,7,1,0
1906,1,8,1,0
1906,1,9,1,0
1906,1,10,1,0
1906,1,11,1,0
1906,1,12,1,0
1906,1,13,1,0
1906,1,14,1,0
1906,1,15,1,0
1906,1,16,1,0
1906,1,17,1,0
1906,1,18,1,0
1906,1,19,1,0
1906,1,20,1,0
1906,1,21,1,0
1906,1,22,1,0
1906,1,23,1,0
1906,1,24,1,0
1906,1,25,1,0
1906,1,26,1,0
1906,1,27,1,0
1906,1,28,1,0
1906,1,29,1,0
1906,1,30,1,0
1906,1,31,1,0
1906,1,32,1,0
1906,1,33,1,0
1906,1,34,1,0
1906,1,35,1,0
1906,1,36,1,0
1906,1,37,1,0
1906,1,38,1,0
1906,1,39,1,0
1906,1,40,1,0
1906,1,41,1,0
1906,1,42,1,0
1906,1,43,1,0
1906,1,44,1,0
1906,1,45,1,0
1906,1,46,1,0
1906,1,47,1,0
1906,1,48,1,0
1906,1,49,1,0
1906,1,50,1,0
1906,1,51,1,0
1906,1,52,1,0
1906,1,53,1,0
1906,1,54,1,0
1906,1,55,1,0
1906,1,56,1,0
1906,1,57,1,0
1906,1,58,1,0
1906,1,59,1,0
1906,1,60,1,0
1906,1,61,1,0
1906,1,62,1,0
1906,1,63,1,0
1906,1,64,1,0
1906,1,65,1,0
1906,1,66,1,0
1906,1,67,1,0
1906,1,68,1,0
1906,1,69,1,0
1906,1,70,1,0
1906,1,71,1,0
1906,1,72,1,0
1906,1,73,1,0
1906,1,74,1,0
1906,1,75,1,0
1906,1,76,1,0
1906,1,77,1,0
1906,1,78,1,0
1906,1,79,1,0
1906,1,80,1,0
1906,1,81,1,0
1906,1,82,1,0
1906,1,83,1,0
1906,1,84,1,0
1906,1,85,1,0
1906,1,86,1,0
1906,1,87,1,0
1906,1,88,1,0
1906,1,89,1,0
1906,1,90,1,0
1906,1,91,1,0
1906,1,92,1,0
1906,1,93,1,0
1906,1,94,1,0
1906,1,95,1,0
1906,1,96,1,0
1907,1,1,1,0
1907,1,2,1,0
1907,1,3,1,0
1907,1,4,1,0
1907,1,5,1,0
1907,1,6,1,0
1907,1,7,1,0
1907,1,8,1,0
1907,1,9,1,0
1907,1,10,1,0
1907,1,11,1,0
1907,1,12,1,0
1907,1,13,1,0
1907,1,14,1,0
1907,1,15,1,0
1907,1,16,1,0
1907,1,17,1,0
1907,1,18,1,0
1907,1,19,1,0
1907,1,20,1,0
1907,1,21,1,0
1907,1,22,1,0
1907,1,23,1,0
1907,1,24,1,0
1907,1,25,1,0
1907,1,26,1,0
1907,1,27,1,0
1907,1,28,1,0
1907,1,29,1,0
1907,1,30,1,0
1907,1,31,1,0
1907,1,32,1,0
1907,1,33,1,0
1907,1,34,1,0
1907,1,35,1,0
1907,1,36,1,0
1907,1,37,1,0
1907,1,38,1,0
1907,1,39,1,0
1907,1,40,1,0
1907,1,41,1,0
1907,1,42,1,0
1907,1,43,1,0
1907,1,44,1,0
1907,1,45,1,0
1907,1,46,1,0
1907,1,47,1,0
1907,1,48,1,0
1907,1,49,1,0
1907,1,50,1,0
1907,1,51,1,0
1907,1,52,1,0
1907,1,53,1,0
1907,1,54,1,0
1907,1,55,1,0
1907,1,56,1,0
1907,1,57,1,0
1907,1,58,1,0
1907,1,59,1,0
1907,1,60,1,0
1907,1,61,1,0
1907,1,62,1,0
1907,1,63,1,0
1907,1,64,1,0
1907,1,65,1,0
1907,1,66,1,0
1907,1,67,1,0
1907,1,68,1,0
1907,1,69,1,0
1907,1,70,1,0
1907,1,71,1,0
1907,1,72,1,0
1907,1,73,1,0
1907,1,74,1,0
1907,1,75,1,0
1907,1,76,1,0
1907,1,77,1,0
1907,1,78,1,0
1907,1,79,1,0
1907,1,80,1,0
1907,1,81,1,0
1907,1,82,1,0
1907,1,83,1,0
1907,1,84,1,0
1907,1,85,1,0
1907,1,86,1,0
1907,1,87,1,0
1907,1,88,1,0
1907,1,89,1,0
1907,1,90,1,0
1907,1,91,1,0
1907,1,92,1,0
1907,1,93,1,0
1907,1,94,1,0
1907,1,95,1,0
1907,1,96,1,0
1908,1,1,1,0
1908,1,2,1,0
1908,1,3,1,0
1908,1,4,1,0
1908,1,5,1,0
1908,1,6,1,0
1908,1,7,1,0
1908,1,8,1,0
1908,1,9,1,0
1908,1,10,1,0
1908,1,11,1,0
1908,1,12,1,0
1908,1,13,1,0
1908,1,14,1,0
1908,1,15,1,0
1908,1,16,1,0
1908,1,17,1,0
1908,1,18,1,0
1908,1,19,1,0
1908,1,20,1,0
1908,1,21,1,0
1908,1,22,1,0
1908,1,23,1,0
1908,1,24,1,0
1908,1,25,1,0
1908,1,26,1,0
1908,1,27,1,0
1908,1,28,1,0
1908,1,29,1,0
1908,1,30,1,0
1908,1,31,1,0
1908,1,32,1,0
1908,1,33,1,0
1908,1,34,1,0
1908,1,35,1,0
1908,1,36,1,0
1908,1,37,1,0
1908,1,38,1,0
1908,1,39,1,0
1908,1,40,1,0
1908,1,41,1,0
1908,1,42,1,0
1908,1,43,1,0
1908,1,44,1,0
1908,1,45,1,0
1908,1,46,1,0
1908,1,47,1,0
1908,1,48,1,0
1908,1,49,1,0
1908,1,50,1,0
1908,1,51,1,0
1908,1,52,1,0
1908,1,53,1,0
1908,1,54,1,0
1908,1,55,1,0
1908,1,56,1,0
1908,1,57,1,0
1908,1,58,1,0
1908,1,59,1,0
1908,1,60,1,0
1908,1,61,1,0
1908,1,62,1,0
1908,1,63,1,0
1908,1,64,1,0
1908,1,65,1,0
1908,1,66,1,0
1908,1,67,1,0
1908,1,68,1,0
1908,1,69,1,0
1908,1,70,1,0
1908,1,71,1,0
1908,1,72,1,0
1908,1,73,1,0
1908,1,74,1,0
1908,1,75,1,0
1908,1,76,1,0
1908,1,77,1,0
1908,1,78,1,0
1908,1,79,1,0
1908,1,80,1,0
1908,1,81,1,0
1908,1,82,1,0
1908,1,83,1,0
1908,1,84,1,0
1908,1,85,1,0
1908,1,86,1,0
1908,1,87,1,0
1908,1,88,1,0
1908,1,89,1,0
1908,1,90,1,0
1908,1,91,1,0
1908,1,92,1,0
1908,1,93,1,0
1908,1,94,1,0
1908,1,95,1,0
1908,1,96,1,0
2450,1,1,1,0
2450,1,2,1,0
2450,1,3,1,0
2450,1,4,1,0
2450,1,5,1,0
2450,1,6,1,0
2450,1,7,1,0
2450,1,8,1,0
2450,1,9,1,0
2450,1,10,1,0
2450,1,11,1,0
2450,1,12,1,0
2450,1,13,1,0
2450,1,14,1,0
2450,1,15,1,0
2450,1,16,1,0
2450,1,17,1,0
2450,1,18,1,0
2450,1,19,1,0
2450,1,20,1,0
2450,1,21,1,0
2450,1,22,1,0
2450,1,23,1,0
2450,1,24,1,0
2450,1,25,1,0
2450,1,26,1,0
2450,1,27,1,0
2450,1,28,1,0
2450,1,29,1,0
2450,1,30,1,0
2450,1,31,1,0
2450,1,32,1,0
2451,1,1,1,0
2451,1,2,1,0
2451,1,3,1,0
2451,1,4,1,0
2451,1,5,1,0
2451,1,6,1,0
2451,1,7,1,0
2451,1,8,1,0
2451,1,9,1,0
2451,1,10,1,0
2451,1,11,1,0
2451,1,12,1,0
2451,1,13,1,0
2451,1,14,1,0
2451,1,15,1,0
2451,1,16,1,0
2451,1,17,1,0
2451,1,18,1,0
2451,1,19,1,0
2451,1,20,1,0
2451,1,21,1,0
2451,1,22,1,0
2451,1,23,1,0
2451,1,24,1,0
2451,1,25,1,0
2451,1,26,1,0
2451,1,27,1,0
2451,1,28,1,0
2451,1,29,1,0
2451,1,30,1,0
2451,1,31,1,0
2451,1,32,1,0
2453,1,1,1,0
2453,1,2,1,0
2453,1,3,1,0
2453,1,4,1,0
2453,1,5,1,0
2453,1,6,1,0
2453,1,7,1,0
2453,1,8,1,0
2453,1,9,1,0
2453,1,10,1,0
2453,1,11,1,0
2453,1,12,1,0
2453,1,13,1,0
2453,1,14,1,0
2453,1,15,1,0
2453,1,16,1,0
2453,1,17,1,0
2453,1,18,1,0
2453,1,19,1,0
2453,1,20,1,0
2453,1,21,1,0
2453,1,22,1,0
2453,1,23,1,0
2453,1,24,1,0
2453,1,25,1,0
2453,1,26,1,0
2453,1,27,1,0
2453,1,28,1,0
2453,1,29,1,0
2453,1,30,1,0
2453,1,31,1,0
2453,1,32,1,0
2452,1,1,1,0
2452,1,2,1,0
2452,1,3,1,0
2452,1,4,1,0
2452,1,5,1,0
2452,1,6,1,0
2452,1,7,1,0
2452,1,8,1,0
2452,1,9,1,0
2452,1,10,1,0
2452,1,11,1,0
2452,1,12,1,0
2452,1,13,1,0
2452,1,14,1,0
2452,1,15,1,0
2452,1,16,1,0
2452,1,17,1,0
2452,1,18,1,0
2452,1,19,1,0
2452,1,20,1,0
2452,1,21,1,0
2452,1,22,1,0
2452,1,23,1,0
2452,1,24,1,0
2452,1,25,1,0
2452,1,26,1,0
2452,1,27,1,0
2452,1,28,1,0
2452,1,29,1,0
2452,1,30,1,0
2452,1,31,1,0
2452,1,32,1,0
1904,1,1,1,0
7851,1,1,1,1
1905,1,1,1,1
7850,1,1,1,1
30346,1,1,1,8
30347,1,1,1,0
30347,1,1,2,0
30347,1,1,3,0
30347,1,1,4,0
30347,1,1,5,0
30347,1,1,6,0
30347,1,1,7,0
30347,1,1,8,0
30347,1,1,9,0
30347,1,1,10,0
30347,1,1,11,0
30347,1,1,12,0
30347,1,1,13,0
30347,1,1,14,0
30347,1,1,15,0
30347,1,1,16,0
30347,1,1,17,0
30347,1,1,18,0
30347,1,1,19,0
30347,1,1,20,0
30347,1,1,21,0
30347,1,1,22,0
30347,1,1,23,0
30347,1,1,24,0
30347,1,1,25,0
30347,1,1,26,0
30347,1,1,27,0
30347,1,1,28,0
30347,1,1,29,0
30347,1,1,30,0
30347,1,1,31,0
30347,1,1,32,0
30347,1,1,33,0
30347,1,1,34,0
30347,1,1,35,0
30347,1,1,36,0
30347,1,1,37,0
30347,1,1,38,0
30347,1,1,39,0
30347,1,1,40,0
30347,1,1,41,0
30347,1,1,42,0
30347,1,1,43,0
30347,1,1,44,0
30347,1,1,45,0
30347,1,1,46,0
30347,1,1,47,0
30347,1,1,48,0
30347,1,1,49,0
30347,1,1,50,0
30347,1,1,51,0
30347,1,1,52,0
30347,1,1,53,0
30347,1,1,54,0
30347,1,1,55,0
30347,1,1,56,0
30347,1,1,57,0
30347,1,1,58,0
30347,1,1,59,0
30347,1,1,60,0
30347,1,1,61,0
30347,1,1,62,0
30347,1,1,63,0
30347,1,1,64,0
30347,1,1,65,0
30347,1,1,66,0
30347,1,1,67,0
30347,1,1,68,0
30347,1,1,69,0
30347,1,1,70,0
30347,1,1,71,0
30347,1,1,72,0
30347,1,1,73,0
30347,1,1,74,0
30347,1,1,75,0
30347,1,1,76,0
30347,1,1,77,0
30347,1,1,78,0
30347,1,1,79,0
30347,1,1,80,0
30347,1,1,81,0
30347,1,1,82,0
30347,1,1,83,0
30347,1,1,84,0
30347,1,1,85,0
30347,1,1,86,0
30347,1,1,87,0
30347,1,1,88,0
30347,1,1,89,0
30347,1,1,90,0
30347,1,1,91,0
30347,1,1,92,0
30347,1,1,93,0
30347,1,1,94,0
30347,1,1,95,0
30347,1,1,96,0
30347,1,1,97,0
30347,1,1,98,0
30347,1,1,99,0
30347,1,1,100,0
30347,1,1,101,0
30347,1,1,102,0
30347,1,1,103,0
30347,1,1,104,0
30347,1,1,105,0
30347,1,1,106,0
30347,1,1,107,0
30347,1,1,108,0
30347,1,1,109,0
30347,1,1,110,0
30347,1,1,111,0
30347,1,1,112,0
30347,1,1,113,0
30347,1,1,114,0
30347,1,1,115,0
30347,1,1,116,0
30347,1,1,117,0
30347,1,1,118,0
30347,1,1,119,0
30347,1,1,120,0
30347,1,1,121,0
30347,1,1,122,0
30347,1,1,123,0
30347,1,1,124,0
30347,1,1,125,0
30347,1,1,126,0
30347,1,1,127,0
30347,1,1,128,0
48450,1,1,1,1
48450,1,2,1,1
48450,1,3,1,1
48450,1,4,1,1
48450,1,5,1,1
48450,1,6,1,1
48450,1,7,1,1
48450,1,8,1,1
48450,1,9,1,1
48450,1,10,1,1
48450,1,11,1,1
48450,1,12,1,1
48450,1,13,1,1
48450,1,14,1,1
48450,1,15,1,1
48450,1,16,1,1
48450,1,17,1,1
48450,1,18,1,1
48450,1,19,1,1
48450,1,20,1,1
48450,1,21,1,1
48450,1,22,1,1
48450,1,23,1,1
48450,1,24,1,1
48450,1,25,1,1
48450,1,26,1,1
48450,1,27,1,1
48450,1,28,1,1
48450,1,29,1,1
48450,1,30,1,1
48450,1,31,1,1
48450,1,32,1,1
48450,1,33,1,1
48450,1,34,1,1
48450,1,35,1,1
48450,1,36,1,1
48450,1,37,1,1
48450,1,38,1,1
48450,1,39,1,1
48450,1,40,1,1
48450,1,41,1,1
48450,1,42,1,1
48450,1,43,1,1
48450,1,44,1,1
48450,1,45,1,1
48450,1,46,1,1
48450,1,47,1,1
48450,1,48,1,1
48450,1,49,1,1
48450,1,50,1,1
48450,1,51,1,1
48450,1,52,1,1
48450,1,53,1,1
48450,1,54,1,1
48450,1,55,1,1
48450,1,56,1,1
48450,1,57,1,1
48450,1,58,1,1
48450,1,59,1,1
48450,1,60,1,1
48450,1,61,1,1
48450,1,62,1,1
48450,1,63,1,1
48450,1,64,1,1
48450,1,65,1,1
48450,1,66,1,1
48450,1,67,1,1
48450,1,68,1,1
48450,1,69,1,1
48450,1,70,1,1
48450,1,71,1,1
48450,1,72,1,1
48450,1,73,1,1
48450,1,74,1,1
48450,1,75,1,1
48450,1,76,1,1
48450,1,77,1,1
48450,1,78,1,1
48450,1,79,1,1
48450,1,80,1,1
48450,1,81,1,1
48450,1,82,1,1
48450,1,83,1,1
48450,1,84,1,1
48450,1,85,1,1
48450,1,86,1,1
48450,1,87,1,1
48450,1,88,1,1
48450,1,89,1,1
48450,1,90,1,1
48450,1,91,1,1
48450,1,92,1,1
48450,1,93,1,1
48450,1,94,1,1
48450,1,95,1,1
48450,1,96,1,1
48450,1,97,1,1
48450,1,98,1,1
48450,1,99,1,1
48450,1,100,1,1
48450,1,101,1,1
48450,1,102,1,1
48450,1,103,1,1
48450,1,104,1,1
48450,1,105,1,1
48450,1,106,1,1
48450,1,107,1,1
48450,1,108,1,1
48450,1,109,1,1
48450,1,110,1,1
48450,1,111,1,1
48450,1,112,1,1
48450,1,113,1,1
48450,1,114,1,1
48450,1,115,1,1
48450,1,116,1,1
48450,1,117,1,1
48450,1,118,1,1
48450,1,119,1,1
48450,1,120,1,1
48450,1,121,1,1
48450,1,122,1,1
48450,1,123,1,1
48450,1,124,1,1
48450,1,125,1,1
48450,1,126,1,1
48450,1,127,1,1
48450,1,128,1,1
28262,1,1,1,0
28262,1,2,1,0
28262,1,3,1,0
28262,1,4,1,0
28262,1,5,1,0
28262,1,6,1,0
28262,1,7,1,0
28262,1,8,1,0
28262,1,9,1,0
28262,1,10,1,0
28262,1,11,1,0
28262,1,12,1,0
28262,1,13,1,0
28262,1,14,1,0
28262,1,15,1,0
28262,1,16,1,0
28262,1,17,1,0
28262,1,18,1,0
28262,1,19,1,0
28262,1,20,1,0
28262,1,21,1,0
28262,1,22,1,0
28262,1,23,1,0
28262,1,24,1,0
28262,1,25,1,0
28262,1,26,1,0
28262,1,27,1,0
28262,1,28,1,0
28262,1,29,1,0
28262,1,30,1,0
28262,1,31,1,0
28262,1,32,1,0
28266,1,1,1,1000000.000
28266,1,2,1,1000000.000
28266,1,3,1,1000000.000
28266,1,4,1,1000000.000
28266,1,5,1,1000000.000
28266,1,6,1,1000000.000
28266,1,7,1,1000000.000
28266,1,8,1,1000000.000
28266,1,9,1,1000000.000
28266,1,10,1,1000000.000
28266,1,11,1,1000000.000
28266,1,12,1,1000000.000
28266,1,13,1,1000000.000
28266,1,14,1,1000000.000
28266,1,15,1,1000000.000
28266,1,16,1,1000000.000
28266,1,17,1,1000000.000
28266,1,18,1,1000000.000
28266,1,19,1,1000000.000
28266,1,20,1,1000000.000
28266,1,21,1,1000000.000
28266,1,22,1,1000000.000
28266,1,23,1,1000000.000
28266,1,24,1,1000000.000
28266,1,25,1,1000000.000
28266,1,26,1,1000000.000
28266,1,27,1,1000000.000
28266,1,28,1,1000000.000
28266,1,29,1,1000000.000
28266,1,30,1,1000000.000
28266,1,31,1,1000000.000
28266,1,32,1,1000000.000
28264,1,1,1,0.000
28264,1,2,1,0.000
28264,1,3,1,0.000
28264,1,4,1,0.000
28264,1,5,1,0.000
28264,1,6,1,0.000
28264,1,7,1,0.000
28264,1,8,1,0.000
28264,1,9,1,0.000
28264,1,10,1,0.000
28264,1,11,1,0.000
28264,1,12,1,0.000
28264,1,13,1,0.000
28264,1,14,1,0.000
28264,1,15,1,0.000
28264,1,16,1,0.000
28264,1,17,1,0.000
28264,1,18,1,0.000
28264,1,19,1,0.000
28264,1,20,1,0.000
28264,1,21,1,0.000
28264,1,22,1,0.000
28264,1,23,1,0.000
28264,1,24,1,0.000
28264,1,25,1,0.000
28264,1,26,1,0.000
28264,1,27,1,0.000
28264,1,28,1,0.000
28264,1,29,1,0.000
28264,1,30,1,0.000
28264,1,31,1,0.000
28264,1,32,1,0.000
28260,1,1,1,0
28260,1,2,1,0
28260,1,3,1,0
28260,1,4,1,0
28260,1,5,1,0
28260,1,6,1,0
28260,1,7,1,0
28260,1,8,1,0
28260,1,9,1,0
28260,1,10,1,0
28260,1,11,1,0
28260,1,12,1,0
28260,1,13,1,0
28260,1,14,1,0
28260,1,15,1,0
28260,1,16,1,0
28260,1,17,1,0
28260,1,18,1,0
28260,1,19,1,0
28260,1,20,1,0
28260,1,21,1,0
28260,1,22,1,0
28260,1,23,1,0
28260,1,24,1,0
28260,1,25,1,0
28260,1,26,1,0
28260,1,27,1,0
28260,1,28,1,0
28260,1,29,1,0
28260,1,30,1,0
28260,1,31,1,0
28260,1,32,1,0
27950,1,1,1,1000.000
27950,1,2,1,1000.000
27950,1,3,1,1000.000
27950,1,4,1,1000.000
27950,1,5,1,1000.000
27950,1,6,1,1000.000
27950,1,7,1,1000.000
27950,1,8,1,1000.000
27950,1,9,1,1000.000
27950,1,10,1,1000.000
27950,1,11,1,1000.000
27950,1,12,1,1000.000
27950,1,13,1,1000.000
27950,1,14,1,1000.000
27950,1,15,1,1000.000
27950,1,16,1,1000.000
27950,1,17,1,1000.000
27950,1,18,1,1000.000
27950,1,19,1,1000.000
27950,1,20,1,1000.000
27950,1,21,1,1000.000
27950,1,22,1,1000.000
27950,1,23,1,1000.000
27950,1,24,1,1000.000
27950,1,25,1,1000.000
27950,1,26,1,1000.000
27950,1,27,1,1000.000
27950,1,28,1,1000.000
27950,1,29,1,1000.000
27950,1,30,1,1000.000
27950,1,31,1,1000.000
27950,1,32,1,1000.000
27952,1,1,1,0
27952,1,2,1,0
27952,1,3,1,0
27952,1,4,1,0
27952,1,5,1,0
27952,1,6,1,0
27952,1,7,1,0
27952,1,8,1,0
27952,1,9,1,0
27952,1,10,1,0
27952,1,11,1,0
27952,1,12,1,0
27952,1,13,1,0
27952,1,14,1,0
27952,1,15,1,0
27952,1,16,1,0
27952,1,17,1,0
27952,1,18,1,0
27952,1,19,1,0
27952,1,20,1,0
27952,1,21,1,0
27952,1,22,1,0
27952,1,23,1,0
27952,1,24,1,0
27952,1,25,1,0
27952,1,26,1,0
27952,1,27,1,0
27952,1,28,1,0
27952,1,29,1,0
27952,1,30,1,0
27952,1,31,1,0
27952,1,32,1,0
27956,1,1,1,1.000
27956,1,2,1,1.000
27956,1,3,1,1.000
27956,1,4,1,1.000
27956,1,5,1,1.000
27956,1,6,1,1.000
27956,1,7,1,1.000
27956,1,8,1,1.000
27956,1,9,1,1.000
27956,1,10,1,1.000
27956,1,11,1,1.000
27956,1,12,1,1.000
27956,1,13,1,1.000
27956,1,14,1,1.000
27956,1,15,1,1.000
27956,1,16,1,1.000
27956,1,17,1,1.000
27956,1,18,1,1.000
27956,1,19,1,1.000
27956,1,20,1,1.000
27956,1,21,1,1.000
27956,1,22,1,1.000
27956,1,23,1,1.000
27956,1,24,1,1.000
27956,1,25,1,1.000
27956,1,26,1,1.000
27956,1,27,1,1.000
27956,1,28,1,1.000
27956,1,29,1,1.000
27956,1,30,1,1.000
27956,1,31,1,1.000
27956,1,32,1,1.000
27953,1,1,1,    
27953,1,2,1,    
27953,1,3,1,    
27953,1,4,1,    
27953,1,5,1,    
27953,1,6,1,    
27953,1,7,1,    
27953,1,8,1,    
27953,1,9,1,    
27953,1,10,1,    
27953,1,11,1,    
27953,1,12,1,    
27953,1,13,1,    
27953,1,14,1,    
27953,1,15,1,    
27953,1,16,1,    
27953,1,17,1,    
27953,1,18,1,    
27953,1,19,1,    
27953,1,20,1,    
27953,1,21,1,    
27953,1,22,1,    
27953,1,23,1,    
27953,1,24,1,    
27953,1,25,1,    
27953,1,26,1,    
27953,1,27,1,    
27953,1,28,1,    
27953,1,29,1,    
27953,1,30,1,    
27953,1,31,1,    
27953,1,32,1,    
28518,1,1,1,1
28516,1,1,1,0
56162,1,1,1,1
56162,1,2,1,1
56166,1,1,1,1
56166,1,2,1,1
56164,1,1,1,1
56164,1,2,1,1
56169,1,1,1,1
56169,1,2,1,1
56160,1,1,1,0
56160,1,2,1,0
56224,1,1,1,0
56224,1,2,1,0
56224,1,3,1,0
56224,1,4,1,0
56224,1,5,1,0
56224,1,6,1,0
56224,1,7,1,0
56224,1,8,1,0
56228,1,1,1,1
56228,1,2,1,1
56228,1,3,1,1
56228,1,4,1,1
56228,1,5,1,1
56228,1,6,1,1
56228,1,7,1,1
56228,1,8,1,1
56226,1,1,1,1
56226,1,2,1,1
56226,1,3,1,1
56226,1,4,1,1
56226,1,5,1,1
56226,1,6,1,1
56226,1,7,1,1
56226,1,8,1,1
56231,1,1,1,1
56231,1,2,1,1
56231,1,3,1,1
56231,1,4,1,1
56231,1,5,1,1
56231,1,6,1,1
56231,1,7,1,1
56231,1,8,1,1
7776,1,1,1,0
7776,1,1,2,0
7776,1,1,3,0
7776,1,1,4,0
7776,1,1,5,0
7765,1,1,1,30000
7764,1,1,1,60
7771,1,1,1,30000
7762,1,1,1,2404
7774,1,1,1,30000
7769,1,1,1,30000
7773,1,1,1,1.00
7786,1,1,1,0
7763,1,1,1,0
7767,1,1,1,30000
1621,1,1,1,0
1615,1,1,1,1
1617,1,1,1,0
1619,1,1,1,0
30255,1,1,1,2
16428,1,1,1,3
7636,1,1,1,0
8443,1,1,1,1
7904,1,1,1,0
12492,1,1,1,0
12492,1,2,1,0
12492,1,3,1,0
12492,1,4,1,0
12492,1,5,1,0
12492,1,6,1,0
12492,1,7,1,0
12492,1,8,1,0
12492,1,9,1,0
12492,1,10,1,0
12492,1,11,1,0
12492,1,12,1,0
12492,1,13,1,0
12492,1,14,1,0
12492,1,15,1,0
12492,1,16,1,0
12474,1,1,1,0
12474,1,2,1,0
12474,1,3,1,0
12474,1,4,1,0
12474,1,5,1,0
12474,1,6,1,0
12474,1,7,1,0
12474,1,8,1,0
12474,1,9,1,0
12474,1,10,1,0
12474,1,11,1,0
12474,1,12,1,0
12474,1,13,1,0
12474,1,14,1,0
12474,1,15,1,0
12474,1,16,1,0
12475,1,1,1,NV Latch 1
12475,1,2,1,NV Latch 2
12475,1,3,1,NV Latch 3
12475,1,4,1,NV Latch 4
12475,1,5,1,NV Latch 5
12475,1,6,1,NV Latch 6
12475,1,7,1,NV Latch 7
12475,1,8,1,NV Latch 8
12475,1,9,1,NV Latch 9
12475,1,10,1,NV Latch 10
12475,1,11,1,NV Latch 11
12475,1,12,1,NV Latch 12
12475,1,13,1,NV Latch 13
12475,1,14,1,NV Latch 14
12475,1,15,1,NV Latch 15
12475,1,16,1,NV Latch 16
12489,1,1,1,0
12489,1,2,1,0
12489,1,3,1,0
12489,1,4,1,0
12489,1,5,1,0
12489,1,6,1,0
12489,1,7,1,0
12489,1,8,1,0
12489,1,9,1,0
12489,1,10,1,0
12489,1,11,1,0
12489,1,12,1,0
12489,1,13,1,0
12489,1,14,1,0
12489,1,15,1,0
12489,1,16,1,0
12487,1,1,1,0
12487,1,2,1,0
12487,1,3,1,0
12487,1,4,1,0
12487,1,5,1,0
12487,1,6,1,0
12487,1,7,1,0
12487,1,8,1,0
12487,1,9,1,0
12487,1,10,1,0
12487,1,11,1,0
12487,1,12,1,0
12487,1,13,1,0
12487,1,14,1,0
12487,1,15,1,0
12487,1,16,1,0
12491,1,1,1,0
12491,1,2,1,0
12491,1,3,1,0
12491,1,4,1,0
12491,1,5,1,0
12491,1,6,1,0
12491,1,7,1,0
12491,1,8,1,0
12491,1,9,1,0
12491,1,10,1,0
12491,1,11,1,0
12491,1,12,1,0
12491,1,13,1,0
12491,1,14,1,0
12491,1,15,1,0
12491,1,16,1,0
12486,1,1,1,0
12486,1,2,1,0
12486,1,3,1,0
12486,1,4,1,0
12486,1,5,1,0
12486,1,6,1,0
12486,1,7,1,0
12486,1,8,1,0
12486,1,9,1,0
12486,1,10,1,0
12486,1,11,1,0
12486,1,12,1,0
12486,1,13,1,0
12486,1,14,1,0
12486,1,15,1,0
12486,1,16,1,0
1622,1,1,1,0
7639,1,1,1,0
7638,1,1,1,0
18775,1,1,1,0.150
18775,2,1,1,0.150
18775,3,1,1,0.150
18775,4,1,1,0.150
18775,5,1,1,0.150
18775,6,1,1,0.150
18776,1,1,1,0.090
18776,2,1,1,0.090
18776,3,1,1,0.090
18776,4,1,1,0.090
18776,5,1,1,0.090
18776,6,1,1,0.090
18781,1,1,1,0
18781,2,1,1,0
18781,3,1,1,0
18781,4,1,1,0
18781,5,1,1,0
18781,6,1,1,0
18789,1,1,1,1
18789,2,1,1,1
18789,3,1,1,1
18789,4,1,1,1
18789,5,1,1,1
18789,6,1,1,1
18784,1,1,1,0
18784,2,1,1,0
18784,3,1,1,0
18784,4,1,1,0
18784,5,1,1,0
18784,6,1,1,0
18771,1,1,1,0
18771,2,1,1,0
18771,3,1,1,0
18771,4,1,1,0
18771,5,1,1,0
18771,6,1,1,0
18777,1,1,1,0.040
18777,2,1,1,0.040
18777,3,1,1,0.040
18777,4,1,1,0.040
18777,5,1,1,0.040
18777,6,1,1,0.040
18773,1,1,1,1.000
18773,2,1,1,1.000
18773,3,1,1,1.000
18773,4,1,1,1.000
18773,5,1,1,1.000
18773,6,1,1,1.000
18772,1,1,1,0
18772,2,1,1,0
18772,3,1,1,0
18772,4,1,1,0
18772,5,1,1,0
18772,6,1,1,0
18783,1,1,1,0
18783,2,1,1,0
18783,3,1,1,0
18783,4,1,1,0
18783,5,1,1,0
18783,6,1,1,0
18774,1,1,1,0.700
18774,2,1,1,0.700
18774,3,1,1,0.700
18774,4,1,1,0.700
18774,5,1,1,0.700
18774,6,1,1,0.700
16755,1,1,1,30
16755,2,1,1,30
16755,3,1,1,30
16755,4,1,1,30
16755,5,1,1,30
16755,6,1,1,30
16758,1,1,1,0
16758,2,1,1,0
16758,3,1,1,0
16758,4,1,1,0
16758,5,1,1,0
16758,6,1,1,0
16761,1,1,1,0
16761,2,1,1,0
16761,3,1,1,0
16761,4,1,1,0
16761,5,1,1,0
16761,6,1,1,0
16751,1,1,1,0
16751,2,1,1,0
16751,3,1,1,0
16751,4,1,1,0
16751,5,1,1,0
16751,6,1,1,0
16753,1,1,1,0.250
16753,2,1,1,0.250
16753,3,1,1,0.250
16753,4,1,1,0.250
16753,5,1,1,0.250
16753,6,1,1,0.250
16756,1,1,1,0.000
16756,2,1,1,0.000
16756,3,1,1,0.000
16756,4,1,1,0.000
16756,5,1,1,0.000
16756,6,1,1,0.000
16754,1,1,1,1.00
16754,2,1,1,1.00
16754,3,1,1,1.00
16754,4,1,1,1.00
16754,5,1,1,1.00
16754,6,1,1,1.00
16757,1,1,1,0.000
16757,2,1,1,0.000
16757,3,1,1,0.000
16757,4,1,1,0.000
16757,5,1,1,0.000
16757,6,1,1,0.000
16752,1,1,1,0
16752,2,1,1,0
16752,3,1,1,0
16752,4,1,1,0
16752,5,1,1,0
16752,6,1,1,0
16760,1,1,1,0
16760,2,1,1,0
16760,3,1,1,0
16760,4,1,1,0
16760,5,1,1,0
16760,6,1,1,0
16431,1,1,1,1
16437,1,1,1,1
13103,1,1,1,1
13102,1,1,1,0
28517,1,1,1,120
7701,1,1,1,502
7670,1,1,1,254
9402,1,1,1,0
9402,1,1,2,0
9402,1,1,3,0
9402,1,1,4,0
9402,1,1,5,0
9402,1,1,6,0
9402,1,1,7,0
9402,1,1,8,0
9402,1,1,9,0
9402,1,1,10,0
9402,1,1,11,0
9402,1,1,12,0
9402,1,1,13,0
9402,1,1,14,0
9402,1,1,15,0
9402,1,1,16,0
9402,1,1,17,0
9402,1,1,18,0
9402,1,1,19,0
9402,1,1,20,0
9402,1,1,21,0
9402,1,1,22,0
9402,1,1,23,0
9402,1,1,24,0
9402,1,1,25,0
9402,1,1,26,0
9402,1,1,27,0
9402,1,1,28,0
9402,1,1,29,0
9402,1,1,30,0
9402,1,1,31,0
9402,1,1,32,0
9402,1,1,33,0
9402,1,1,34,0
9402,1,1,35,0
9402,1,1,36,0
9402,1,1,37,0
9402,1,1,38,0
9402,1,1,39,0
9402,1,1,40,0
9402,1,1,41,0
9402,1,1,42,0
9402,1,1,43,0
9402,1,1,44,0
9402,1,1,45,0
9402,1,1,46,0
9402,1,1,47,0
9402,1,1,48,0
9402,1,1,49,0
9402,1,1,50,0
9402,1,1,51,0
9402,1,1,52,0
9402,1,1,53,0
9402,1,1,54,0
9402,1,1,55,0
9402,1,1,56,0
9402,1,1,57,0
9402,1,1,58,0
9402,1,1,59,0
9402,1,1,60,0
9402,1,1,61,0
9402,1,1,62,0
9402,1,1,63,0
9402,1,1,64,0
9402,1,1,65,0
9402,1,1,66,0
9402,1,1,67,0
9402,1,1,68,0
9402,1,1,69,0
9402,1,1,70,0
9402,1,1,71,0
9402,1,1,72,0
9402,1,1,73,0
9402,1,1,74,0
9402,1,1,75,0
9402,1,1,76,0
9402,1,1,77,0
9402,1,1,78,0
9402,1,1,79,0
9402,1,1,80,0
9402,1,1,81,0
9402,1,1,82,0
9402,1,1,83,0
9402,1,1,84,0
9402,1,1,85,0
9402,1,1,86,0
9402,1,1,87,0
9402,1,1,88,0
9402,1,1,89,0
9402,1,1,90,0
9402,1,1,91,0
9402,1,1,92,0
9402,1,1,93,0
9402,1,1,94,0
9402,1,1,95,0
9402,1,1,96,0
9402,1,1,97,0
9402,1,1,98,0
9402,1,1,99,0
9402,1,1,100,0
9402,1,1,101,0
9402,1,1,102,0
9402,1,1,103,0
9402,1,1,104,0
9402,1,1,105,0
9402,1,1,106,0
9402,1,1,107,0
9402,1,1,108,0
9402,1,1,109,0
9402,1,1,110,0
9402,1,1,111,0
9402,1,1,112,0
9402,1,1,113,0
9402,1,1,114,0
9402,1,1,115,0
9402,1,1,116,0
9402,1,1,117,0
9402,1,1,118,0
9402,1,1,119,0
9402,1,1,120,0
9402,1,1,121,0
9402,1,1,122,0
9402,1,1,123,0
9402,1,1,124,0
9402,1,1,125,0
9402,1,1,126,0
9402,1,1,127,0
9402,1,1,128,0
9402,1,1,129,0
9402,1,1,130,0
9402,1,1,131,0
9402,1,1,132,0
9402,1,1,133,0
9402,1,1,134,0
9402,1,1,135,0
9402,1,1,136,0
9402,1,1,137,0
9402,1,1,138,0
9402,1,1,139,0
9402,1,1,140,0
9402,1,1,141,0
9402,1,1,142,0
9402,1,1,143,0
9402,1,1,144,0
9402,1,1,145,0
9402,1,1,146,0
9402,1,1,147,0
9402,1,1,148,0
9402,1,1,149,0
9402,1,1,150,0
9402,1,1,151,0
9402,1,1,152,0
9402,1,1,153,0
9402,1,1,154,0
9402,1,1,155,0
9402,1,1,156,0
9402,1,1,157,0
9402,1,1,158,0
9402,1,1,159,0
9402,1,1,160,0
9402,1,1,161,0
9402,1,1,162,0
9402,1,1,163,0
9402,1,1,164,0
9402,1,1,165,0
9402,1,1,166,0
9402,1,1,167,0
9402,1,1,168,0
9402,1,1,169,0
9402,1,1,170,0
9402,1,1,171,0
9402,1,1,172,0
9402,1,1,173,0
9402,1,1,174,0
9402,1,1,175,0
9402,1,1,176,0
9402,1,1,177,0
9402,1,1,178,0
9402,1,1,179,0
9402,1,1,180,0
9402,1,1,181,0
9402,1,1,182,0
9402,1,1,183,0
9402,1,1,184,0
9402,1,1,185,0
9402,1,1,186,0
9402,1,1,187,0
9402,1,1,188,0
9402,1,1,189,0
9402,1,1,190,0
9402,1,1,191,0
9402,1,1,192,0
9402,1,1,193,0
9402,1,1,194,0
9402,1,1,195,0
9402,1,1,196,0
9402,1,1,197,0
9402,1,1,198,0
9402,1,1,199,0
9402,1,1,200,0
9402,1,1,201,0
9402,1,1,202,0
9402,1,1,203,0
9402,1,1,204,0
9402,1,1,205,0
9402,1,1,206,0
9402,1,1,207,0
9402,1,1,208,0
9402,1,1,209,0
9402,1,1,210,0
9402,1,1,211,0
9402,1,1,212,0
9402,1,1,213,0
9402,1,1,214,0
9402,1,1,215,0
9402,1,1,216,0
9402,1,1,217,0
9402,1,1,218,0
9402,1,1,219,0
9402,1,1,220,0
9402,1,1,221,0
9402,1,1,222,0
9402,1,1,223,0
9402,1,1,224,0
9402,1,1,225,0
9402,1,1,226,0
9402,1,1,227,0
9402,1,1,228,0
9402,1,1,229,0
9402,1,1,230,0
9402,1,1,231,0
9402,1,1,232,0
9402,1,1,233,0
9402,1,1,234,0
9402,1,1,235,0
9402,1,1,236,0
9402,1,1,237,0
9402,1,1,238,0
9402,1,1,239,0
9402,1,1,240,0
9402,1,1,241,0
9402,1,1,242,0
9402,1,1,243,0
9402,1,1,244,0
9402,1,1,245,0
9402,1,1,246,0
9402,1,1,247,0
9402,1,1,248,0
9402,1,1,249,0
9402,1,1,250,0
9402,1,1,251,0
9402,1,1,252,0
9402,1,1,253,0
9402,1,1,254,0
9402,1,1,255,0
9402,1,1,256,0
18939,1,1,1,0
18939,2,1,1,0
18939,3,1,1,0
18939,4,1,1,0
18939,5,1,1,0
18939,6,1,1,0
18939,1,2,1,0
18939,2,2,1,0
18939,3,2,1,0
18939,4,2,1,0
18939,5,2,1,0
18939,6,2,1,0
18941,1,1,1,0
18941,2,1,1,0
18941,3,1,1,0
18941,4,1,1,0
18941,5,1,1,0
18941,6,1,1,0
18941,1,2,1,0
18941,2,2,1,0
18941,3,2,1,0
18941,4,2,1,0
18941,5,2,1,0
18941,6,2,1,0
18933,1,1,1,75
18933,2,1,1,75
18933,3,1,1,75
18933,4,1,1,75
18933,5,1,1,75
18933,6,1,1,75
18933,1,2,1,75
18933,2,2,1,75
18933,3,2,1,75
18933,4,2,1,75
18933,5,2,1,75
18933,6,2,1,75
18934,1,1,1,90
18934,2,1,1,90
18934,3,1,1,90
18934,4,1,1,90
18934,5,1,1,90
18934,6,1,1,90
18934,1,2,1,90
18934,2,2,1,90
18934,3,2,1,90
18934,4,2,1,90
18934,5,2,1,90
18934,6,2,1,90
18935,1,1,1,0.050
18935,2,1,1,0.050
18935,3,1,1,0.050
18935,4,1,1,0.050
18935,5,1,1,0.050
18935,6,1,1,0.050
18935,1,2,1,0.050
18935,2,2,1,0.050
18935,3,2,1,0.050
18935,4,2,1,0.050
18935,5,2,1,0.050
18935,6,2,1,0.050
18930,1,1,1,0
18930,2,1,1,0
18930,3,1,1,0
18930,4,1,1,0
18930,5,1,1,0
18930,6,1,1,0
18930,1,2,1,0
18930,2,2,1,0
18930,3,2,1,0
18930,4,2,1,0
18930,5,2,1,0
18930,6,2,1,0
18942,1,1,1,0.00
18942,2,1,1,0.00
18942,3,1,1,0.00
18942,4,1,1,0.00
18942,5,1,1,0.00
18942,6,1,1,0.00
18942,1,2,1,0.00
18942,2,2,1,0.00
18942,3,2,1,0.00
18942,4,2,1,0.00
18942,5,2,1,0.00
18942,6,2,1,0.00
18943,1,1,1,0.063
18943,2,1,1,0.063
18943,3,1,1,0.063
18943,4,1,1,0.063
18943,5,1,1,0.063
18943,6,1,1,0.063
18943,1,2,1,0.063
18943,2,2,1,0.063
18943,3,2,1,0.063
18943,4,2,1,0.063
18943,5,2,1,0.063
18943,6,2,1,0.063
18936,1,1,1,90
18936,2,1,1,90
18936,3,1,1,90
18936,4,1,1,90
18936,5,1,1,90
18936,6,1,1,90
18936,1,2,1,90
18936,2,2,1,90
18936,3,2,1,90
18936,4,2,1,90
18936,5,2,1,90
18936,6,2,1,90
18937,1,1,1,0.050
18937,2,1,1,0.050
18937,3,1,1,0.050
18937,4,1,1,0.050
18937,5,1,1,0.050
18937,6,1,1,0.050
18937,1,2,1,0.050
18937,2,2,1,0.050
18937,3,2,1,0.050
18937,4,2,1,0.050
18937,5,2,1,0.050
18937,6,2,1,0.050
18931,1,1,1,0
18931,2,1,1,0
18931,3,1,1,0
18931,4,1,1,0
18931,5,1,1,0
18931,6,1,1,0
18931,1,2,1,0
18931,2,2,1,0
18931,3,2,1,0
18931,4,2,1,0
18931,5,2,1,0
18931,6,2,1,0
18938,1,1,1,0
18938,2,1,1,0
18938,3,1,1,0
18938,4,1,1,0
18938,5,1,1,0
18938,6,1,1,0
18938,1,2,1,0
18938,2,2,1,0
18938,3,2,1,0
18938,4,2,1,0
18938,5,2,1,0
18938,6,2,1,0
18932,1,1,1,0
18932,2,1,1,0
18932,3,1,1,0
18932,4,1,1,0
18932,5,1,1,0
18932,6,1,1,0
18932,1,2,1,0
18932,2,2,1,0
18932,3,2,1,0
18932,4,2,1,0
18932,5,2,1,0
18932,6,2,1,0
20459,1,1,1,0
20459,2,1,1,0
20459,3,1,1,0
20459,4,1,1,0
20459,5,1,1,0
20459,6,1,1,0
20459,1,2,1,0
20459,2,2,1,0
20459,3,2,1,0
20459,4,2,1,0
20459,5,2,1,0
20459,6,2,1,0
20457,1,1,1,0.00
20457,2,1,1,0.00
20457,3,1,1,0.00
20457,4,1,1,0.00
20457,5,1,1,0.00
20457,6,1,1,0.00
20457,1,2,1,0.00
20457,2,2,1,0.00
20457,3,2,1,0.00
20457,4,2,1,0.00
20457,5,2,1,0.00
20457,6,2,1,0.00
20462,1,1,1,0
20462,2,1,1,0
20462,3,1,1,0
20462,4,1,1,0
20462,5,1,1,0
20462,6,1,1,0
20462,1,2,1,0
20462,2,2,1,0
20462,3,2,1,0
20462,4,2,1,0
20462,5,2,1,0
20462,6,2,1,0
20454,1,1,1,0
20454,2,1,1,0
20454,3,1,1,0
20454,4,1,1,0
20454,5,1,1,0
20454,6,1,1,0
20454,1,2,1,0
20454,2,2,1,0
20454,3,2,1,0
20454,4,2,1,0
20454,5,2,1,0
20454,6,2,1,0
20456,1,1,1,1.000
20456,2,1,1,1.000
20456,3,1,1,1.000
20456,4,1,1,1.000
20456,5,1,1,1.000
20456,6,1,1,1.000
20456,1,2,1,1.000
20456,2,2,1,1.000
20456,3,2,1,1.000
20456,4,2,1,1.000
20456,5,2,1,1.000
20456,6,2,1,1.000
20458,1,1,1,0.00
20458,2,1,1,0.00
20458,3,1,1,0.00
20458,4,1,1,0.00
20458,5,1,1,0.00
20458,6,1,1,0.00
20458,1,2,1,0.00
20458,2,2,1,0.00
20458,3,2,1,0.00
20458,4,2,1,0.00
20458,5,2,1,0.00
20458,6,2,1,0.00
20455,1,1,1,0
20455,2,1,1,0
20455,3,1,1,0
20455,4,1,1,0
20455,5,1,1,0
20455,6,1,1,0
20455,1,2,1,0
20455,2,2,1,0
20455,3,2,1,0
20455,4,2,1,0
20455,5,2,1,0
20455,6,2,1,0
20461,1,1,1,0
20461,2,1,1,0
20461,3,1,1,0
20461,4,1,1,0
20461,5,1,1,0
20461,6,1,1,0
20461,1,2,1,0
20461,2,2,1,0
20461,3,2,1,0
20461,4,2,1,0
20461,5,2,1,0
20461,6,2,1,0
16353,1,1,1,0
16353,2,1,1,0
16353,3,1,1,0
16353,4,1,1,0
16353,5,1,1,0
16353,6,1,1,0
16353,1,2,1,0
16353,2,2,1,0
16353,3,2,1,0
16353,4,2,1,0
16353,5,2,1,0
16353,6,2,1,0
16353,1,3,1,0
16353,2,3,1,0
16353,3,3,1,0
16353,4,3,1,0
16353,5,3,1,0
16353,6,3,1,0
16356,1,1,1,0
16356,2,1,1,0
16356,3,1,1,0
16356,4,1,1,0
16356,5,1,1,0
16356,6,1,1,0
16356,1,2,1,0
16356,2,2,1,0
16356,3,2,1,0
16356,4,2,1,0
16356,5,2,1,0
16356,6,2,1,0
16356,1,3,1,0
16356,2,3,1,0
16356,3,3,1,0
16356,4,3,1,0
16356,5,3,1,0
16356,6,3,1,0
16348,1,1,1,0
16348,2,1,1,0
16348,3,1,1,0
16348,4,1,1,0
16348,5,1,1,0
16348,6,1,1,0
16348,1,2,1,0
16348,2,2,1,0
16348,3,2,1,0
16348,4,2,1,0
16348,5,2,1,0
16348,6,2,1,0
16348,1,3,1,0
16348,2,3,1,0
16348,3,3,1,0
16348,4,3,1,0
16348,5,3,1,0
16348,6,3,1,0
16350,1,1,1,0.300
16350,2,1,1,0.300
16350,3,1,1,0.300
16350,4,1,1,0.300
16350,5,1,1,0.300
16350,6,1,1,0.300
16350,1,2,1,0.300
16350,2,2,1,0.300
16350,3,2,1,0.300
16350,4,2,1,0.300
16350,5,2,1,0.300
16350,6,2,1,0.300
16350,1,3,1,0.300
16350,2,3,1,0.300
16350,3,3,1,0.300
16350,4,3,1,0.300
16350,5,3,1,0.300
16350,6,3,1,0.300
16351,1,1,1,0.50
16351,2,1,1,0.50
16351,3,1,1,0.50
16351,4,1,1,0.50
16351,5,1,1,0.50
16351,6,1,1,0.50
16351,1,2,1,0.50
16351,2,2,1,0.50
16351,3,2,1,0.50
16351,4,2,1,0.50
16351,5,2,1,0.50
16351,6,2,1,0.50
16351,1,3,1,0.50
16351,2,3,1,0.50
16351,3,3,1,0.50
16351,4,3,1,0.50
16351,5,3,1,0.50
16351,6,3,1,0.50
16352,1,1,1,0.50
16352,2,1,1,0.50
16352,3,1,1,0.50
16352,4,1,1,0.50
16352,5,1,1,0.50
16352,6,1,1,0.50
16352,1,2,1,0.50
16352,2,2,1,0.50
16352,3,2,1,0.50
16352,4,2,1,0.50
16352,5,2,1,0.50
16352,6,2,1,0.50
16352,1,3,1,0.50
16352,2,3,1,0.50
16352,3,3,1,0.50
16352,4,3,1,0.50
16352,5,3,1,0.50
16352,6,3,1,0.50
16349,1,1,1,0
16349,2,1,1,0
16349,3,1,1,0
16349,4,1,1,0
16349,5,1,1,0
16349,6,1,1,0
16349,1,2,1,0
16349,2,2,1,0
16349,3,2,1,0
16349,4,2,1,0
16349,5,2,1,0
16349,6,2,1,0
16349,1,3,1,0
16349,2,3,1,0
16349,3,3,1,0
16349,4,3,1,0
16349,5,3,1,0
16349,6,3,1,0
16355,1,1,1,0
16355,2,1,1,0
16355,3,1,1,0
16355,4,1,1,0
16355,5,1,1,0
16355,6,1,1,0
16355,1,2,1,0
16355,2,2,1,0
16355,3,2,1,0
16355,4,2,1,0
16355,5,2,1,0
16355,6,2,1,0
16355,1,3,1,0
16355,2,3,1,0
16355,3,3,1,0
16355,4,3,1,0
16355,5,3,1,0
16355,6,3,1,0
16246,1,1,1,0
16246,2,1,1,0
16246,3,1,1,0
16246,4,1,1,0
16246,5,1,1,0
16246,6,1,1,0
16246,1,2,1,0
16246,2,2,1,0
16246,3,2,1,0
16246,4,2,1,0
16246,5,2,1,0
16246,6,2,1,0
16243,1,1,1,0
16243,2,1,1,0
16243,3,1,1,0
16243,4,1,1,0
16243,5,1,1,0
16243,6,1,1,0
16243,1,2,1,0
16243,2,2,1,0
16243,3,2,1,0
16243,4,2,1,0
16243,5,2,1,0
16243,6,2,1,0
16249,1,1,1,0
16249,2,1,1,0
16249,3,1,1,0
16249,4,1,1,0
16249,5,1,1,0
16249,6,1,1,0
16249,1,2,1,0
16249,2,2,1,0
16249,3,2,1,0
16249,4,2,1,0
16249,5,2,1,0
16249,6,2,1,0
16240,1,1,1,0
16240,2,1,1,0
16240,3,1,1,0
16240,4,1,1,0
16240,5,1,1,0
16240,6,1,1,0
16240,1,2,1,0
16240,2,2,1,0
16240,3,2,1,0
16240,4,2,1,0
16240,5,2,1,0
16240,6,2,1,0
16244,1,1,1,1.00
16244,2,1,1,1.00
16244,3,1,1,1.00
16244,4,1,1,1.00
16244,5,1,1,1.00
16244,6,1,1,1.00
16244,1,2,1,1.00
16244,2,2,1,1.00
16244,3,2,1,1.00
16244,4,2,1,1.00
16244,5,2,1,1.00
16244,6,2,1,1.00
16242,1,1,1,1.000
16242,2,1,1,1.000
16242,3,1,1,1.000
16242,4,1,1,1.000
16242,5,1,1,1.000
16242,6,1,1,1.000
16242,1,2,1,1.000
16242,2,2,1,1.000
16242,3,2,1,1.000
16242,4,2,1,1.000
16242,5,2,1,1.000
16242,6,2,1,1.000
16245,1,1,1,0
16245,2,1,1,0
16245,3,1,1,0
16245,4,1,1,0
16245,5,1,1,0
16245,6,1,1,0
16245,1,2,1,0
16245,2,2,1,0
16245,3,2,1,0
16245,4,2,1,0
16245,5,2,1,0
16245,6,2,1,0
16241,1,1,1,0
16241,2,1,1,0
16241,3,1,1,0
16241,4,1,1,0
16241,5,1,1,0
16241,6,1,1,0
16241,1,2,1,0
16241,2,2,1,0
16241,3,2,1,0
16241,4,2,1,0
16241,5,2,1,0
16241,6,2,1,0
16248,1,1,1,0
16248,2,1,1,0
16248,3,1,1,0
16248,4,1,1,0
16248,5,1,1,0
16248,6,1,1,0
16248,1,2,1,0
16248,2,2,1,0
16248,3,2,1,0
16248,4,2,1,0
16248,5,2,1,0
16248,6,2,1,0
52448,1,1,1,0
52448,2,1,1,0
52448,3,1,1,0
52448,4,1,1,0
52448,5,1,1,0
52448,6,1,1,0
52448,1,2,1,0
52448,2,2,1,0
52448,3,2,1,0
52448,4,2,1,0
52448,5,2,1,0
52448,6,2,1,0
52455,1,1,1,0
52455,2,1,1,0
52455,3,1,1,0
52455,4,1,1,0
52455,5,1,1,0
52455,6,1,1,0
52455,1,2,1,0
52455,2,2,1,0
52455,3,2,1,0
52455,4,2,1,0
52455,5,2,1,0
52455,6,2,1,0
52450,1,1,1,0
52450,2,1,1,0
52450,3,1,1,0
52450,4,1,1,0
52450,5,1,1,0
52450,6,1,1,0
52450,1,2,1,0
52450,2,2,1,0
52450,3,2,1,0
52450,4,2,1,0
52450,5,2,1,0
52450,6,2,1,0
52442,1,1,1,75
52442,2,1,1,75
52442,3,1,1,75
52442,4,1,1,75
52442,5,1,1,75
52442,6,1,1,75
52442,1,2,1,75
52442,2,2,1,75
52442,3,2,1,75
52442,4,2,1,75
52442,5,2,1,75
52442,6,2,1,75
52443,1,1,1,90
52443,2,1,1,90
52443,3,1,1,90
52443,4,1,1,90
52443,5,1,1,90
52443,6,1,1,90
52443,1,2,1,90
52443,2,2,1,90
52443,3,2,1,90
52443,4,2,1,90
52443,5,2,1,90
52443,6,2,1,90
52444,1,1,1,0.050
52444,2,1,1,0.050
52444,3,1,1,0.050
52444,4,1,1,0.050
52444,5,1,1,0.050
52444,6,1,1,0.050
52444,1,2,1,0.050
52444,2,2,1,0.050
52444,3,2,1,0.050
52444,4,2,1,0.050
52444,5,2,1,0.050
52444,6,2,1,0.050
52439,1,1,1,0
52439,2,1,1,0
52439,3,1,1,0
52439,4,1,1,0
52439,5,1,1,0
52439,6,1,1,0
52439,1,2,1,0
52439,2,2,1,0
52439,3,2,1,0
52439,4,2,1,0
52439,5,2,1,0
52439,6,2,1,0
52453,1,1,1,0.00
52453,2,1,1,0.00
52453,3,1,1,0.00
52453,4,1,1,0.00
52453,5,1,1,0.00
52453,6,1,1,0.00
52453,1,2,1,0.00
52453,2,2,1,0.00
52453,3,2,1,0.00
52453,4,2,1,0.00
52453,5,2,1,0.00
52453,6,2,1,0.00
52452,1,1,1,0
52452,2,1,1,0
52452,3,1,1,0
52452,4,1,1,0
52452,5,1,1,0
52452,6,1,1,0
52452,1,2,1,0
52452,2,2,1,0
52452,3,2,1,0
52452,4,2,1,0
52452,5,2,1,0
52452,6,2,1,0
52441,1,1,1,0
52441,2,1,1,0
52441,3,1,1,0
52441,4,1,1,0
52441,5,1,1,0
52441,6,1,1,0
52441,1,2,1,0
52441,2,2,1,0
52441,3,2,1,0
52441,4,2,1,0
52441,5,2,1,0
52441,6,2,1,0
52451,1,1,1,0
52451,2,1,1,0
52451,3,1,1,0
52451,4,1,1,0
52451,5,1,1,0
52451,6,1,1,0
52451,1,2,1,0
52451,2,2,1,0
52451,3,2,1,0
52451,4,2,1,0
52451,5,2,1,0
52451,6,2,1,0
52454,1,1,1,0.063
52454,2,1,1,0.063
52454,3,1,1,0.063
52454,4,1,1,0.063
52454,5,1,1,0.063
52454,6,1,1,0.063
52454,1,2,1,0.063
52454,2,2,1,0.063
52454,3,2,1,0.063
52454,4,2,1,0.063
52454,5,2,1,0.063
52454,6,2,1,0.063
52445,1,1,1,90
52445,2,1,1,90
52445,3,1,1,90
52445,4,1,1,90
52445,5,1,1,90
52445,6,1,1,90
52445,1,2,1,90
52445,2,2,1,90
52445,3,2,1,90
52445,4,2,1,90
52445,5,2,1,90
52445,6,2,1,90
52446,1,1,1,0.050
52446,2,1,1,0.050
52446,3,1,1,0.050
52446,4,1,1,0.050
52446,5,1,1,0.050
52446,6,1,1,0.050
52446,1,2,1,0.050
52446,2,2,1,0.050
52446,3,2,1,0.050
52446,4,2,1,0.050
52446,5,2,1,0.050
52446,6,2,1,0.050
52440,1,1,1,0
52440,2,1,1,0
52440,3,1,1,0
52440,4,1,1,0
52440,5,1,1,0
52440,6,1,1,0
52440,1,2,1,0
52440,2,2,1,0
52440,3,2,1,0
52440,4,2,1,0
52440,5,2,1,0
52440,6,2,1,0
52447,1,1,1,0
52447,2,1,1,0
52447,3,1,1,0
52447,4,1,1,0
52447,5,1,1,0
52447,6,1,1,0
52447,1,2,1,0
52447,2,2,1,0
52447,3,2,1,0
52447,4,2,1,0
52447,5,2,1,0
52447,6,2,1,0
14144,1,1,1,0
14144,2,1,1,0
14144,3,1,1,0
14144,4,1,1,0
14144,5,1,1,0
14144,6,1,1,0
14144,1,2,1,0
14144,2,2,1,0
14144,3,2,1,0
14144,4,2,1,0
14144,5,2,1,0
14144,6,2,1,0
14144,1,3,1,0
14144,2,3,1,0
14144,3,3,1,0
14144,4,3,1,0
14144,5,3,1,0
14144,6,3,1,0
14144,1,4,1,0
14144,2,4,1,0
14144,3,4,1,0
14144,4,4,1,0
14144,5,4,1,0
14144,6,4,1,0
14144,1,5,1,0
14144,2,5,1,0
14144,3,5,1,0
14144,4,5,1,0
14144,5,5,1,0
14144,6,5,1,0
14144,1,6,1,0
14144,2,6,1,0
14144,3,6,1,0
14144,4,6,1,0
14144,5,6,1,0
14144,6,6,1,0
14144,1,7,1,0
14144,2,7,1,0
14144,3,7,1,0
14144,4,7,1,0
14144,5,7,1,0
14144,6,7,1,0
14144,1,8,1,0
14144,2,8,1,0
14144,3,8,1,0
14144,4,8,1,0
14144,5,8,1,0
14144,6,8,1,0
14144,1,9,1,0
14144,2,9,1,0
14144,3,9,1,0
14144,4,9,1,0
14144,5,9,1,0
14144,6,9,1,0
14144,1,10,1,0
14144,2,10,1,0
14144,3,10,1,0
14144,4,10,1,0
14144,5,10,1,0
14144,6,10,1,0
14144,1,11,1,0
14144,2,11,1,0
14144,3,11,1,0
14144,4,11,1,0
14144,5,11,1,0
14144,6,11,1,0
14144,1,12,1,0
14144,2,12,1,0
14144,3,12,1,0
14144,4,12,1,0
14144,5,12,1,0
14144,6,12,1,0
14142,1,1,1,0.00
14142,2,1,1,0.00
14142,3,1,1,0.00
14142,4,1,1,0.00
14142,5,1,1,0.00
14142,6,1,1,0.00
14142,1,2,1,0.00
14142,2,2,1,0.00
14142,3,2,1,0.00
14142,4,2,1,0.00
14142,5,2,1,0.00
14142,6,2,1,0.00
14142,1,3,1,0.00
14142,2,3,1,0.00
14142,3,3,1,0.00
14142,4,3,1,0.00
14142,5,3,1,0.00
14142,6,3,1,0.00
14142,1,4,1,0.00
14142,2,4,1,0.00
14142,3,4,1,0.00
14142,4,4,1,0.00
14142,5,4,1,0.00
14142,6,4,1,0.00
14142,1,5,1,0.00
14142,2,5,1,0.00
14142,3,5,1,0.00
14142,4,5,1,0.00
14142,5,5,1,0.00
14142,6,5,1,0.00
14142,1,6,1,0.00
14142,2,6,1,0.00
14142,3,6,1,0.00
14142,4,6,1,0.00
14142,5,6,1,0.00
14142,6,6,1,0.00
14142,1,7,1,0.00
14142,2,7,1,0.00
14142,3,7,1,0.00
14142,4,7,1,0.00
14142,5,7,1,0.00
14142,6,7,1,0.00
14142,1,8,1,0.00
14142,2,8,1,0.00
14142,3,8,1,0.00
14142,4,8,1,0.00
14142,5,8,1,0.00
14142,6,8,1,0.00
14142,1,9,1,0.00
14142,2,9,1,0.00
14142,3,9,1,0.00
14142,4,9,1,0.00
14142,5,9,1,0.00
14142,6,9,1,0.00
14142,1,10,1,0.00
14142,2,10,1,0.00
14142,3,10,1,0.00
14142,4,10,1,0.00
14142,5,10,1,0.00
14142,6,10,1,0.00
14142,1,11,1,0.00
14142,2,11,1,0.00
14142,3,11,1,0.00
14142,4,11,1,0.00
14142,5,11,1,0.00
14142,6,11,1,0.00
14142,1,12,1,0.00
14142,2,12,1,0.00
14142,3,12,1,0.00
14142,4,12,1,0.00
14142,5,12,1,0.00
14142,6,12,1,0.00
14147,1,1,1,0
14147,2,1,1,0
14147,3,1,1,0
14147,4,1,1,0
14147,5,1,1,0
14147,6,1,1,0
14147,1,2,1,0
14147,2,2,1,0
14147,3,2,1,0
14147,4,2,1,0
14147,5,2,1,0
14147,6,2,1,0
14147,1,3,1,0
14147,2,3,1,0
14147,3,3,1,0
14147,4,3,1,0
14147,5,3,1,0
14147,6,3,1,0
14147,1,4,1,0
14147,2,4,1,0
14147,3,4,1,0
14147,4,4,1,0
14147,5,4,1,0
14147,6,4,1,0
14147,1,5,1,0
14147,2,5,1,0
14147,3,5,1,0
14147,4,5,1,0
14147,5,5,1,0
14147,6,5,1,0
14147,1,6,1,0
14147,2,6,1,0
14147,3,6,1,0
14147,4,6,1,0
14147,5,6,1,0
14147,6,6,1,0
14147,1,7,1,0
14147,2,7,1,0
14147,3,7,1,0
14147,4,7,1,0
14147,5,7,1,0
14147,6,7,1,0
14147,1,8,1,0
14147,2,8,1,0
14147,3,8,1,0
14147,4,8,1,0
14147,5,8,1,0
14147,6,8,1,0
14147,1,9,1,0
14147,2,9,1,0
14147,3,9,1,0
14147,4,9,1,0
14147,5,9,1,0
14147,6,9,1,0
14147,1,10,1,0
14147,2,10,1,0
14147,3,10,1,0
14147,4,10,1,0
14147,5,10,1,0
14147,6,10,1,0
14147,1,11,1,0
14147,2,11,1,0
14147,3,11,1,0
14147,4,11,1,0
14147,5,11,1,0
14147,6,11,1,0
14147,1,12,1,0
14147,2,12,1,0
14147,3,12,1,0
14147,4,12,1,0
14147,5,12,1,0
14147,6,12,1,0
14139,1,1,1,0
14139,2,1,1,0
14139,3,1,1,0
14139,4,1,1,0
14139,5,1,1,0
14139,6,1,1,0
14139,1,2,1,0
14139,2,2,1,0
14139,3,2,1,0
14139,4,2,1,0
14139,5,2,1,0
14139,6,2,1,0
14139,1,3,1,0
14139,2,3,1,0
14139,3,3,1,0
14139,4,3,1,0
14139,5,3,1,0
14139,6,3,1,0
14139,1,4,1,0
14139,2,4,1,0
14139,3,4,1,0
14139,4,4,1,0
14139,5,4,1,0
14139,6,4,1,0
14139,1,5,1,0
14139,2,5,1,0
14139,3,5,1,0
14139,4,5,1,0
14139,5,5,1,0
14139,6,5,1,0
14139,1,6,1,0
14139,2,6,1,0
14139,3,6,1,0
14139,4,6,1,0
14139,5,6,1,0
14139,6,6,1,0
14139,1,7,1,0
14139,2,7,1,0
14139,3,7,1,0
14139,4,7,1,0
14139,5,7,1,0
14139,6,7,1,0
14139,1,8,1,0
14139,2,8,1,0
14139,3,8,1,0
14139,4,8,1,0
14139,5,8,1,0
14139,6,8,1,0
14139,1,9,1,0
14139,2,9,1,0
14139,3,9,1,0
14139,4,9,1,0
14139,5,9,1,0
14139,6,9,1,0
14139,1,10,1,0
14139,2,10,1,0
14139,3,10,1,0
14139,4,10,1,0
14139,5,10,1,0
14139,6,10,1,0
14139,1,11,1,0
14139,2,11,1,0
14139,3,11,1,0
14139,4,11,1,0
14139,5,11,1,0
14139,6,11,1,0
14139,1,12,1,0
14139,2,12,1,0
14139,3,12,1,0
14139,4,12,1,0
14139,5,12,1,0
14139,6,12,1,0
14141,1,1,1,1.000
14141,2,1,1,1.000
14141,3,1,1,1.000
14141,4,1,1,1.000
14141,5,1,1,1.000
14141,6,1,1,1.000
14141,1,2,1,1.000
14141,2,2,1,1.000
14141,3,2,1,1.000
14141,4,2,1,1.000
14141,5,2,1,1.000
14141,6,2,1,1.000
14141,1,3,1,1.000
14141,2,3,1,1.000
14141,3,3,1,1.000
14141,4,3,1,1.000
14141,5,3,1,1.000
14141,6,3,1,1.000
14141,1,4,1,1.000
14141,2,4,1,1.000
14141,3,4,1,1.000
14141,4,4,1,1.000
14141,5,4,1,1.000
14141,6,4,1,1.000
14141,1,5,1,1.000
14141,2,5,1,1.000
14141,3,5,1,1.000
14141,4,5,1,1.000
14141,5,5,1,1.000
14141,6,5,1,1.000
14141,1,6,1,1.000
14141,2,6,1,1.000
14141,3,6,1,1.000
14141,4,6,1,1.000
14141,5,6,1,1.000
14141,6,6,1,1.000
14141,1,7,1,1.000
14141,2,7,1,1.000
14141,3,7,1,1.000
14141,4,7,1,1.000
14141,5,7,1,1.000
14141,6,7,1,1.000
14141,1,8,1,1.000
14141,2,8,1,1.000
14141,3,8,1,1.000
14141,4,8,1,1.000
14141,5,8,1,1.000
14141,6,8,1,1.000
14141,1,9,1,1.000
14141,2,9,1,1.000
14141,3,9,1,1.000
14141,4,9,1,1.000
14141,5,9,1,1.000
14141,6,9,1,1.000
14141,1,10,1,1.000
14141,2,10,1,1.000
14141,3,10,1,1.000
14141,4,10,1,1.000
14141,5,10,1,1.000
14141,6,10,1,1.000
14141,1,11,1,1.000
14141,2,11,1,1.000
14141,3,11,1,1.000
14141,4,11,1,1.000
14141,5,11,1,1.000
14141,6,11,1,1.000
14141,1,12,1,1.000
14141,2,12,1,1.000
14141,3,12,1,1.000
14141,4,12,1,1.000
14141,5,12,1,1.000
14141,6,12,1,1.000
14143,1,1,1,0.00
14143,2,1,1,0.00
14143,3,1,1,0.00
14143,4,1,1,0.00
14143,5,1,1,0.00
14143,6,1,1,0.00
14143,1,2,1,0.00
14143,2,2,1,0.00
14143,3,2,1,0.00
14143,4,2,1,0.00
14143,5,2,1,0.00
14143,6,2,1,0.00
14143,1,3,1,0.00
14143,2,3,1,0.00
14143,3,3,1,0.00
14143,4,3,1,0.00
14143,5,3,1,0.00
14143,6,3,1,0.00
14143,1,4,1,0.00
14143,2,4,1,0.00
14143,3,4,1,0.00
14143,4,4,1,0.00
14143,5,4,1,0.00
14143,6,4,1,0.00
14143,1,5,1,0.00
14143,2,5,1,0.00
14143,3,5,1,0.00
14143,4,5,1,0.00
14143,5,5,1,0.00
14143,6,5,1,0.00
14143,1,6,1,0.00
14143,2,6,1,0.00
14143,3,6,1,0.00
14143,4,6,1,0.00
14143,5,6,1,0.00
14143,6,6,1,0.00
14143,1,7,1,0.00
14143,2,7,1,0.00
14143,3,7,1,0.00
14143,4,7,1,0.00
14143,5,7,1,0.00
14143,6,7,1,0.00
14143,1,8,1,0.00
14143,2,8,1,0.00
14143,3,8,1,0.00
14143,4,8,1,0.00
14143,5,8,1,0.00
14143,6,8,1,0.00
14143,1,9,1,0.00
14143,2,9,1,0.00
14143,3,9,1,0.00
14143,4,9,1,0.00
14143,5,9,1,0.00
14143,6,9,1,0.00
14143,1,10,1,0.00
14143,2,10,1,0.00
14143,3,10,1,0.00
14143,4,10,1,0.00
14143,5,10,1,0.00
14143,6,10,1,0.00
14143,1,11,1,0.00
14143,2,11,1,0.00
14143,3,11,1,0.00
14143,4,11,1,0.00
14143,5,11,1,0.00
14143,6,11,1,0.00
14143,1,12,1,0.00
14143,2,12,1,0.00
14143,3,12,1,0.00
14143,4,12,1,0.00
14143,5,12,1,0.00
14143,6,12,1,0.00
14140,1,1,1,0
14140,2,1,1,0
14140,3,1,1,0
14140,4,1,1,0
14140,5,1,1,0
14140,6,1,1,0
14140,1,2,1,0
14140,2,2,1,0
14140,3,2,1,0
14140,4,2,1,0
14140,5,2,1,0
14140,6,2,1,0
14140,1,3,1,0
14140,2,3,1,0
14140,3,3,1,0
14140,4,3,1,0
14140,5,3,1,0
14140,6,3,1,0
14140,1,4,1,0
14140,2,4,1,0
14140,3,4,1,0
14140,4,4,1,0
14140,5,4,1,0
14140,6,4,1,0
14140,1,5,1,0
14140,2,5,1,0
14140,3,5,1,0
14140,4,5,1,0
14140,5,5,1,0
14140,6,5,1,0
14140,1,6,1,0
14140,2,6,1,0
14140,3,6,1,0
14140,4,6,1,0
14140,5,6,1,0
14140,6,6,1,0
14140,1,7,1,0
14140,2,7,1,0
14140,3,7,1,0
14140,4,7,1,0
14140,5,7,1,0
14140,6,7,1,0
14140,1,8,1,0
14140,2,8,1,0
14140,3,8,1,0
14140,4,8,1,0
14140,5,8,1,0
14140,6,8,1,0
14140,1,9,1,0
14140,2,9,1,0
14140,3,9,1,0
14140,4,9,1,0
14140,5,9,1,0
14140,6,9,1,0
14140,1,10,1,0
14140,2,10,1,0
14140,3,10,1,0
14140,4,10,1,0
14140,5,10,1,0
14140,6,10,1,0
14140,1,11,1,0
14140,2,11,1,0
14140,3,11,1,0
14140,4,11,1,0
14140,5,11,1,0
14140,6,11,1,0
14140,1,12,1,0
14140,2,12,1,0
14140,3,12,1,0
14140,4,12,1,0
14140,5,12,1,0
14140,6,12,1,0
14146,1,1,1,0
14146,2,1,1,0
14146,3,1,1,0
14146,4,1,1,0
14146,5,1,1,0
14146,6,1,1,0
14146,1,2,1,0
14146,2,2,1,0
14146,3,2,1,0
14146,4,2,1,0
14146,5,2,1,0
14146,6,2,1,0
14146,1,3,1,0
14146,2,3,1,0
14146,3,3,1,0
14146,4,3,1,0
14146,5,3,1,0
14146,6,3,1,0
14146,1,4,1,0
14146,2,4,1,0
14146,3,4,1,0
14146,4,4,1,0
14146,5,4,1,0
14146,6,4,1,0
14146,1,5,1,0
14146,2,5,1,0
14146,3,5,1,0
14146,4,5,1,0
14146,5,5,1,0
14146,6,5,1,0
14146,1,6,1,0
14146,2,6,1,0
14146,3,6,1,0
14146,4,6,1,0
14146,5,6,1,0
14146,6,6,1,0
14146,1,7,1,0
14146,2,7,1,0
14146,3,7,1,0
14146,4,7,1,0
14146,5,7,1,0
14146,6,7,1,0
14146,1,8,1,0
14146,2,8,1,0
14146,3,8,1,0
14146,4,8,1,0
14146,5,8,1,0
14146,6,8,1,0
14146,1,9,1,0
14146,2,9,1,0
14146,3,9,1,0
14146,4,9,1,0
14146,5,9,1,0
14146,6,9,1,0
14146,1,10,1,0
14146,2,10,1,0
14146,3,10,1,0
14146,4,10,1,0
14146,5,10,1,0
14146,6,10,1,0
14146,1,11,1,0
14146,2,11,1,0
14146,3,11,1,0
14146,4,11,1,0
14146,5,11,1,0
14146,6,11,1,0
14146,1,12,1,0
14146,2,12,1,0
14146,3,12,1,0
14146,4,12,1,0
14146,5,12,1,0
14146,6,12,1,0
20552,1,1,1,0
20552,2,1,1,0
20552,3,1,1,0
20552,4,1,1,0
20552,5,1,1,0
20552,6,1,1,0
20552,1,2,1,0
20552,2,2,1,0
20552,3,2,1,0
20552,4,2,1,0
20552,5,2,1,0
20552,6,2,1,0
20552,1,3,1,0
20552,2,3,1,0
20552,3,3,1,0
20552,4,3,1,0
20552,5,3,1,0
20552,6,3,1,0
20556,1,1,1,0
20556,2,1,1,0
20556,3,1,1,0
20556,4,1,1,0
20556,5,1,1,0
20556,6,1,1,0
20556,1,2,1,0
20556,2,2,1,0
20556,3,2,1,0
20556,4,2,1,0
20556,5,2,1,0
20556,6,2,1,0
20556,1,3,1,0
20556,2,3,1,0
20556,3,3,1,0
20556,4,3,1,0
20556,5,3,1,0
20556,6,3,1,0
20555,1,1,1,0
20555,2,1,1,0
20555,3,1,1,0
20555,4,1,1,0
20555,5,1,1,0
20555,6,1,1,0
20555,1,2,1,0
20555,2,2,1,0
20555,3,2,1,0
20555,4,2,1,0
20555,5,2,1,0
20555,6,2,1,0
20555,1,3,1,0
20555,2,3,1,0
20555,3,3,1,0
20555,4,3,1,0
20555,5,3,1,0
20555,6,3,1,0
20547,1,1,1,0
20547,2,1,1,0
20547,3,1,1,0
20547,4,1,1,0
20547,5,1,1,0
20547,6,1,1,0
20547,1,2,1,0
20547,2,2,1,0
20547,3,2,1,0
20547,4,2,1,0
20547,5,2,1,0
20547,6,2,1,0
20547,1,3,1,0
20547,2,3,1,0
20547,3,3,1,0
20547,4,3,1,0
20547,5,3,1,0
20547,6,3,1,0
20549,1,1,1,0.300
20549,2,1,1,0.300
20549,3,1,1,0.300
20549,4,1,1,0.300
20549,5,1,1,0.300
20549,6,1,1,0.300
20549,1,2,1,0.300
20549,2,2,1,0.300
20549,3,2,1,0.300
20549,4,2,1,0.300
20549,5,2,1,0.300
20549,6,2,1,0.300
20549,1,3,1,0.300
20549,2,3,1,0.300
20549,3,3,1,0.300
20549,4,3,1,0.300
20549,5,3,1,0.300
20549,6,3,1,0.300
20550,1,1,1,1.00
20550,2,1,1,1.00
20550,3,1,1,1.00
20550,4,1,1,1.00
20550,5,1,1,1.00
20550,6,1,1,1.00
20550,1,2,1,1.00
20550,2,2,1,1.00
20550,3,2,1,1.00
20550,4,2,1,1.00
20550,5,2,1,1.00
20550,6,2,1,1.00
20550,1,3,1,1.00
20550,2,3,1,1.00
20550,3,3,1,1.00
20550,4,3,1,1.00
20550,5,3,1,1.00
20550,6,3,1,1.00
20551,1,1,1,1.00
20551,2,1,1,1.00
20551,3,1,1,1.00
20551,4,1,1,1.00
20551,5,1,1,1.00
20551,6,1,1,1.00
20551,1,2,1,1.00
20551,2,2,1,1.00
20551,3,2,1,1.00
20551,4,2,1,1.00
20551,5,2,1,1.00
20551,6,2,1,1.00
20551,1,3,1,1.00
20551,2,3,1,1.00
20551,3,3,1,1.00
20551,4,3,1,1.00
20551,5,3,1,1.00
20551,6,3,1,1.00
20548,1,1,1,0
20548,2,1,1,0
20548,3,1,1,0
20548,4,1,1,0
20548,5,1,1,0
20548,6,1,1,0
20548,1,2,1,0
20548,2,2,1,0
20548,3,2,1,0
20548,4,2,1,0
20548,5,2,1,0
20548,6,2,1,0
20548,1,3,1,0
20548,2,3,1,0
20548,3,3,1,0
20548,4,3,1,0
20548,5,3,1,0
20548,6,3,1,0
20554,1,1,1,0
20554,2,1,1,0
20554,3,1,1,0
20554,4,1,1,0
20554,5,1,1,0
20554,6,1,1,0
20554,1,2,1,0
20554,2,2,1,0
20554,3,2,1,0
20554,4,2,1,0
20554,5,2,1,0
20554,6,2,1,0
20554,1,3,1,0
20554,2,3,1,0
20554,3,3,1,0
20554,4,3,1,0
20554,5,3,1,0
20554,6,3,1,0
13670,1,1,1,0
13670,2,1,1,0
13670,3,1,1,0
13670,4,1,1,0
13670,5,1,1,0
13670,6,1,1,0
13670,1,2,1,0
13670,2,2,1,0
13670,3,2,1,0
13670,4,2,1,0
13670,5,2,1,0
13670,6,2,1,0
13670,1,3,1,0
13670,2,3,1,0
13670,3,3,1,0
13670,4,3,1,0
13670,5,3,1,0
13670,6,3,1,0
13670,1,4,1,0
13670,2,4,1,0
13670,3,4,1,0
13670,4,4,1,0
13670,5,4,1,0
13670,6,4,1,0
13670,1,5,1,0
13670,2,5,1,0
13670,3,5,1,0
13670,4,5,1,0
13670,5,5,1,0
13670,6,5,1,0
13670,1,6,1,0
13670,2,6,1,0
13670,3,6,1,0
13670,4,6,1,0
13670,5,6,1,0
13670,6,6,1,0
13667,1,1,1,0
13667,2,1,1,0
13667,3,1,1,0
13667,4,1,1,0
13667,5,1,1,0
13667,6,1,1,0
13667,1,2,1,0
13667,2,2,1,0
13667,3,2,1,0
13667,4,2,1,0
13667,5,2,1,0
13667,6,2,1,0
13667,1,3,1,0
13667,2,3,1,0
13667,3,3,1,0
13667,4,3,1,0
13667,5,3,1,0
13667,6,3,1,0
13667,1,4,1,0
13667,2,4,1,0
13667,3,4,1,0
13667,4,4,1,0
13667,5,4,1,0
13667,6,4,1,0
13667,1,5,1,0
13667,2,5,1,0
13667,3,5,1,0
13667,4,5,1,0
13667,5,5,1,0
13667,6,5,1,0
13667,1,6,1,0
13667,2,6,1,0
13667,3,6,1,0
13667,4,6,1,0
13667,5,6,1,0
13667,6,6,1,0
13673,1,1,1,0
13673,2,1,1,0
13673,3,1,1,0
13673,4,1,1,0
13673,5,1,1,0
13673,6,1,1,0
13673,1,2,1,0
13673,2,2,1,0
13673,3,2,1,0
13673,4,2,1,0
13673,5,2,1,0
13673,6,2,1,0
13673,1,3,1,0
13673,2,3,1,0
13673,3,3,1,0
13673,4,3,1,0
13673,5,3,1,0
13673,6,3,1,0
13673,1,4,1,0
13673,2,4,1,0
13673,3,4,1,0
13673,4,4,1,0
13673,5,4,1,0
13673,6,4,1,0
13673,1,5,1,0
13673,2,5,1,0
13673,3,5,1,0
13673,4,5,1,0
13673,5,5,1,0
13673,6,5,1,0
13673,1,6,1,0
13673,2,6,1,0
13673,3,6,1,0
13673,4,6,1,0
13673,5,6,1,0
13673,6,6,1,0
13663,1,1,1,0
13663,2,1,1,0
13663,3,1,1,0
13663,4,1,1,0
13663,5,1,1,0
13663,6,1,1,0
13663,1,2,1,0
13663,2,2,1,0
13663,3,2,1,0
13663,4,2,1,0
13663,5,2,1,0
13663,6,2,1,0
13663,1,3,1,0
13663,2,3,1,0
13663,3,3,1,0
13663,4,3,1,0
13663,5,3,1,0
13663,6,3,1,0
13663,1,4,1,0
13663,2,4,1,0
13663,3,4,1,0
13663,4,4,1,0
13663,5,4,1,0
13663,6,4,1,0
13663,1,5,1,0
13663,2,5,1,0
13663,3,5,1,0
13663,4,5,1,0
13663,5,5,1,0
13663,6,5,1,0
13663,1,6,1,0
13663,2,6,1,0
13663,3,6,1,0
13663,4,6,1,0
13663,5,6,1,0
13663,6,6,1,0
13665,1,1,1,0
13665,2,1,1,0
13665,3,1,1,0
13665,4,1,1,0
13665,5,1,1,0
13665,6,1,1,0
13665,1,2,1,0
13665,2,2,1,0
13665,3,2,1,0
13665,4,2,1,0
13665,5,2,1,0
13665,6,2,1,0
13665,1,3,1,0
13665,2,3,1,0
13665,3,3,1,0
13665,4,3,1,0
13665,5,3,1,0
13665,6,3,1,0
13665,1,4,1,0
13665,2,4,1,0
13665,3,4,1,0
13665,4,4,1,0
13665,5,4,1,0
13665,6,4,1,0
13665,1,5,1,0
13665,2,5,1,0
13665,3,5,1,0
13665,4,5,1,0
13665,5,5,1,0
13665,6,5,1,0
13665,1,6,1,0
13665,2,6,1,0
13665,3,6,1,0
13665,4,6,1,0
13665,5,6,1,0
13665,6,6,1,0
13668,1,1,1,1.00
13668,2,1,1,1.00
13668,3,1,1,1.00
13668,4,1,1,1.00
13668,5,1,1,1.00
13668,6,1,1,1.00
13668,1,2,1,1.00
13668,2,2,1,1.00
13668,3,2,1,1.00
13668,4,2,1,1.00
13668,5,2,1,1.00
13668,6,2,1,1.00
13668,1,3,1,1.00
13668,2,3,1,1.00
13668,3,3,1,1.00
13668,4,3,1,1.00
13668,5,3,1,1.00
13668,6,3,1,1.00
13668,1,4,1,1.00
13668,2,4,1,1.00
13668,3,4,1,1.00
13668,4,4,1,1.00
13668,5,4,1,1.00
13668,6,4,1,1.00
13668,1,5,1,1.00
13668,2,5,1,1.00
13668,3,5,1,1.00
13668,4,5,1,1.00
13668,5,5,1,1.00
13668,6,5,1,1.00
13668,1,6,1,1.00
13668,2,6,1,1.00
13668,3,6,1,1.00
13668,4,6,1,1.00
13668,5,6,1,1.00
13668,6,6,1,1.00
13666,1,1,1,1.000
13666,2,1,1,1.000
13666,3,1,1,1.000
13666,4,1,1,1.000
13666,5,1,1,1.000
13666,6,1,1,1.000
13666,1,2,1,1.000
13666,2,2,1,1.000
13666,3,2,1,1.000
13666,4,2,1,1.000
13666,5,2,1,1.000
13666,6,2,1,1.000
13666,1,3,1,1.000
13666,2,3,1,1.000
13666,3,3,1,1.000
13666,4,3,1,1.000
13666,5,3,1,1.000
13666,6,3,1,1.000
13666,1,4,1,1.000
13666,2,4,1,1.000
13666,3,4,1,1.000
13666,4,4,1,1.000
13666,5,4,1,1.000
13666,6,4,1,1.000
13666,1,5,1,1.000
13666,2,5,1,1.000
13666,3,5,1,1.000
13666,4,5,1,1.000
13666,5,5,1,1.000
13666,6,5,1,1.000
13666,1,6,1,1.000
13666,2,6,1,1.000
13666,3,6,1,1.000
13666,4,6,1,1.000
13666,5,6,1,1.000
13666,6,6,1,1.000
13669,1,1,1,0
13669,2,1,1,0
13669,3,1,1,0
13669,4,1,1,0
13669,5,1,1,0
13669,6,1,1,0
13669,1,2,1,0
13669,2,2,1,0
13669,3,2,1,0
13669,4,2,1,0
13669,5,2,1,0
13669,6,2,1,0
13669,1,3,1,0
13669,2,3,1,0
13669,3,3,1,0
13669,4,3,1,0
13669,5,3,1,0
13669,6,3,1,0
13669,1,4,1,0
13669,2,4,1,0
13669,3,4,1,0
13669,4,4,1,0
13669,5,4,1,0
13669,6,4,1,0
13669,1,5,1,0
13669,2,5,1,0
13669,3,5,1,0
13669,4,5,1,0
13669,5,5,1,0
13669,6,5,1,0
13669,1,6,1,0
13669,2,6,1,0
13669,3,6,1,0
13669,4,6,1,0
13669,5,6,1,0
13669,6,6,1,0
13664,1,1,1,0
13664,2,1,1,0
13664,3,1,1,0
13664,4,1,1,0
13664,5,1,1,0
13664,6,1,1,0
13664,1,2,1,0
13664,2,2,1,0
13664,3,2,1,0
13664,4,2,1,0
13664,5,2,1,0
13664,6,2,1,0
13664,1,3,1,0
13664,2,3,1,0
13664,3,3,1,0
13664,4,3,1,0
13664,5,3,1,0
13664,6,3,1,0
13664,1,4,1,0
13664,2,4,1,0
13664,3,4,1,0
13664,4,4,1,0
13664,5,4,1,0
13664,6,4,1,0
13664,1,5,1,0
13664,2,5,1,0
13664,3,5,1,0
13664,4,5,1,0
13664,5,5,1,0
13664,6,5,1,0
13664,1,6,1,0
13664,2,6,1,0
13664,3,6,1,0
13664,4,6,1,0
13664,5,6,1,0
13664,6,6,1,0
13672,1,1,1,0
13672,2,1,1,0
13672,3,1,1,0
13672,4,1,1,0
13672,5,1,1,0
13672,6,1,1,0
13672,1,2,1,0
13672,2,2,1,0
13672,3,2,1,0
13672,4,2,1,0
13672,5,2,1,0
13672,6,2,1,0
13672,1,3,1,0
13672,2,3,1,0
13672,3,3,1,0
13672,4,3,1,0
13672,5,3,1,0
13672,6,3,1,0
13672,1,4,1,0
13672,2,4,1,0
13672,3,4,1,0
13672,4,4,1,0
13672,5,4,1,0
13672,6,4,1,0
13672,1,5,1,0
13672,2,5,1,0
13672,3,5,1,0
13672,4,5,1,0
13672,5,5,1,0
13672,6,5,1,0
13672,1,6,1,0
13672,2,6,1,0
13672,3,6,1,0
13672,4,6,1,0
13672,5,6,1,0
13672,6,6,1,0
8922,1,1,1,60
16976,1,1,1,0
16979,1,1,1,0.050
16987,1,1,1,0
16981,1,1,1,0
16975,1,1,1,0
16982,1,1,1,9999.9
16984,1,1,1,9999.9
16988,1,1,1,0
16986,1,1,1,0.050
16980,1,1,1,0
16978,1,1,1,0
7922,1,1,1,4
7923,1,1,1,0
7923,1,1,2,0
7923,1,1,3,0
7923,1,1,4,0
7923,1,1,5,0
7923,1,1,6,0
7923,1,1,7,0
7923,1,1,8,0
7923,1,1,9,0
7923,1,1,10,0
7923,1,1,11,0
7923,1,1,12,0
7923,1,1,13,0
7923,1,1,14,0
7923,1,1,15,0
7923,1,1,16,0
7923,1,1,17,0
7923,1,1,18,0
7923,1,1,19,0
7923,1,1,20,0
7923,1,1,21,0
7923,1,1,22,0
7923,1,1,23,0
7923,1,1,24,0
7923,1,1,25,0
7923,1,1,26,0
7923,1,1,27,0
7923,1,1,28,0
7923,1,1,29,0
7923,1,1,30,0
7923,1,1,31,0
7923,1,1,32,0
7987,1,1,1,0
7987,1,1,2,0
7987,1,1,3,0
7987,1,1,4,0
7987,1,1,5,0
7987,1,1,6,0
7987,1,1,7,0
7987,1,1,8,0
7987,1,1,9,0
7987,1,1,10,0
7987,1,1,11,0
7987,1,1,12,0
7987,1,1,13,0
7987,1,1,14,0
7987,1,1,15,0
7987,1,1,16,0
7987,1,1,17,0
7987,1,1,18,0
7987,1,1,19,0
7987,1,1,20,0
7987,1,1,21,0
7987,1,1,22,0
7987,1,1,23,0
7987,1,1,24,0
7987,1,1,25,0
7987,1,1,26,0
7987,1,1,27,0
7987,1,1,28,0
7987,1,1,29,0
7987,1,1,30,0
7987,1,1,31,0
7987,1,1,32,0
7987,1,1,33,0
7987,1,1,34,0
7987,1,1,35,0
7987,1,1,36,0
7987,1,1,37,0
7987,1,1,38,0
7987,1,1,39,0
7987,1,1,40,0
7987,1,1,41,0
7987,1,1,42,0
7987,1,1,43,0
7987,1,1,44,0
7987,1,1,45,0
7987,1,1,46,0
7987,1,1,47,0
7987,1,1,48,0
7987,1,1,49,0
7987,1,1,50,0
7987,1,1,51,0
7987,1,1,52,0
7987,1,1,53,0
7987,1,1,54,0
7987,1,1,55,0
7987,1,1,56,0
7987,1,1,57,0
7987,1,1,58,0
7987,1,1,59,0
7987,1,1,60,0
7987,1,1,61,0
7987,1,1,62,0
7987,1,1,63,0
7987,1,1,64,0
7987,1,1,65,0
7987,1,1,66,0
7987,1,1,67,0
7987,1,1,68,0
7987,1,1,69,0
7987,1,1,70,0
7987,1,1,71,0
7987,1,1,72,0
7987,1,1,73,0
7987,1,1,74,0
7987,1,1,75,0
7987,1,1,76,0
7987,1,1,77,0
7987,1,1,78,0
7987,1,1,79,0
7987,1,1,80,0
7987,1,1,81,0
7987,1,1,82,0
7987,1,1,83,0
7987,1,1,84,0
7987,1,1,85,0
7987,1,1,86,0
7987,1,1,87,0
7987,1,1,88,0
7987,1,1,89,0
7987,1,1,90,0
7987,1,1,91,0
7987,1,1,92,0
7987,1,1,93,0
7987,1,1,94,0
7987,1,1,95,0
7987,1,1,96,0
7987,1,1,97,0
7987,1,1,98,0
7987,1,1,99,0
7987,1,1,100,0
7987,1,1,101,0
7987,1,1,102,0
7987,1,1,103,0
7987,1,1,104,0
7987,1,1,105,0
7987,1,1,106,0
7987,1,1,107,0
7987,1,1,108,0
7987,1,1,109,0
7987,1,1,110,0
7987,1,1,111,0
7987,1,1,112,0
7987,1,1,113,0
7987,1,1,114,0
7987,1,1,115,0
7987,1,1,116,0
7987,1,1,117,0
7987,1,1,118,0
7987,1,1,119,0
7987,1,1,120,0
7987,1,1,121,0
7987,1,1,122,0
7987,1,1,123,0
7987,1,1,124,0
7987,1,1,125,0
7987,1,1,126,0
7987,1,1,127,0
7917,1,1,1,15
7918,1,1,1,0
7919,1,1,1,50
7920,1,1,1,0
16441,1,1,1,0
16441,1,2,1,0
16441,1,3,1,0
16441,1,4,1,0
16448,1,1,1,0
16448,1,2,1,0
16448,1,3,1,0
16448,1,4,1,0
16440,1,1,1,0
16440,1,2,1,0
16440,1,3,1,0
16440,1,4,1,0
16444,1,1,1,60.50
16444,1,2,1,60.50
16444,1,3,1,60.50
16444,1,4,1,60.50
16445,1,1,1,0.500
16445,1,2,1,0.500
16445,1,3,1,0.500
16445,1,4,1,0.500
16446,1,1,1,0.500
16446,1,2,1,0.500
16446,1,3,1,0.500
16446,1,4,1,0.500
16443,1,1,1,0
16443,1,2,1,0
16443,1,3,1,0
16443,1,4,1,0
16447,1,1,1,0
16447,1,2,1,0
16447,1,3,1,0
16447,1,4,1,0
16430,1,1,1,0
16429,1,1,1,5
8449,1,1,1,0
8450,1,1,1,0
8451,1,1,1,0
8452,1,1,1,0
8453,1,1,1,0
8454,1,1,1,0
8455,1,1,1,0
8456,1,1,1,0
8457,1,1,1,0
8458,1,1,1,0
8459,1,1,1,0
8460,1,1,1,0
8461,1,1,1,0
8462,1,1,1,0
8463,1,1,1,0
8464,1,1,1,0
8465,1,1,1,1
51022,1,1,1,0
51022,1,2,1,0
51022,1,3,1,0
51022,1,4,1,0
51022,1,5,1,0
51022,1,6,1,0
51022,1,7,1,0
51022,1,8,1,0
20653,1,1,1,1
20657,1,1,1,01 15 4E 00 01 00
20660,1,1,1,01 15 4E 00 01 01
20663,1,1,1,1
20664,1,1,1,1
20665,1,1,1,1
20666,1,1,1,1
20667,1,1,1,1
20668,1,1,1,1
20669,1,1,1,1
20670,1,1,1,1
20649,1,1,1,0
20654,1,1,1,01 15 4E 00 01 00
5507,1,1,1,93
5505,1,1,1,0
5510,1,1,1,128
5511,1,1,1,128
5512,1,1,1,0
5513,1,1,1,0
5514,1,1,1,0
5515,1,1,1,0
5516,1,1,1,0
5517,1,1,1,0
5518,1,1,1,0
5519,1,1,1,0
5520,1,1,1,0
5521,1,1,1,0
5522,1,1,1,0
5523,1,1,1,0
5524,1,1,1,0
5525,1,1,1,0
5526,1,1,1,0
5527,1,1,1,0
5506,1,1,1,0
5509,1,1,1,0
5508,1,1,1,4
20652,1,1,1,0
20651,1,1,1,0
20650,1,1,1,6.0
20673,1,1,1,0
20672,1,1,1,0
18792,1,1,1,0
18792,2,1,1,0
18792,3,1,1,0
18792,4,1,1,0
18792,5,1,1,0
18792,6,1,1,0
18792,1,2,1,0
18792,2,2,1,0
18792,3,2,1,0
18792,4,2,1,0
18792,5,2,1,0
18792,6,2,1,0
18796,1,1,1,0
18796,2,1,1,0
18796,3,1,1,0
18796,4,1,1,0
18796,5,1,1,0
18796,6,1,1,0
18796,1,2,1,0
18796,2,2,1,0
18796,3,2,1,0
18796,4,2,1,0
18796,5,2,1,0
18796,6,2,1,0
18794,1,1,1,30
18794,2,1,1,30
18794,3,1,1,30
18794,4,1,1,30
18794,5,1,1,30
18794,6,1,1,30
18794,1,2,1,30
18794,2,2,1,30
18794,3,2,1,30
18794,4,2,1,30
18794,5,2,1,30
18794,6,2,1,30
18798,1,1,1,0
18798,2,1,1,0
18798,3,1,1,0
18798,4,1,1,0
18798,5,1,1,0
18798,6,1,1,0
18798,1,2,1,0
18798,2,2,1,0
18798,3,2,1,0
18798,4,2,1,0
18798,5,2,1,0
18798,6,2,1,0
18790,1,1,1,0
18790,2,1,1,0
18790,3,1,1,0
18790,4,1,1,0
18790,5,1,1,0
18790,6,1,1,0
18790,1,2,1,0
18790,2,2,1,0
18790,3,2,1,0
18790,4,2,1,0
18790,5,2,1,0
18790,6,2,1,0
18795,1,1,1,0.700
18795,2,1,1,0.700
18795,3,1,1,0.700
18795,4,1,1,0.700
18795,5,1,1,0.700
18795,6,1,1,0.700
18795,1,2,1,0.700
18795,2,2,1,0.700
18795,3,2,1,0.700
18795,4,2,1,0.700
18795,5,2,1,0.700
18795,6,2,1,0.700
18791,1,1,1,0
18791,2,1,1,0
18791,3,1,1,0
18791,4,1,1,0
18791,5,1,1,0
18791,6,1,1,0
18791,1,2,1,0
18791,2,2,1,0
18791,3,2,1,0
18791,4,2,1,0
18791,5,2,1,0
18791,6,2,1,0
18797,1,1,1,0
18797,2,1,1,0
18797,3,1,1,0
18797,4,1,1,0
18797,5,1,1,0
18797,6,1,1,0
18797,1,2,1,0
18797,2,2,1,0
18797,3,2,1,0
18797,4,2,1,0
18797,5,2,1,0
18797,6,2,1,0
18375,1,1,1,0
18375,2,1,1,0
18375,3,1,1,0
18375,4,1,1,0
18375,5,1,1,0
18375,6,1,1,0
18375,1,2,1,0
18375,2,2,1,0
18375,3,2,1,0
18375,4,2,1,0
18375,5,2,1,0
18375,6,2,1,0
18375,1,3,1,0
18375,2,3,1,0
18375,3,3,1,0
18375,4,3,1,0
18375,5,3,1,0
18375,6,3,1,0
18375,1,4,1,0
18375,2,4,1,0
18375,3,4,1,0
18375,4,4,1,0
18375,5,4,1,0
18375,6,4,1,0
18375,1,5,1,0
18375,2,5,1,0
18375,3,5,1,0
18375,4,5,1,0
18375,5,5,1,0
18375,6,5,1,0
18373,1,1,1,90
18373,2,1,1,90
18373,3,1,1,90
18373,4,1,1,90
18373,5,1,1,90
18373,6,1,1,90
18373,1,2,1,90
18373,2,2,1,90
18373,3,2,1,90
18373,4,2,1,90
18373,5,2,1,90
18373,6,2,1,90
18373,1,3,1,90
18373,2,3,1,90
18373,3,3,1,90
18373,4,3,1,90
18373,5,3,1,90
18373,6,3,1,90
18373,1,4,1,90
18373,2,4,1,90
18373,3,4,1,90
18373,4,4,1,90
18373,5,4,1,90
18373,6,4,1,90
18373,1,5,1,90
18373,2,5,1,90
18373,3,5,1,90
18373,4,5,1,90
18373,5,5,1,90
18373,6,5,1,90
18370,1,1,1,0.200
18370,2,1,1,0.200
18370,3,1,1,0.200
18370,4,1,1,0.200
18370,5,1,1,0.200
18370,6,1,1,0.200
18370,1,2,1,0.200
18370,2,2,1,0.200
18370,3,2,1,0.200
18370,4,2,1,0.200
18370,5,2,1,0.200
18370,6,2,1,0.200
18370,1,3,1,0.200
18370,2,3,1,0.200
18370,3,3,1,0.200
18370,4,3,1,0.200
18370,5,3,1,0.200
18370,6,3,1,0.200
18370,1,4,1,0.200
18370,2,4,1,0.200
18370,3,4,1,0.200
18370,4,4,1,0.200
18370,5,4,1,0.200
18370,6,4,1,0.200
18370,1,5,1,0.200
18370,2,5,1,0.200
18370,3,5,1,0.200
18370,4,5,1,0.200
18370,5,5,1,0.200
18370,6,5,1,0.200
18374,1,1,1,0.000
18374,2,1,1,0.000
18374,3,1,1,0.000
18374,4,1,1,0.000
18374,5,1,1,0.000
18374,6,1,1,0.000
18374,1,2,1,0.000
18374,2,2,1,0.000
18374,3,2,1,0.000
18374,4,2,1,0.000
18374,5,2,1,0.000
18374,6,2,1,0.000
18374,1,3,1,0.000
18374,2,3,1,0.000
18374,3,3,1,0.000
18374,4,3,1,0.000
18374,5,3,1,0.000
18374,6,3,1,0.000
18374,1,4,1,0.000
18374,2,4,1,0.000
18374,3,4,1,0.000
18374,4,4,1,0.000
18374,5,4,1,0.000
18374,6,4,1,0.000
18374,1,5,1,0.000
18374,2,5,1,0.000
18374,3,5,1,0.000
18374,4,5,1,0.000
18374,5,5,1,0.000
18374,6,5,1,0.000
18372,1,1,1,0
18372,2,1,1,0
18372,3,1,1,0
18372,4,1,1,0
18372,5,1,1,0
18372,6,1,1,0
18372,1,2,1,0
18372,2,2,1,0
18372,3,2,1,0
18372,4,2,1,0
18372,5,2,1,0
18372,6,2,1,0
18372,1,3,1,0
18372,2,3,1,0
18372,3,3,1,0
18372,4,3,1,0
18372,5,3,1,0
18372,6,3,1,0
18372,1,4,1,0
18372,2,4,1,0
18372,3,4,1,0
18372,4,4,1,0
18372,5,4,1,0
18372,6,4,1,0
18372,1,5,1,0
18372,2,5,1,0
18372,3,5,1,0
18372,4,5,1,0
18372,5,5,1,0
18372,6,5,1,0
18382,1,1,1,90
18382,2,1,1,90
18382,3,1,1,90
18382,4,1,1,90
18382,5,1,1,90
18382,6,1,1,90
18382,1,2,1,90
18382,2,2,1,90
18382,3,2,1,90
18382,4,2,1,90
18382,5,2,1,90
18382,6,2,1,90
18382,1,3,1,90
18382,2,3,1,90
18382,3,3,1,90
18382,4,3,1,90
18382,5,3,1,90
18382,6,3,1,90
18382,1,4,1,90
18382,2,4,1,90
18382,3,4,1,90
18382,4,4,1,90
18382,5,4,1,90
18382,6,4,1,90
18382,1,5,1,90
18382,2,5,1,90
18382,3,5,1,90
18382,4,5,1,90
18382,5,5,1,90
18382,6,5,1,90
18381,1,1,1,85
18381,2,1,1,85
18381,3,1,1,85
18381,4,1,1,85
18381,5,1,1,85
18381,6,1,1,85
18381,1,2,1,85
18381,2,2,1,85
18381,3,2,1,85
18381,4,2,1,85
18381,5,2,1,85
18381,6,2,1,85
18381,1,3,1,85
18381,2,3,1,85
18381,3,3,1,85
18381,4,3,1,85
18381,5,3,1,85
18381,6,3,1,85
18381,1,4,1,85
18381,2,4,1,85
18381,3,4,1,85
18381,4,4,1,85
18381,5,4,1,85
18381,6,4,1,85
18381,1,5,1,85
18381,2,5,1,85
18381,3,5,1,85
18381,4,5,1,85
18381,5,5,1,85
18381,6,5,1,85
18378,1,1,1,0
18378,2,1,1,0
18378,3,1,1,0
18378,4,1,1,0
18378,5,1,1,0
18378,6,1,1,0
18378,1,2,1,0
18378,2,2,1,0
18378,3,2,1,0
18378,4,2,1,0
18378,5,2,1,0
18378,6,2,1,0
18378,1,3,1,0
18378,2,3,1,0
18378,3,3,1,0
18378,4,3,1,0
18378,5,3,1,0
18378,6,3,1,0
18378,1,4,1,0
18378,2,4,1,0
18378,3,4,1,0
18378,4,4,1,0
18378,5,4,1,0
18378,6,4,1,0
18378,1,5,1,0
18378,2,5,1,0
18378,3,5,1,0
18378,4,5,1,0
18378,5,5,1,0
18378,6,5,1,0
18369,1,1,1,0
18369,2,1,1,0
18369,3,1,1,0
18369,4,1,1,0
18369,5,1,1,0
18369,6,1,1,0
18369,1,2,1,0
18369,2,2,1,0
18369,3,2,1,0
18369,4,2,1,0
18369,5,2,1,0
18369,6,2,1,0
18369,1,3,1,0
18369,2,3,1,0
18369,3,3,1,0
18369,4,3,1,0
18369,5,3,1,0
18369,6,3,1,0
18369,1,4,1,0
18369,2,4,1,0
18369,3,4,1,0
18369,4,4,1,0
18369,5,4,1,0
18369,6,4,1,0
18369,1,5,1,0
18369,2,5,1,0
18369,3,5,1,0
18369,4,5,1,0
18369,5,5,1,0
18369,6,5,1,0
18385,1,1,1,10.00
18385,2,1,1,10.00
18385,3,1,1,10.00
18385,4,1,1,10.00
18385,5,1,1,10.00
18385,6,1,1,10.00
18385,1,2,1,10.00
18385,2,2,1,10.00
18385,3,2,1,10.00
18385,4,2,1,10.00
18385,5,2,1,10.00
18385,6,2,1,10.00
18385,1,3,1,10.00
18385,2,3,1,10.00
18385,3,3,1,10.00
18385,4,3,1,10.00
18385,5,3,1,10.00
18385,6,3,1,10.00
18385,1,4,1,10.00
18385,2,4,1,10.00
18385,3,4,1,10.00
18385,4,4,1,10.00
18385,5,4,1,10.00
18385,6,4,1,10.00
18385,1,5,1,10.00
18385,2,5,1,10.00
18385,3,5,1,10.00
18385,4,5,1,10.00
18385,5,5,1,10.00
18385,6,5,1,10.00
18386,1,1,1,85
18386,2,1,1,85
18386,3,1,1,85
18386,4,1,1,85
18386,5,1,1,85
18386,6,1,1,85
18386,1,2,1,85
18386,2,2,1,85
18386,3,2,1,85
18386,4,2,1,85
18386,5,2,1,85
18386,6,2,1,85
18386,1,3,1,85
18386,2,3,1,85
18386,3,3,1,85
18386,4,3,1,85
18386,5,3,1,85
18386,6,3,1,85
18386,1,4,1,85
18386,2,4,1,85
18386,3,4,1,85
18386,4,4,1,85
18386,5,4,1,85
18386,6,4,1,85
18386,1,5,1,85
18386,2,5,1,85
18386,3,5,1,85
18386,4,5,1,85
18386,5,5,1,85
18386,6,5,1,85
18383,1,1,1,10.00
18383,2,1,1,10.00
18383,3,1,1,10.00
18383,4,1,1,10.00
18383,5,1,1,10.00
18383,6,1,1,10.00
18383,1,2,1,10.00
18383,2,2,1,10.00
18383,3,2,1,10.00
18383,4,2,1,10.00
18383,5,2,1,10.00
18383,6,2,1,10.00
18383,1,3,1,10.00
18383,2,3,1,10.00
18383,3,3,1,10.00
18383,4,3,1,10.00
18383,5,3,1,10.00
18383,6,3,1,10.00
18383,1,4,1,10.00
18383,2,4,1,10.00
18383,3,4,1,10.00
18383,4,4,1,10.00
18383,5,4,1,10.00
18383,6,4,1,10.00
18383,1,5,1,10.00
18383,2,5,1,10.00
18383,3,5,1,10.00
18383,4,5,1,10.00
18383,5,5,1,10.00
18383,6,5,1,10.00
18384,1,1,1,85
18384,2,1,1,85
18384,3,1,1,85
18384,4,1,1,85
18384,5,1,1,85
18384,6,1,1,85
18384,1,2,1,85
18384,2,2,1,85
18384,3,2,1,85
18384,4,2,1,85
18384,5,2,1,85
18384,6,2,1,85
18384,1,3,1,85
18384,2,3,1,85
18384,3,3,1,85
18384,4,3,1,85
18384,5,3,1,85
18384,6,3,1,85
18384,1,4,1,85
18384,2,4,1,85
18384,3,4,1,85
18384,4,4,1,85
18384,5,4,1,85
18384,6,4,1,85
18384,1,5,1,85
18384,2,5,1,85
18384,3,5,1,85
18384,4,5,1,85
18384,5,5,1,85
18384,6,5,1,85
18380,1,1,1,85
18380,2,1,1,85
18380,3,1,1,85
18380,4,1,1,85
18380,5,1,1,85
18380,6,1,1,85
18380,1,2,1,85
18380,2,2,1,85
18380,3,2,1,85
18380,4,2,1,85
18380,5,2,1,85
18380,6,2,1,85
18380,1,3,1,85
18380,2,3,1,85
18380,3,3,1,85
18380,4,3,1,85
18380,5,3,1,85
18380,6,3,1,85
18380,1,4,1,85
18380,2,4,1,85
18380,3,4,1,85
18380,4,4,1,85
18380,5,4,1,85
18380,6,4,1,85
18380,1,5,1,85
18380,2,5,1,85
18380,3,5,1,85
18380,4,5,1,85
18380,5,5,1,85
18380,6,5,1,85
18371,1,1,1,2.00
18371,2,1,1,2.00
18371,3,1,1,2.00
18371,4,1,1,2.00
18371,5,1,1,2.00
18371,6,1,1,2.00
18371,1,2,1,2.00
18371,2,2,1,2.00
18371,3,2,1,2.00
18371,4,2,1,2.00
18371,5,2,1,2.00
18371,6,2,1,2.00
18371,1,3,1,2.00
18371,2,3,1,2.00
18371,3,3,1,2.00
18371,4,3,1,2.00
18371,5,3,1,2.00
18371,6,3,1,2.00
18371,1,4,1,2.00
18371,2,4,1,2.00
18371,3,4,1,2.00
18371,4,4,1,2.00
18371,5,4,1,2.00
18371,6,4,1,2.00
18371,1,5,1,2.00
18371,2,5,1,2.00
18371,3,5,1,2.00
18371,4,5,1,2.00
18371,5,5,1,2.00
18371,6,5,1,2.00
18390,1,1,1,2.00
18390,2,1,1,2.00
18390,3,1,1,2.00
18390,4,1,1,2.00
18390,5,1,1,2.00
18390,6,1,1,2.00
18390,1,2,1,2.00
18390,2,2,1,2.00
18390,3,2,1,2.00
18390,4,2,1,2.00
18390,5,2,1,2.00
18390,6,2,1,2.00
18390,1,3,1,2.00
18390,2,3,1,2.00
18390,3,3,1,2.00
18390,4,3,1,2.00
18390,5,3,1,2.00
18390,6,3,1,2.00
18390,1,4,1,2.00
18390,2,4,1,2.00
18390,3,4,1,2.00
18390,4,4,1,2.00
18390,5,4,1,2.00
18390,6,4,1,2.00
18390,1,5,1,2.00
18390,2,5,1,2.00
18390,3,5,1,2.00
18390,4,5,1,2.00
18390,5,5,1,2.00
18390,6,5,1,2.00
18391,1,1,1,85
18391,2,1,1,85
18391,3,1,1,85
18391,4,1,1,85
18391,5,1,1,85
18391,6,1,1,85
18391,1,2,1,85
18391,2,2,1,85
18391,3,2,1,85
18391,4,2,1,85
18391,5,2,1,85
18391,6,2,1,85
18391,1,3,1,85
18391,2,3,1,85
18391,3,3,1,85
18391,4,3,1,85
18391,5,3,1,85
18391,6,3,1,85
18391,1,4,1,85
18391,2,4,1,85
18391,3,4,1,85
18391,4,4,1,85
18391,5,4,1,85
18391,6,4,1,85
18391,1,5,1,85
18391,2,5,1,85
18391,3,5,1,85
18391,4,5,1,85
18391,5,5,1,85
18391,6,5,1,85
18379,1,1,1,0
18379,2,1,1,0
18379,3,1,1,0
18379,4,1,1,0
18379,5,1,1,0
18379,6,1,1,0
18379,1,2,1,0
18379,2,2,1,0
18379,3,2,1,0
18379,4,2,1,0
18379,5,2,1,0
18379,6,2,1,0
18379,1,3,1,0
18379,2,3,1,0
18379,3,3,1,0
18379,4,3,1,0
18379,5,3,1,0
18379,6,3,1,0
18379,1,4,1,0
18379,2,4,1,0
18379,3,4,1,0
18379,4,4,1,0
18379,5,4,1,0
18379,6,4,1,0
18379,1,5,1,0
18379,2,5,1,0
18379,3,5,1,0
18379,4,5,1,0
18379,5,5,1,0
18379,6,5,1,0
18377,1,1,1,0
18377,2,1,1,0
18377,3,1,1,0
18377,4,1,1,0
18377,5,1,1,0
18377,6,1,1,0
18377,1,2,1,0
18377,2,2,1,0
18377,3,2,1,0
18377,4,2,1,0
18377,5,2,1,0
18377,6,2,1,0
18377,1,3,1,0
18377,2,3,1,0
18377,3,3,1,0
18377,4,3,1,0
18377,5,3,1,0
18377,6,3,1,0
18377,1,4,1,0
18377,2,4,1,0
18377,3,4,1,0
18377,4,4,1,0
18377,5,4,1,0
18377,6,4,1,0
18377,1,5,1,0
18377,2,5,1,0
18377,3,5,1,0
18377,4,5,1,0
18377,5,5,1,0
18377,6,5,1,0
18387,1,1,1,0.000
18387,2,1,1,0.000
18387,3,1,1,0.000
18387,4,1,1,0.000
18387,5,1,1,0.000
18387,6,1,1,0.000
18387,1,2,1,0.000
18387,2,2,1,0.000
18387,3,2,1,0.000
18387,4,2,1,0.000
18387,5,2,1,0.000
18387,6,2,1,0.000
18387,1,3,1,0.000
18387,2,3,1,0.000
18387,3,3,1,0.000
18387,4,3,1,0.000
18387,5,3,1,0.000
18387,6,3,1,0.000
18387,1,4,1,0.000
18387,2,4,1,0.000
18387,3,4,1,0.000
18387,4,4,1,0.000
18387,5,4,1,0.000
18387,6,4,1,0.000
18387,1,5,1,0.000
18387,2,5,1,0.000
18387,3,5,1,0.000
18387,4,5,1,0.000
18387,5,5,1,0.000
18387,6,5,1,0.000
18389,1,1,1,0
18389,2,1,1,0
18389,3,1,1,0
18389,4,1,1,0
18389,5,1,1,0
18389,6,1,1,0
18389,1,2,1,0
18389,2,2,1,0
18389,3,2,1,0
18389,4,2,1,0
18389,5,2,1,0
18389,6,2,1,0
18389,1,3,1,0
18389,2,3,1,0
18389,3,3,1,0
18389,4,3,1,0
18389,5,3,1,0
18389,6,3,1,0
18389,1,4,1,0
18389,2,4,1,0
18389,3,4,1,0
18389,4,4,1,0
18389,5,4,1,0
18389,6,4,1,0
18389,1,5,1,0
18389,2,5,1,0
18389,3,5,1,0
18389,4,5,1,0
18389,5,5,1,0
18389,6,5,1,0
18388,1,1,1,0
18388,2,1,1,0
18388,3,1,1,0
18388,4,1,1,0
18388,5,1,1,0
18388,6,1,1,0
18388,1,2,1,0
18388,2,2,1,0
18388,3,2,1,0
18388,4,2,1,0
18388,5,2,1,0
18388,6,2,1,0
18388,1,3,1,0
18388,2,3,1,0
18388,3,3,1,0
18388,4,3,1,0
18388,5,3,1,0
18388,6,3,1,0
18388,1,4,1,0
18388,2,4,1,0
18388,3,4,1,0
18388,4,4,1,0
18388,5,4,1,0
18388,6,4,1,0
18388,1,5,1,0
18388,2,5,1,0
18388,3,5,1,0
18388,4,5,1,0
18388,5,5,1,0
18388,6,5,1,0
529,1,1,1,0
529,2,1,1,0
529,3,1,1,0
529,4,1,1,0
529,5,1,1,0
529,6,1,1,0
529,1,1,2,0
529,2,1,2,0
529,3,1,2,0
529,4,1,2,0
529,5,1,2,0
529,6,1,2,0
529,1,1,3,0
529,2,1,3,0
529,3,1,3,0
529,4,1,3,0
529,5,1,3,0
529,6,1,3,0
529,1,2,1,0
529,2,2,1,0
529,3,2,1,0
529,4,2,1,0
529,5,2,1,0
529,6,2,1,0
529,1,2,2,0
529,2,2,2,0
529,3,2,2,0
529,4,2,2,0
529,5,2,2,0
529,6,2,2,0
529,1,2,3,0
529,2,2,3,0
529,3,2,3,0
529,4,2,3,0
529,5,2,3,0
529,6,2,3,0
529,1,3,1,0
529,2,3,1,0
529,3,3,1,0
529,4,3,1,0
529,5,3,1,0
529,6,3,1,0
529,1,3,2,0
529,2,3,2,0
529,3,3,2,0
529,4,3,2,0
529,5,3,2,0
529,6,3,2,0
529,1,3,3,0
529,2,3,3,0
529,3,3,3,0
529,4,3,3,0
529,5,3,3,0
529,6,3,3,0
529,1,4,1,0
529,2,4,1,0
529,3,4,1,0
529,4,4,1,0
529,5,4,1,0
529,6,4,1,0
529,1,4,2,0
529,2,4,2,0
529,3,4,2,0
529,4,4,2,0
529,5,4,2,0
529,6,4,2,0
529,1,4,3,0
529,2,4,3,0
529,3,4,3,0
529,4,4,3,0
529,5,4,3,0
529,6,4,3,0
529,1,5,1,0
529,2,5,1,0
529,3,5,1,0
529,4,5,1,0
529,5,5,1,0
529,6,5,1,0
529,1,5,2,0
529,2,5,2,0
529,3,5,2,0
529,4,5,2,0
529,5,5,2,0
529,6,5,2,0
529,1,5,3,0
529,2,5,3,0
529,3,5,3,0
529,4,5,3,0
529,5,5,3,0
529,6,5,3,0
529,1,6,1,0
529,2,6,1,0
529,3,6,1,0
529,4,6,1,0
529,5,6,1,0
529,6,6,1,0
529,1,6,2,0
529,2,6,2,0
529,3,6,2,0
529,4,6,2,0
529,5,6,2,0
529,6,6,2,0
529,1,6,3,0
529,2,6,3,0
529,3,6,3,0
529,4,6,3,0
529,5,6,3,0
529,6,6,3,0
529,1,7,1,0
529,2,7,1,0
529,3,7,1,0
529,4,7,1,0
529,5,7,1,0
529,6,7,1,0
529,1,7,2,0
529,2,7,2,0
529,3,7,2,0
529,4,7,2,0
529,5,7,2,0
529,6,7,2,0
529,1,7,3,0
529,2,7,3,0
529,3,7,3,0
529,4,7,3,0
529,5,7,3,0
529,6,7,3,0
529,1,8,1,0
529,2,8,1,0
529,3,8,1,0
529,4,8,1,0
529,5,8,1,0
529,6,8,1,0
529,1,8,2,0
529,2,8,2,0
529,3,8,2,0
529,4,8,2,0
529,5,8,2,0
529,6,8,2,0
529,1,8,3,0
529,2,8,3,0
529,3,8,3,0
529,4,8,3,0
529,5,8,3,0
529,6,8,3,0
529,1,9,1,0
529,2,9,1,0
529,3,9,1,0
529,4,9,1,0
529,5,9,1,0
529,6,9,1,0
529,1,9,2,0
529,2,9,2,0
529,3,9,2,0
529,4,9,2,0
529,5,9,2,0
529,6,9,2,0
529,1,9,3,0
529,2,9,3,0
529,3,9,3,0
529,4,9,3,0
529,5,9,3,0
529,6,9,3,0
529,1,10,1,0
529,2,10,1,0
529,3,10,1,0
529,4,10,1,0
529,5,10,1,0
529,6,10,1,0
529,1,10,2,0
529,2,10,2,0
529,3,10,2,0
529,4,10,2,0
529,5,10,2,0
529,6,10,2,0
529,1,10,3,0
529,2,10,3,0
529,3,10,3,0
529,4,10,3,0
529,5,10,3,0
529,6,10,3,0
529,1,11,1,0
529,2,11,1,0
529,3,11,1,0
529,4,11,1,0
529,5,11,1,0
529,6,11,1,0
529,1,11,2,0
529,2,11,2,0
529,3,11,2,0
529,4,11,2,0
529,5,11,2,0
529,6,11,2,0
529,1,11,3,0
529,2,11,3,0
529,3,11,3,0
529,4,11,3,0
529,5,11,3,0
529,6,11,3,0
529,1,12,1,0
529,2,12,1,0
529,3,12,1,0
529,4,12,1,0
529,5,12,1,0
529,6,12,1,0
529,1,12,2,0
529,2,12,2,0
529,3,12,2,0
529,4,12,2,0
529,5,12,2,0
529,6,12,2,0
529,1,12,3,0
529,2,12,3,0
529,3,12,3,0
529,4,12,3,0
529,5,12,3,0
529,6,12,3,0
527,1,1,1,0.00
527,2,1,1,0.00
527,3,1,1,0.00
527,4,1,1,0.00
527,5,1,1,0.00
527,6,1,1,0.00
527,1,2,1,0.00
527,2,2,1,0.00
527,3,2,1,0.00
527,4,2,1,0.00
527,5,2,1,0.00
527,6,2,1,0.00
527,1,3,1,0.00
527,2,3,1,0.00
527,3,3,1,0.00
527,4,3,1,0.00
527,5,3,1,0.00
527,6,3,1,0.00
527,1,4,1,0.00
527,2,4,1,0.00
527,3,4,1,0.00
527,4,4,1,0.00
527,5,4,1,0.00
527,6,4,1,0.00
527,1,5,1,0.00
527,2,5,1,0.00
527,3,5,1,0.00
527,4,5,1,0.00
527,5,5,1,0.00
527,6,5,1,0.00
527,1,6,1,0.00
527,2,6,1,0.00
527,3,6,1,0.00
527,4,6,1,0.00
527,5,6,1,0.00
527,6,6,1,0.00
527,1,7,1,0.00
527,2,7,1,0.00
527,3,7,1,0.00
527,4,7,1,0.00
527,5,7,1,0.00
527,6,7,1,0.00
527,1,8,1,0.00
527,2,8,1,0.00
527,3,8,1,0.00
527,4,8,1,0.00
527,5,8,1,0.00
527,6,8,1,0.00
527,1,9,1,0.00
527,2,9,1,0.00
527,3,9,1,0.00
527,4,9,1,0.00
527,5,9,1,0.00
527,6,9,1,0.00
527,1,10,1,0.00
527,2,10,1,0.00
527,3,10,1,0.00
527,4,10,1,0.00
527,5,10,1,0.00
527,6,10,1,0.00
527,1,11,1,0.00
527,2,11,1,0.00
527,3,11,1,0.00
527,4,11,1,0.00
527,5,11,1,0.00
527,6,11,1,0.00
527,1,12,1,0.00
527,2,12,1,0.00
527,3,12,1,0.00
527,4,12,1,0.00
527,5,12,1,0.00
527,6,12,1,0.00
536,1,1,1,0
536,2,1,1,0
536,3,1,1,0
536,4,1,1,0
536,5,1,1,0
536,6,1,1,0
536,1,2,1,0
536,2,2,1,0
536,3,2,1,0
536,4,2,1,0
536,5,2,1,0
536,6,2,1,0
536,1,3,1,0
536,2,3,1,0
536,3,3,1,0
536,4,3,1,0
536,5,3,1,0
536,6,3,1,0
536,1,4,1,0
536,2,4,1,0
536,3,4,1,0
536,4,4,1,0
536,5,4,1,0
536,6,4,1,0
536,1,5,1,0
536,2,5,1,0
536,3,5,1,0
536,4,5,1,0
536,5,5,1,0
536,6,5,1,0
536,1,6,1,0
536,2,6,1,0
536,3,6,1,0
536,4,6,1,0
536,5,6,1,0
536,6,6,1,0
536,1,7,1,0
536,2,7,1,0
536,3,7,1,0
536,4,7,1,0
536,5,7,1,0
536,6,7,1,0
536,1,8,1,0
536,2,8,1,0
536,3,8,1,0
536,4,8,1,0
536,5,8,1,0
536,6,8,1,0
536,1,9,1,0
536,2,9,1,0
536,3,9,1,0
536,4,9,1,0
536,5,9,1,0
536,6,9,1,0
536,1,10,1,0
536,2,10,1,0
536,3,10,1,0
536,4,10,1,0
536,5,10,1,0
536,6,10,1,0
536,1,11,1,0
536,2,11,1,0
536,3,11,1,0
536,4,11,1,0
536,5,11,1,0
536,6,11,1,0
536,1,12,1,0
536,2,12,1,0
536,3,12,1,0
536,4,12,1,0
536,5,12,1,0
536,6,12,1,0
524,1,1,1,0
524,2,1,1,0
524,3,1,1,0
524,4,1,1,0
524,5,1,1,0
524,6,1,1,0
524,1,2,1,0
524,2,2,1,0
524,3,2,1,0
524,4,2,1,0
524,5,2,1,0
524,6,2,1,0
524,1,3,1,0
524,2,3,1,0
524,3,3,1,0
524,4,3,1,0
524,5,3,1,0
524,6,3,1,0
524,1,4,1,0
524,2,4,1,0
524,3,4,1,0
524,4,4,1,0
524,5,4,1,0
524,6,4,1,0
524,1,5,1,0
524,2,5,1,0
524,3,5,1,0
524,4,5,1,0
524,5,5,1,0
524,6,5,1,0
524,1,6,1,0
524,2,6,1,0
524,3,6,1,0
524,4,6,1,0
524,5,6,1,0
524,6,6,1,0
524,1,7,1,0
524,2,7,1,0
524,3,7,1,0
524,4,7,1,0
524,5,7,1,0
524,6,7,1,0
524,1,8,1,0
524,2,8,1,0
524,3,8,1,0
524,4,8,1,0
524,5,8,1,0
524,6,8,1,0
524,1,9,1,0
524,2,9,1,0
524,3,9,1,0
524,4,9,1,0
524,5,9,1,0
524,6,9,1,0
524,1,10,1,0
524,2,10,1,0
524,3,10,1,0
524,4,10,1,0
524,5,10,1,0
524,6,10,1,0
524,1,11,1,0
524,2,11,1,0
524,3,11,1,0
524,4,11,1,0
524,5,11,1,0
524,6,11,1,0
524,1,12,1,0
524,2,12,1,0
524,3,12,1,0
524,4,12,1,0
524,5,12,1,0
524,6,12,1,0
526,1,1,1,1.000
526,2,1,1,1.000
526,3,1,1,1.000
526,4,1,1,1.000
526,5,1,1,1.000
526,6,1,1,1.000
526,1,2,1,1.000
526,2,2,1,1.000
526,3,2,1,1.000
526,4,2,1,1.000
526,5,2,1,1.000
526,6,2,1,1.000
526,1,3,1,1.000
526,2,3,1,1.000
526,3,3,1,1.000
526,4,3,1,1.000
526,5,3,1,1.000
526,6,3,1,1.000
526,1,4,1,1.000
526,2,4,1,1.000
526,3,4,1,1.000
526,4,4,1,1.000
526,5,4,1,1.000
526,6,4,1,1.000
526,1,5,1,1.000
526,2,5,1,1.000
526,3,5,1,1.000
526,4,5,1,1.000
526,5,5,1,1.000
526,6,5,1,1.000
526,1,6,1,1.000
526,2,6,1,1.000
526,3,6,1,1.000
526,4,6,1,1.000
526,5,6,1,1.000
526,6,6,1,1.000
526,1,7,1,1.000
526,2,7,1,1.000
526,3,7,1,1.000
526,4,7,1,1.000
526,5,7,1,1.000
526,6,7,1,1.000
526,1,8,1,1.000
526,2,8,1,1.000
526,3,8,1,1.000
526,4,8,1,1.000
526,5,8,1,1.000
526,6,8,1,1.000
526,1,9,1,1.000
526,2,9,1,1.000
526,3,9,1,1.000
526,4,9,1,1.000
526,5,9,1,1.000
526,6,9,1,1.000
526,1,10,1,1.000
526,2,10,1,1.000
526,3,10,1,1.000
526,4,10,1,1.000
526,5,10,1,1.000
526,6,10,1,1.000
526,1,11,1,1.000
526,2,11,1,1.000
526,3,11,1,1.000
526,4,11,1,1.000
526,5,11,1,1.000
526,6,11,1,1.000
526,1,12,1,1.000
526,2,12,1,1.000
526,3,12,1,1.000
526,4,12,1,1.000
526,5,12,1,1.000
526,6,12,1,1.000
528,1,1,1,0.00
528,2,1,1,0.00
528,3,1,1,0.00
528,4,1,1,0.00
528,5,1,1,0.00
528,6,1,1,0.00
528,1,2,1,0.00
528,2,2,1,0.00
528,3,2,1,0.00
528,4,2,1,0.00
528,5,2,1,0.00
528,6,2,1,0.00
528,1,3,1,0.00
528,2,3,1,0.00
528,3,3,1,0.00
528,4,3,1,0.00
528,5,3,1,0.00
528,6,3,1,0.00
528,1,4,1,0.00
528,2,4,1,0.00
528,3,4,1,0.00
528,4,4,1,0.00
528,5,4,1,0.00
528,6,4,1,0.00
528,1,5,1,0.00
528,2,5,1,0.00
528,3,5,1,0.00
528,4,5,1,0.00
528,5,5,1,0.00
528,6,5,1,0.00
528,1,6,1,0.00
528,2,6,1,0.00
528,3,6,1,0.00
528,4,6,1,0.00
528,5,6,1,0.00
528,6,6,1,0.00
528,1,7,1,0.00
528,2,7,1,0.00
528,3,7,1,0.00
528,4,7,1,0.00
528,5,7,1,0.00
528,6,7,1,0.00
528,1,8,1,0.00
528,2,8,1,0.00
528,3,8,1,0.00
528,4,8,1,0.00
528,5,8,1,0.00
528,6,8,1,0.00
528,1,9,1,0.00
528,2,9,1,0.00
528,3,9,1,0.00
528,4,9,1,0.00
528,5,9,1,0.00
528,6,9,1,0.00
528,1,10,1,0.00
528,2,10,1,0.00
528,3,10,1,0.00
528,4,10,1,0.00
528,5,10,1,0.00
528,6,10,1,0.00
528,1,11,1,0.00
528,2,11,1,0.00
528,3,11,1,0.00
528,4,11,1,0.00
528,5,11,1,0.00
528,6,11,1,0.00
528,1,12,1,0.00
528,2,12,1,0.00
528,3,12,1,0.00
528,4,12,1,0.00
528,5,12,1,0.00
528,6,12,1,0.00
525,1,1,1,0
525,2,1,1,0
525,3,1,1,0
525,4,1,1,0
525,5,1,1,0
525,6,1,1,0
525,1,2,1,0
525,2,2,1,0
525,3,2,1,0
525,4,2,1,0
525,5,2,1,0
525,6,2,1,0
525,1,3,1,0
525,2,3,1,0
525,3,3,1,0
525,4,3,1,0
525,5,3,1,0
525,6,3,1,0
525,1,4,1,0
525,2,4,1,0
525,3,4,1,0
525,4,4,1,0
525,5,4,1,0
525,6,4,1,0
525,1,5,1,0
525,2,5,1,0
525,3,5,1,0
525,4,5,1,0
525,5,5,1,0
525,6,5,1,0
525,1,6,1,0
525,2,6,1,0
525,3,6,1,0
525,4,6,1,0
525,5,6,1,0
525,6,6,1,0
525,1,7,1,0
525,2,7,1,0
525,3,7,1,0
525,4,7,1,0
525,5,7,1,0
525,6,7,1,0
525,1,8,1,0
525,2,8,1,0
525,3,8,1,0
525,4,8,1,0
525,5,8,1,0
525,6,8,1,0
525,1,9,1,0
525,2,9,1,0
525,3,9,1,0
525,4,9,1,0
525,5,9,1,0
525,6,9,1,0
525,1,10,1,0
525,2,10,1,0
525,3,10,1,0
525,4,10,1,0
525,5,10,1,0
525,6,10,1,0
525,1,11,1,0
525,2,11,1,0
525,3,11,1,0
525,4,11,1,0
525,5,11,1,0
525,6,11,1,0
525,1,12,1,0
525,2,12,1,0
525,3,12,1,0
525,4,12,1,0
525,5,12,1,0
525,6,12,1,0
535,1,1,1,0
535,2,1,1,0
535,3,1,1,0
535,4,1,1,0
535,5,1,1,0
535,6,1,1,0
535,1,2,1,0
535,2,2,1,0
535,3,2,1,0
535,4,2,1,0
535,5,2,1,0
535,6,2,1,0
535,1,3,1,0
535,2,3,1,0
535,3,3,1,0
535,4,3,1,0
535,5,3,1,0
535,6,3,1,0
535,1,4,1,0
535,2,4,1,0
535,3,4,1,0
535,4,4,1,0
535,5,4,1,0
535,6,4,1,0
535,1,5,1,0
535,2,5,1,0
535,3,5,1,0
535,4,5,1,0
535,5,5,1,0
535,6,5,1,0
535,1,6,1,0
535,2,6,1,0
535,3,6,1,0
535,4,6,1,0
535,5,6,1,0
535,6,6,1,0
535,1,7,1,0
535,2,7,1,0
535,3,7,1,0
535,4,7,1,0
535,5,7,1,0
535,6,7,1,0
535,1,8,1,0
535,2,8,1,0
535,3,8,1,0
535,4,8,1,0
535,5,8,1,0
535,6,8,1,0
535,1,9,1,0
535,2,9,1,0
535,3,9,1,0
535,4,9,1,0
535,5,9,1,0
535,6,9,1,0
535,1,10,1,0
535,2,10,1,0
535,3,10,1,0
535,4,10,1,0
535,5,10,1,0
535,6,10,1,0
535,1,11,1,0
535,2,11,1,0
535,3,11,1,0
535,4,11,1,0
535,5,11,1,0
535,6,11,1,0
535,1,12,1,0
535,2,12,1,0
535,3,12,1,0
535,4,12,1,0
535,5,12,1,0
535,6,12,1,0
61271,1,1,1,0
61271,2,1,1,0
61271,3,1,1,0
61271,4,1,1,0
61271,5,1,1,0
61271,6,1,1,0
61271,1,2,1,0
61271,2,2,1,0
61271,3,2,1,0
61271,4,2,1,0
61271,5,2,1,0
61271,6,2,1,0
61271,1,3,1,0
61271,2,3,1,0
61271,3,3,1,0
61271,4,3,1,0
61271,5,3,1,0
61271,6,3,1,0
61268,1,1,1,0
61268,2,1,1,0
61268,3,1,1,0
61268,4,1,1,0
61268,5,1,1,0
61268,6,1,1,0
61268,1,2,1,0
61268,2,2,1,0
61268,3,2,1,0
61268,4,2,1,0
61268,5,2,1,0
61268,6,2,1,0
61268,1,3,1,0
61268,2,3,1,0
61268,3,3,1,0
61268,4,3,1,0
61268,5,3,1,0
61268,6,3,1,0
61269,1,1,1,1.00
61269,2,1,1,1.00
61269,3,1,1,1.00
61269,4,1,1,1.00
61269,5,1,1,1.00
61269,6,1,1,1.00
61269,1,2,1,1.00
61269,2,2,1,1.00
61269,3,2,1,1.00
61269,4,2,1,1.00
61269,5,2,1,1.00
61269,6,2,1,1.00
61269,1,3,1,1.00
61269,2,3,1,1.00
61269,3,3,1,1.00
61269,4,3,1,1.00
61269,5,3,1,1.00
61269,6,3,1,1.00
61274,1,1,1,0
61274,2,1,1,0
61274,3,1,1,0
61274,4,1,1,0
61274,5,1,1,0
61274,6,1,1,0
61274,1,2,1,0
61274,2,2,1,0
61274,3,2,1,0
61274,4,2,1,0
61274,5,2,1,0
61274,6,2,1,0
61274,1,3,1,0
61274,2,3,1,0
61274,3,3,1,0
61274,4,3,1,0
61274,5,3,1,0
61274,6,3,1,0
61264,1,1,1,0
61264,2,1,1,0
61264,3,1,1,0
61264,4,1,1,0
61264,5,1,1,0
61264,6,1,1,0
61264,1,2,1,0
61264,2,2,1,0
61264,3,2,1,0
61264,4,2,1,0
61264,5,2,1,0
61264,6,2,1,0
61264,1,3,1,0
61264,2,3,1,0
61264,3,3,1,0
61264,4,3,1,0
61264,5,3,1,0
61264,6,3,1,0
61266,1,1,1,1
61266,2,1,1,1
61266,3,1,1,1
61266,4,1,1,1
61266,5,1,1,1
61266,6,1,1,1
61266,1,2,1,1
61266,2,2,1,1
61266,3,2,1,1
61266,4,2,1,1
61266,5,2,1,1
61266,6,2,1,1
61266,1,3,1,1
61266,2,3,1,1
61266,3,3,1,1
61266,4,3,1,1
61266,5,3,1,1
61266,6,3,1,1
61267,1,1,1,1.000
61267,2,1,1,1.000
61267,3,1,1,1.000
61267,4,1,1,1.000
61267,5,1,1,1.000
61267,6,1,1,1.000
61267,1,2,1,1.000
61267,2,2,1,1.000
61267,3,2,1,1.000
61267,4,2,1,1.000
61267,5,2,1,1.000
61267,6,2,1,1.000
61267,1,3,1,1.000
61267,2,3,1,1.000
61267,3,3,1,1.000
61267,4,3,1,1.000
61267,5,3,1,1.000
61267,6,3,1,1.000
61270,1,1,1,1.00
61270,2,1,1,1.00
61270,3,1,1,1.00
61270,4,1,1,1.00
61270,5,1,1,1.00
61270,6,1,1,1.00
61270,1,2,1,1.00
61270,2,2,1,1.00
61270,3,2,1,1.00
61270,4,2,1,1.00
61270,5,2,1,1.00
61270,6,2,1,1.00
61270,1,3,1,1.00
61270,2,3,1,1.00
61270,3,3,1,1.00
61270,4,3,1,1.00
61270,5,3,1,1.00
61270,6,3,1,1.00
61265,1,1,1,0
61265,2,1,1,0
61265,3,1,1,0
61265,4,1,1,0
61265,5,1,1,0
61265,6,1,1,0
61265,1,2,1,0
61265,2,2,1,0
61265,3,2,1,0
61265,4,2,1,0
61265,5,2,1,0
61265,6,2,1,0
61265,1,3,1,0
61265,2,3,1,0
61265,3,3,1,0
61265,4,3,1,0
61265,5,3,1,0
61265,6,3,1,0
61273,1,1,1,0
61273,2,1,1,0
61273,3,1,1,0
61273,4,1,1,0
61273,5,1,1,0
61273,6,1,1,0
61273,1,2,1,0
61273,2,2,1,0
61273,3,2,1,0
61273,4,2,1,0
61273,5,2,1,0
61273,6,2,1,0
61273,1,3,1,0
61273,2,3,1,0
61273,3,3,1,0
61273,4,3,1,0
61273,5,3,1,0
61273,6,3,1,0
8923,1,1,1,0
55644,1,1,1,0
55643,1,1,1,0.500
13139,1,1,1,0
13139,2,1,1,0
13139,3,1,1,0
13139,4,1,1,0
13139,5,1,1,0
13139,6,1,1,0
13139,1,1,2,0
13139,2,1,2,0
13139,3,1,2,0
13139,4,1,2,0
13139,5,1,2,0
13139,6,1,2,0
13139,1,1,3,0
13139,2,1,3,0
13139,3,1,3,0
13139,4,1,3,0
13139,5,1,3,0
13139,6,1,3,0
13139,1,2,1,0
13139,2,2,1,0
13139,3,2,1,0
13139,4,2,1,0
13139,5,2,1,0
13139,6,2,1,0
13139,1,2,2,0
13139,2,2,2,0
13139,3,2,2,0
13139,4,2,2,0
13139,5,2,2,0
13139,6,2,2,0
13139,1,2,3,0
13139,2,2,3,0
13139,3,2,3,0
13139,4,2,3,0
13139,5,2,3,0
13139,6,2,3,0
13139,1,3,1,0
13139,2,3,1,0
13139,3,3,1,0
13139,4,3,1,0
13139,5,3,1,0
13139,6,3,1,0
13139,1,3,2,0
13139,2,3,2,0
13139,3,3,2,0
13139,4,3,2,0
13139,5,3,2,0
13139,6,3,2,0
13139,1,3,3,0
13139,2,3,3,0
13139,3,3,3,0
13139,4,3,3,0
13139,5,3,3,0
13139,6,3,3,0
13139,1,4,1,0
13139,2,4,1,0
13139,3,4,1,0
13139,4,4,1,0
13139,5,4,1,0
13139,6,4,1,0
13139,1,4,2,0
13139,2,4,2,0
13139,3,4,2,0
13139,4,4,2,0
13139,5,4,2,0
13139,6,4,2,0
13139,1,4,3,0
13139,2,4,3,0
13139,3,4,3,0
13139,4,4,3,0
13139,5,4,3,0
13139,6,4,3,0
13139,1,5,1,0
13139,2,5,1,0
13139,3,5,1,0
13139,4,5,1,0
13139,5,5,1,0
13139,6,5,1,0
13139,1,5,2,0
13139,2,5,2,0
13139,3,5,2,0
13139,4,5,2,0
13139,5,5,2,0
13139,6,5,2,0
13139,1,5,3,0
13139,2,5,3,0
13139,3,5,3,0
13139,4,5,3,0
13139,5,5,3,0
13139,6,5,3,0
13139,1,6,1,0
13139,2,6,1,0
13139,3,6,1,0
13139,4,6,1,0
13139,5,6,1,0
13139,6,6,1,0
13139,1,6,2,0
13139,2,6,2,0
13139,3,6,2,0
13139,4,6,2,0
13139,5,6,2,0
13139,6,6,2,0
13139,1,6,3,0
13139,2,6,3,0
13139,3,6,3,0
13139,4,6,3,0
13139,5,6,3,0
13139,6,6,3,0
13135,1,1,1,0
13135,2,1,1,0
13135,3,1,1,0
13135,4,1,1,0
13135,5,1,1,0
13135,6,1,1,0
13135,1,2,1,0
13135,2,2,1,0
13135,3,2,1,0
13135,4,2,1,0
13135,5,2,1,0
13135,6,2,1,0
13135,1,3,1,0
13135,2,3,1,0
13135,3,3,1,0
13135,4,3,1,0
13135,5,3,1,0
13135,6,3,1,0
13135,1,4,1,0
13135,2,4,1,0
13135,3,4,1,0
13135,4,4,1,0
13135,5,4,1,0
13135,6,4,1,0
13135,1,5,1,0
13135,2,5,1,0
13135,3,5,1,0
13135,4,5,1,0
13135,5,5,1,0
13135,6,5,1,0
13135,1,6,1,0
13135,2,6,1,0
13135,3,6,1,0
13135,4,6,1,0
13135,5,6,1,0
13135,6,6,1,0
13146,1,1,1,0
13146,2,1,1,0
13146,3,1,1,0
13146,4,1,1,0
13146,5,1,1,0
13146,6,1,1,0
13146,1,2,1,0
13146,2,2,1,0
13146,3,2,1,0
13146,4,2,1,0
13146,5,2,1,0
13146,6,2,1,0
13146,1,3,1,0
13146,2,3,1,0
13146,3,3,1,0
13146,4,3,1,0
13146,5,3,1,0
13146,6,3,1,0
13146,1,4,1,0
13146,2,4,1,0
13146,3,4,1,0
13146,4,4,1,0
13146,5,4,1,0
13146,6,4,1,0
13146,1,5,1,0
13146,2,5,1,0
13146,3,5,1,0
13146,4,5,1,0
13146,5,5,1,0
13146,6,5,1,0
13146,1,6,1,0
13146,2,6,1,0
13146,3,6,1,0
13146,4,6,1,0
13146,5,6,1,0
13146,6,6,1,0
13131,1,1,1,0
13131,2,1,1,0
13131,3,1,1,0
13131,4,1,1,0
13131,5,1,1,0
13131,6,1,1,0
13131,1,2,1,0
13131,2,2,1,0
13131,3,2,1,0
13131,4,2,1,0
13131,5,2,1,0
13131,6,2,1,0
13131,1,3,1,0
13131,2,3,1,0
13131,3,3,1,0
13131,4,3,1,0
13131,5,3,1,0
13131,6,3,1,0
13131,1,4,1,0
13131,2,4,1,0
13131,3,4,1,0
13131,4,4,1,0
13131,5,4,1,0
13131,6,4,1,0
13131,1,5,1,0
13131,2,5,1,0
13131,3,5,1,0
13131,4,5,1,0
13131,5,5,1,0
13131,6,5,1,0
13131,1,6,1,0
13131,2,6,1,0
13131,3,6,1,0
13131,4,6,1,0
13131,5,6,1,0
13131,6,6,1,0
13133,1,1,1,0
13133,2,1,1,0
13133,3,1,1,0
13133,4,1,1,0
13133,5,1,1,0
13133,6,1,1,0
13133,1,2,1,0
13133,2,2,1,0
13133,3,2,1,0
13133,4,2,1,0
13133,5,2,1,0
13133,6,2,1,0
13133,1,3,1,0
13133,2,3,1,0
13133,3,3,1,0
13133,4,3,1,0
13133,5,3,1,0
13133,6,3,1,0
13133,1,4,1,0
13133,2,4,1,0
13133,3,4,1,0
13133,4,4,1,0
13133,5,4,1,0
13133,6,4,1,0
13133,1,5,1,0
13133,2,5,1,0
13133,3,5,1,0
13133,4,5,1,0
13133,5,5,1,0
13133,6,5,1,0
13133,1,6,1,0
13133,2,6,1,0
13133,3,6,1,0
13133,4,6,1,0
13133,5,6,1,0
13133,6,6,1,0
13136,1,1,1,1.00
13136,2,1,1,1.00
13136,3,1,1,1.00
13136,4,1,1,1.00
13136,5,1,1,1.00
13136,6,1,1,1.00
13136,1,2,1,1.00
13136,2,2,1,1.00
13136,3,2,1,1.00
13136,4,2,1,1.00
13136,5,2,1,1.00
13136,6,2,1,1.00
13136,1,3,1,1.00
13136,2,3,1,1.00
13136,3,3,1,1.00
13136,4,3,1,1.00
13136,5,3,1,1.00
13136,6,3,1,1.00
13136,1,4,1,1.00
13136,2,4,1,1.00
13136,3,4,1,1.00
13136,4,4,1,1.00
13136,5,4,1,1.00
13136,6,4,1,1.00
13136,1,5,1,1.00
13136,2,5,1,1.00
13136,3,5,1,1.00
13136,4,5,1,1.00
13136,5,5,1,1.00
13136,6,5,1,1.00
13136,1,6,1,1.00
13136,2,6,1,1.00
13136,3,6,1,1.00
13136,4,6,1,1.00
13136,5,6,1,1.00
13136,6,6,1,1.00
13134,1,1,1,1.000
13134,2,1,1,1.000
13134,3,1,1,1.000
13134,4,1,1,1.000
13134,5,1,1,1.000
13134,6,1,1,1.000
13134,1,2,1,1.000
13134,2,2,1,1.000
13134,3,2,1,1.000
13134,4,2,1,1.000
13134,5,2,1,1.000
13134,6,2,1,1.000
13134,1,3,1,1.000
13134,2,3,1,1.000
13134,3,3,1,1.000
13134,4,3,1,1.000
13134,5,3,1,1.000
13134,6,3,1,1.000
13134,1,4,1,1.000
13134,2,4,1,1.000
13134,3,4,1,1.000
13134,4,4,1,1.000
13134,5,4,1,1.000
13134,6,4,1,1.000
13134,1,5,1,1.000
13134,2,5,1,1.000
13134,3,5,1,1.000
13134,4,5,1,1.000
13134,5,5,1,1.000
13134,6,5,1,1.000
13134,1,6,1,1.000
13134,2,6,1,1.000
13134,3,6,1,1.000
13134,4,6,1,1.000
13134,5,6,1,1.000
13134,6,6,1,1.000
13137,1,1,1,0
13137,2,1,1,0
13137,3,1,1,0
13137,4,1,1,0
13137,5,1,1,0
13137,6,1,1,0
13137,1,2,1,0
13137,2,2,1,0
13137,3,2,1,0
13137,4,2,1,0
13137,5,2,1,0
13137,6,2,1,0
13137,1,3,1,0
13137,2,3,1,0
13137,3,3,1,0
13137,4,3,1,0
13137,5,3,1,0
13137,6,3,1,0
13137,1,4,1,0
13137,2,4,1,0
13137,3,4,1,0
13137,4,4,1,0
13137,5,4,1,0
13137,6,4,1,0
13137,1,5,1,0
13137,2,5,1,0
13137,3,5,1,0
13137,4,5,1,0
13137,5,5,1,0
13137,6,5,1,0
13137,1,6,1,0
13137,2,6,1,0
13137,3,6,1,0
13137,4,6,1,0
13137,5,6,1,0
13137,6,6,1,0
13132,1,1,1,0
13132,2,1,1,0
13132,3,1,1,0
13132,4,1,1,0
13132,5,1,1,0
13132,6,1,1,0
13132,1,2,1,0
13132,2,2,1,0
13132,3,2,1,0
13132,4,2,1,0
13132,5,2,1,0
13132,6,2,1,0
13132,1,3,1,0
13132,2,3,1,0
13132,3,3,1,0
13132,4,3,1,0
13132,5,3,1,0
13132,6,3,1,0
13132,1,4,1,0
13132,2,4,1,0
13132,3,4,1,0
13132,4,4,1,0
13132,5,4,1,0
13132,6,4,1,0
13132,1,5,1,0
13132,2,5,1,0
13132,3,5,1,0
13132,4,5,1,0
13132,5,5,1,0
13132,6,5,1,0
13132,1,6,1,0
13132,2,6,1,0
13132,3,6,1,0
13132,4,6,1,0
13132,5,6,1,0
13132,6,6,1,0
13145,1,1,1,0
13145,2,1,1,0
13145,3,1,1,0
13145,4,1,1,0
13145,5,1,1,0
13145,6,1,1,0
13145,1,2,1,0
13145,2,2,1,0
13145,3,2,1,0
13145,4,2,1,0
13145,5,2,1,0
13145,6,2,1,0
13145,1,3,1,0
13145,2,3,1,0
13145,3,3,1,0
13145,4,3,1,0
13145,5,3,1,0
13145,6,3,1,0
13145,1,4,1,0
13145,2,4,1,0
13145,3,4,1,0
13145,4,4,1,0
13145,5,4,1,0
13145,6,4,1,0
13145,1,5,1,0
13145,2,5,1,0
13145,3,5,1,0
13145,4,5,1,0
13145,5,5,1,0
13145,6,5,1,0
13145,1,6,1,0
13145,2,6,1,0
13145,3,6,1,0
13145,4,6,1,0
13145,5,6,1,0
13145,6,6,1,0
13138,1,1,1,0
13138,2,1,1,0
13138,3,1,1,0
13138,4,1,1,0
13138,5,1,1,0
13138,6,1,1,0
13138,1,2,1,0
13138,2,2,1,0
13138,3,2,1,0
13138,4,2,1,0
13138,5,2,1,0
13138,6,2,1,0
13138,1,3,1,0
13138,2,3,1,0
13138,3,3,1,0
13138,4,3,1,0
13138,5,3,1,0
13138,6,3,1,0
13138,1,4,1,0
13138,2,4,1,0
13138,3,4,1,0
13138,4,4,1,0
13138,5,4,1,0
13138,6,4,1,0
13138,1,5,1,0
13138,2,5,1,0
13138,3,5,1,0
13138,4,5,1,0
13138,5,5,1,0
13138,6,5,1,0
13138,1,6,1,0
13138,2,6,1,0
13138,3,6,1,0
13138,4,6,1,0
13138,5,6,1,0
13138,6,6,1,0
12854,1,1,1,0
12854,2,1,1,0
12854,3,1,1,0
12854,4,1,1,0
12854,5,1,1,0
12854,6,1,1,0
12854,1,2,1,0
12854,2,2,1,0
12854,3,2,1,0
12854,4,2,1,0
12854,5,2,1,0
12854,6,2,1,0
12854,1,3,1,0
12854,2,3,1,0
12854,3,3,1,0
12854,4,3,1,0
12854,5,3,1,0
12854,6,3,1,0
12851,1,1,1,0
12851,2,1,1,0
12851,3,1,1,0
12851,4,1,1,0
12851,5,1,1,0
12851,6,1,1,0
12851,1,2,1,0
12851,2,2,1,0
12851,3,2,1,0
12851,4,2,1,0
12851,5,2,1,0
12851,6,2,1,0
12851,1,3,1,0
12851,2,3,1,0
12851,3,3,1,0
12851,4,3,1,0
12851,5,3,1,0
12851,6,3,1,0
12852,1,1,1,1.00
12852,2,1,1,1.00
12852,3,1,1,1.00
12852,4,1,1,1.00
12852,5,1,1,1.00
12852,6,1,1,1.00
12852,1,2,1,1.00
12852,2,2,1,1.00
12852,3,2,1,1.00
12852,4,2,1,1.00
12852,5,2,1,1.00
12852,6,2,1,1.00
12852,1,3,1,1.00
12852,2,3,1,1.00
12852,3,3,1,1.00
12852,4,3,1,1.00
12852,5,3,1,1.00
12852,6,3,1,1.00
12857,1,1,1,0
12857,2,1,1,0
12857,3,1,1,0
12857,4,1,1,0
12857,5,1,1,0
12857,6,1,1,0
12857,1,2,1,0
12857,2,2,1,0
12857,3,2,1,0
12857,4,2,1,0
12857,5,2,1,0
12857,6,2,1,0
12857,1,3,1,0
12857,2,3,1,0
12857,3,3,1,0
12857,4,3,1,0
12857,5,3,1,0
12857,6,3,1,0
12848,1,1,1,0
12848,2,1,1,0
12848,3,1,1,0
12848,4,1,1,0
12848,5,1,1,0
12848,6,1,1,0
12848,1,2,1,0
12848,2,2,1,0
12848,3,2,1,0
12848,4,2,1,0
12848,5,2,1,0
12848,6,2,1,0
12848,1,3,1,0
12848,2,3,1,0
12848,3,3,1,0
12848,4,3,1,0
12848,5,3,1,0
12848,6,3,1,0
12853,1,1,1,0.100
12853,2,1,1,0.100
12853,3,1,1,0.100
12853,4,1,1,0.100
12853,5,1,1,0.100
12853,6,1,1,0.100
12853,1,2,1,0.100
12853,2,2,1,0.100
12853,3,2,1,0.100
12853,4,2,1,0.100
12853,5,2,1,0.100
12853,6,2,1,0.100
12853,1,3,1,0.100
12853,2,3,1,0.100
12853,3,3,1,0.100
12853,4,3,1,0.100
12853,5,3,1,0.100
12853,6,3,1,0.100
12858,1,1,1,0
12858,2,1,1,0
12858,3,1,1,0
12858,4,1,1,0
12858,5,1,1,0
12858,6,1,1,0
12858,1,2,1,0
12858,2,2,1,0
12858,3,2,1,0
12858,4,2,1,0
12858,5,2,1,0
12858,6,2,1,0
12858,1,3,1,0
12858,2,3,1,0
12858,3,3,1,0
12858,4,3,1,0
12858,5,3,1,0
12858,6,3,1,0
12850,1,1,1,1.000
12850,2,1,1,1.000
12850,3,1,1,1.000
12850,4,1,1,1.000
12850,5,1,1,1.000
12850,6,1,1,1.000
12850,1,2,1,1.000
12850,2,2,1,1.000
12850,3,2,1,1.000
12850,4,2,1,1.000
12850,5,2,1,1.000
12850,6,2,1,1.000
12850,1,3,1,1.000
12850,2,3,1,1.000
12850,3,3,1,1.000
12850,4,3,1,1.000
12850,5,3,1,1.000
12850,6,3,1,1.000
12859,1,1,1,1.00
12859,2,1,1,1.00
12859,3,1,1,1.00
12859,4,1,1,1.00
12859,5,1,1,1.00
12859,6,1,1,1.00
12859,1,2,1,1.00
12859,2,2,1,1.00
12859,3,2,1,1.00
12859,4,2,1,1.00
12859,5,2,1,1.00
12859,6,2,1,1.00
12859,1,3,1,1.00
12859,2,3,1,1.00
12859,3,3,1,1.00
12859,4,3,1,1.00
12859,5,3,1,1.00
12859,6,3,1,1.00
12849,1,1,1,0
12849,2,1,1,0
12849,3,1,1,0
12849,4,1,1,0
12849,5,1,1,0
12849,6,1,1,0
12849,1,2,1,0
12849,2,2,1,0
12849,3,2,1,0
12849,4,2,1,0
12849,5,2,1,0
12849,6,2,1,0
12849,1,3,1,0
12849,2,3,1,0
12849,3,3,1,0
12849,4,3,1,0
12849,5,3,1,0
12849,6,3,1,0
12856,1,1,1,0
12856,2,1,1,0
12856,3,1,1,0
12856,4,1,1,0
12856,5,1,1,0
12856,6,1,1,0
12856,1,2,1,0
12856,2,2,1,0
12856,3,2,1,0
12856,4,2,1,0
12856,5,2,1,0
12856,6,2,1,0
12856,1,3,1,0
12856,2,3,1,0
12856,3,3,1,0
12856,4,3,1,0
12856,5,3,1,0
12856,6,3,1,0
50986,1,1,1,None
50986,1,2,1,None
50986,1,3,1,None
50986,1,4,1,None
50986,1,5,1,None
50986,1,6,1,None
50986,1,7,1,None
50986,1,8,1,None
50995,1,1,1,None
50995,1,2,1,None
50995,1,3,1,None
50995,1,4,1,None
50995,1,5,1,None
50995,1,6,1,None
50995,1,7,1,None
50995,1,8,1,None
55602,1,1,1,1
55602,2,1,1,1
55602,3,1,1,1
55602,4,1,1,1
55602,5,1,1,1
55602,6,1,1,1
27697,1,1,1,0
27708,1,1,1,0
27691,1,1,1,0.100
27692,1,1,1,0.250
27707,1,1,1,0
27693,1,1,1,0.050
27695,1,1,1,0
27712,1,1,1,0
27714,1,1,1,0
27687,1,1,1,0
27698,1,1,1,0
27700,1,1,1,0
27702,1,1,1,0
27704,1,1,1,0
27688,1,1,1,0.000
27710,1,1,1,0
27686,1,1,1,0
27694,1,1,1,0.000
27706,1,1,1,0
27689,1,1,1,0.020
27690,1,1,1,0.090
27649,1,1,1,0
27660,1,1,1,0
27643,1,1,1,0.100
27644,1,1,1,0.250
27659,1,1,1,0
27647,1,1,1,0
27645,1,1,1,0.050
27639,1,1,1,0
27650,1,1,1,0
27652,1,1,1,0
27654,1,1,1,0
27656,1,1,1,0
27640,1,1,1,0.000
27662,1,1,1,0
27638,1,1,1,0
27646,1,1,1,0.000
27658,1,1,1,0
27641,1,1,1,0.020
27642,1,1,1,0.090
16619,1,1,1,0
16619,2,1,1,0
16619,3,1,1,0
16619,4,1,1,0
16619,5,1,1,0
16619,6,1,1,0
16612,1,1,1,0.030
16612,2,1,1,0.030
16612,3,1,1,0.030
16612,4,1,1,0.030
16612,5,1,1,0.030
16612,6,1,1,0.030
16613,1,1,1,0.050
16613,2,1,1,0.050
16613,3,1,1,0.050
16613,4,1,1,0.050
16613,5,1,1,0.050
16613,6,1,1,0.050
16614,1,1,1,0.017
16614,2,1,1,0.017
16614,3,1,1,0.017
16614,4,1,1,0.017
16614,5,1,1,0.017
16614,6,1,1,0.017
16615,1,1,1,0.009
16615,2,1,1,0.009
16615,3,1,1,0.009
16615,4,1,1,0.009
16615,5,1,1,0.009
16615,6,1,1,0.009
16616,1,1,1,0.017
16616,2,1,1,0.017
16616,3,1,1,0.017
16616,4,1,1,0.017
16616,5,1,1,0.017
16616,6,1,1,0.017
16622,1,1,1,0
16622,2,1,1,0
16622,3,1,1,0
16622,4,1,1,0
16622,5,1,1,0
16622,6,1,1,0
16601,1,1,1,0
16601,2,1,1,0
16601,3,1,1,0
16601,4,1,1,0
16601,5,1,1,0
16601,6,1,1,0
16606,1,1,1,75
16606,2,1,1,75
16606,3,1,1,75
16606,4,1,1,75
16606,5,1,1,75
16606,6,1,1,75
16605,1,1,1,50.00
16605,2,1,1,50.00
16605,3,1,1,50.00
16605,4,1,1,50.00
16605,5,1,1,50.00
16605,6,1,1,50.00
16636,1,1,1,0.200
16636,2,1,1,0.200
16636,3,1,1,0.200
16636,4,1,1,0.200
16636,5,1,1,0.200
16636,6,1,1,0.200
16634,1,1,1,0
16634,2,1,1,0
16634,3,1,1,0
16634,4,1,1,0
16634,5,1,1,0
16634,6,1,1,0
16633,1,1,1,100.00
16633,2,1,1,100.00
16633,3,1,1,100.00
16633,4,1,1,100.00
16633,5,1,1,100.00
16633,6,1,1,100.00
16611,1,1,1,60
16611,2,1,1,60
16611,3,1,1,60
16611,4,1,1,60
16611,5,1,1,60
16611,6,1,1,60
16632,1,1,1,100.00
16632,2,1,1,100.00
16632,3,1,1,100.00
16632,4,1,1,100.00
16632,5,1,1,100.00
16632,6,1,1,100.00
16610,1,1,1,90
16610,2,1,1,90
16610,3,1,1,90
16610,4,1,1,90
16610,5,1,1,90
16610,6,1,1,90
16631,1,1,1,100.00
16631,2,1,1,100.00
16631,3,1,1,100.00
16631,4,1,1,100.00
16631,5,1,1,100.00
16631,6,1,1,100.00
16630,1,1,1,100.00
16630,2,1,1,100.00
16630,3,1,1,100.00
16630,4,1,1,100.00
16630,5,1,1,100.00
16630,6,1,1,100.00
16603,1,1,1,0
16603,2,1,1,0
16603,3,1,1,0
16603,4,1,1,0
16603,5,1,1,0
16603,6,1,1,0
16629,1,1,1,100.00
16629,2,1,1,100.00
16629,3,1,1,100.00
16629,4,1,1,100.00
16629,5,1,1,100.00
16629,6,1,1,100.00
16609,1,1,1,120
16609,2,1,1,120
16609,3,1,1,120
16609,4,1,1,120
16609,5,1,1,120
16609,6,1,1,120
16628,1,1,1,100.00
16628,2,1,1,100.00
16628,3,1,1,100.00
16628,4,1,1,100.00
16628,5,1,1,100.00
16628,6,1,1,100.00
16624,1,1,1,60.00
16624,2,1,1,60.00
16624,3,1,1,60.00
16624,4,1,1,60.00
16624,5,1,1,60.00
16624,6,1,1,60.00
16625,1,1,1,70.00
16625,2,1,1,70.00
16625,3,1,1,70.00
16625,4,1,1,70.00
16625,5,1,1,70.00
16625,6,1,1,70.00
16626,1,1,1,60.00
16626,2,1,1,60.00
16626,3,1,1,60.00
16626,4,1,1,60.00
16626,5,1,1,60.00
16626,6,1,1,60.00
16627,1,1,1,70.00
16627,2,1,1,70.00
16627,3,1,1,70.00
16627,4,1,1,70.00
16627,5,1,1,70.00
16627,6,1,1,70.00
16608,1,1,1,75
16608,2,1,1,75
16608,3,1,1,75
16608,4,1,1,75
16608,5,1,1,75
16608,6,1,1,75
16607,1,1,1,50.00
16607,2,1,1,50.00
16607,3,1,1,50.00
16607,4,1,1,50.00
16607,5,1,1,50.00
16607,6,1,1,50.00
16617,1,1,1,0.400
16617,2,1,1,0.400
16617,3,1,1,0.400
16617,4,1,1,0.400
16617,5,1,1,0.400
16617,6,1,1,0.400
16623,1,1,1,0
16623,2,1,1,0
16623,3,1,1,0
16623,4,1,1,0
16623,5,1,1,0
16623,6,1,1,0
16602,1,1,1,0
16602,2,1,1,0
16602,3,1,1,0
16602,4,1,1,0
16602,5,1,1,0
16602,6,1,1,0
16604,1,1,1,0.600
16604,2,1,1,0.600
16604,3,1,1,0.600
16604,4,1,1,0.600
16604,5,1,1,0.600
16604,6,1,1,0.600
16621,1,1,1,0
16621,2,1,1,0
16621,3,1,1,0
16621,4,1,1,0
16621,5,1,1,0
16621,6,1,1,0
16618,1,1,1,0
16618,2,1,1,0
16618,3,1,1,0
16618,4,1,1,0
16618,5,1,1,0
16618,6,1,1,0
53131,1,1,1,1.0
53131,1,2,1,1.0
53131,1,3,1,1.0
53131,1,4,1,1.0
53131,1,5,1,1.0
53131,1,6,1,1.0
53131,1,7,1,1.0
53131,1,8,1,1.0
53131,1,9,1,1.0
53131,1,10,1,1.0
53131,1,11,1,1.0
53131,1,12,1,1.0
53131,1,13,1,1.0
53131,1,14,1,1.0
53131,1,15,1,1.0
53131,1,16,1,1.0
53132,1,1,1,0
53132,1,2,1,0
53132,1,3,1,0
53132,1,4,1,0
53132,1,5,1,0
53132,1,6,1,0
53132,1,7,1,0
53132,1,8,1,0
53132,1,9,1,0
53132,1,10,1,0
53132,1,11,1,0
53132,1,12,1,0
53132,1,13,1,0
53132,1,14,1,0
53132,1,15,1,0
53132,1,16,1,0
53128,1,1,1,0
53128,1,2,1,0
53128,1,3,1,0
53128,1,4,1,0
53128,1,5,1,0
53128,1,6,1,0
53128,1,7,1,0
53128,1,8,1,0
53128,1,9,1,0
53128,1,10,1,0
53128,1,11,1,0
53128,1,12,1,0
53128,1,13,1,0
53128,1,14,1,0
53128,1,15,1,0
53128,1,16,1,0
53096,1,1,1,0
53096,1,2,1,0
53096,1,3,1,0
53096,1,4,1,0
53096,1,5,1,0
53096,1,6,1,0
53096,1,7,1,0
53096,1,8,1,0
53096,1,9,1,0
53096,1,10,1,0
53096,1,11,1,0
53096,1,12,1,0
53096,1,13,1,0
53096,1,14,1,0
53096,1,15,1,0
53096,1,16,1,0
53142,1,1,1,0.1
53142,1,2,1,0.1
53142,1,3,1,0.1
53142,1,4,1,0.1
53142,1,5,1,0.1
53142,1,6,1,0.1
53142,1,7,1,0.1
53142,1,8,1,0.1
53142,1,9,1,0.1
53142,1,10,1,0.1
53142,1,11,1,0.1
53142,1,12,1,0.1
53142,1,13,1,0.1
53142,1,14,1,0.1
53142,1,15,1,0.1
53142,1,16,1,0.1
53129,1,1,1,0
53129,1,2,1,0
53129,1,3,1,0
53129,1,4,1,0
53129,1,5,1,0
53129,1,6,1,0
53129,1,7,1,0
53129,1,8,1,0
53129,1,9,1,0
53129,1,10,1,0
53129,1,11,1,0
53129,1,12,1,0
53129,1,13,1,0
53129,1,14,1,0
53129,1,15,1,0
53129,1,16,1,0
53133,1,1,1,0
53133,1,2,1,0
53133,1,3,1,0
53133,1,4,1,0
53133,1,5,1,0
53133,1,6,1,0
53133,1,7,1,0
53133,1,8,1,0
53133,1,9,1,0
53133,1,10,1,0
53133,1,11,1,0
53133,1,12,1,0
53133,1,13,1,0
53133,1,14,1,0
53133,1,15,1,0
53133,1,16,1,0
53135,1,1,1,0
53135,1,2,1,0
53135,1,3,1,0
53135,1,4,1,0
53135,1,5,1,0
53135,1,6,1,0
53135,1,7,1,0
53135,1,8,1,0
53135,1,9,1,0
53135,1,10,1,0
53135,1,11,1,0
53135,1,12,1,0
53135,1,13,1,0
53135,1,14,1,0
53135,1,15,1,0
53135,1,16,1,0
53117,1,1,1,                    
53117,1,2,1,                    
53117,1,3,1,                    
53117,1,4,1,                    
53117,1,5,1,                    
53117,1,6,1,                    
53117,1,7,1,                    
53117,1,8,1,                    
53117,1,9,1,                    
53117,1,10,1,                    
53117,1,11,1,                    
53117,1,12,1,                    
53117,1,13,1,                    
53117,1,14,1,                    
53117,1,15,1,                    
53117,1,16,1,                    
53107,1,1,1,                    
53107,1,2,1,                    
53107,1,3,1,                    
53107,1,4,1,                    
53107,1,5,1,                    
53107,1,6,1,                    
53107,1,7,1,                    
53107,1,8,1,                    
53107,1,9,1,                    
53107,1,10,1,                    
53107,1,11,1,                    
53107,1,12,1,                    
53107,1,13,1,                    
53107,1,14,1,                    
53107,1,15,1,                    
53107,1,16,1,                    
53136,1,1,1,0
53136,1,2,1,0
53136,1,3,1,0
53136,1,4,1,0
53136,1,5,1,0
53136,1,6,1,0
53136,1,7,1,0
53136,1,8,1,0
53136,1,9,1,0
53136,1,10,1,0
53136,1,11,1,0
53136,1,12,1,0
53136,1,13,1,0
53136,1,14,1,0
53136,1,15,1,0
53136,1,16,1,0
53138,1,1,1,0
53138,1,2,1,0
53138,1,3,1,0
53138,1,4,1,0
53138,1,5,1,0
53138,1,6,1,0
53138,1,7,1,0
53138,1,8,1,0
53138,1,9,1,0
53138,1,10,1,0
53138,1,11,1,0
53138,1,12,1,0
53138,1,13,1,0
53138,1,14,1,0
53138,1,15,1,0
53138,1,16,1,0
53140,1,1,1,0
53140,1,2,1,0
53140,1,3,1,0
53140,1,4,1,0
53140,1,5,1,0
53140,1,6,1,0
53140,1,7,1,0
53140,1,8,1,0
53140,1,9,1,0
53140,1,10,1,0
53140,1,11,1,0
53140,1,12,1,0
53140,1,13,1,0
53140,1,14,1,0
53140,1,15,1,0
53140,1,16,1,0
53127,1,1,1,0.00
53127,1,2,1,0.00
53127,1,3,1,0.00
53127,1,4,1,0.00
53127,1,5,1,0.00
53127,1,6,1,0.00
53127,1,7,1,0.00
53127,1,8,1,0.00
53127,1,9,1,0.00
53127,1,10,1,0.00
53127,1,11,1,0.00
53127,1,12,1,0.00
53127,1,13,1,0.00
53127,1,14,1,0.00
53127,1,15,1,0.00
53127,1,16,1,0.00
53097,1,1,1,USER PB 1
53097,1,2,1,USER PB 2
53097,1,3,1,USER PB 3
53097,1,4,1,USER PB 4
53097,1,5,1,USER PB 5
53097,1,6,1,USER PB 6
53097,1,7,1,USER PB 7
53097,1,8,1,USER PB 8
53097,1,9,1,USER PB 9
53097,1,10,1,USER PB 10
53097,1,11,1,USER PB 11
53097,1,12,1,USER PB 12
53097,1,13,1,USER PB 13
53097,1,14,1,USER PB 14
53097,1,15,1,USER PB 15
53097,1,16,1,USER PB 16
7711,1,1,1,1
7803,1,1,1,1
7675,1,1,1,2130706433
7677,1,1,1,4278190080
7691,1,1,1,0
7791,1,1,1,1
7804,1,1,1,1
7787,1,1,1,2130706433
7789,1,1,1,4278190080
7692,1,1,1,0
7800,1,1,1,01 15 4E 00 01 00
7792,1,1,1,0
7797,1,1,1,1
7805,1,1,1,1
7793,1,1,1,2130706433
7795,1,1,1,4278190080
7693,1,1,1,0
5716,1,1,1,0
8446,1,1,1,1
5721,1,1,1,0
5721,1,2,1,0
5721,1,3,1,0
5722,1,1,1,0
5722,1,2,1,0
5722,1,3,1,0
5723,1,1,1,0
5723,1,2,1,0
5723,1,3,1,0
5715,1,1,1,0
5718,1,1,1,0
5717,1,1,1,4
17016,1,1,1,0
17026,1,1,1,0
17017,1,1,1,0
17019,1,1,1,0
17021,1,1,1,0
17023,1,1,1,0
17014,1,1,1,0.000
17027,1,1,1,0
17013,1,1,1,0
17015,1,1,1,0.000
17025,1,1,1,0
8426,1,1,1,Relay-1
8425,1,1,1,0
16433,1,1,1,1
31116,1,1,1,0
13104,1,1,1,0
30713,1,1,1,0
55655,1,1,1,0
1611,1,1,1,0
7848,1,1,1,1
7673,1,1,1,5
7674,1,1,1,2
8389,1,1,1,2130706433
8389,1,2,1,2130706433
8389,1,3,1,2130706433
8389,1,4,1,2130706433
8389,1,5,1,2130706433
8389,1,6,1,2130706433
8393,1,1,1,2130706433
8393,1,2,1,2130706433
8393,1,3,1,2130706433
8393,1,4,1,2130706433
8393,1,5,1,2130706433
8393,1,6,1,2130706433
8391,1,1,1,4278190080
8391,1,2,1,4278190080
8391,1,3,1,4278190080
8391,1,4,1,4278190080
8391,1,5,1,4278190080
8391,1,6,1,4278190080
2578,1,1,1,0
2578,1,2,1,0
2578,1,3,1,0
2578,1,4,1,0
2578,1,5,1,0
2578,1,6,1,0
2578,1,7,1,0
2578,1,8,1,0
2578,1,9,1,0
2578,1,10,1,0
2578,1,11,1,0
2578,1,12,1,0
2578,1,13,1,0
2578,1,14,1,0
2578,1,15,1,0
2578,1,16,1,0
2578,1,17,1,0
2578,1,18,1,0
2578,1,19,1,0
2578,1,20,1,0
2578,1,21,1,0
2578,1,22,1,0
2578,1,23,1,0
2578,1,24,1,0
2578,1,25,1,0
2578,1,26,1,0
2578,1,27,1,0
2578,1,28,1,0
2578,1,29,1,0
2578,1,30,1,0
2578,1,31,1,0
2578,1,32,1,0
2578,1,33,1,0
2578,1,34,1,0
2578,1,35,1,0
2578,1,36,1,0
2578,1,37,1,0
2578,1,38,1,0
2578,1,39,1,0
2578,1,40,1,0
2578,1,41,1,0
2578,1,42,1,0
2578,1,43,1,0
2578,1,44,1,0
2578,1,45,1,0
2578,1,46,1,0
2578,1,47,1,0
2578,1,48,1,0
2578,1,49,1,0
2578,1,50,1,0
2578,1,51,1,0
2578,1,52,1,0
2578,1,53,1,0
2578,1,54,1,0
2578,1,55,1,0
2578,1,56,1,0
2578,1,57,1,0
2578,1,58,1,0
2578,1,59,1,0
2578,1,60,1,0
2578,1,61,1,0
2578,1,62,1,0
2578,1,63,1,0
2578,1,64,1,0
2578,1,65,1,0
2578,1,66,1,0
2578,1,67,1,0
2578,1,68,1,0
2578,1,69,1,0
2578,1,70,1,0
2578,1,71,1,0
2578,1,72,1,0
2578,1,73,1,0
2578,1,74,1,0
2578,1,75,1,0
2578,1,76,1,0
2578,1,77,1,0
2578,1,78,1,0
2578,1,79,1,0
2578,1,80,1,0
2578,1,81,1,0
2578,1,82,1,0
2578,1,83,1,0
2578,1,84,1,0
2578,1,85,1,0
2578,1,86,1,0
2578,1,87,1,0
2578,1,88,1,0
2578,1,89,1,0
2578,1,90,1,0
2578,1,91,1,0
2578,1,92,1,0
2578,1,93,1,0
2578,1,94,1,0
2578,1,95,1,0
2578,1,96,1,0
2578,1,97,1,0
2578,1,98,1,0
2578,1,99,1,0
2578,1,100,1,0
2578,1,101,1,0
2578,1,102,1,0
2578,1,103,1,0
2578,1,104,1,0
2578,1,105,1,0
2578,1,106,1,0
2578,1,107,1,0
2578,1,108,1,0
2578,1,109,1,0
2578,1,110,1,0
2578,1,111,1,0
2578,1,112,1,0
2578,1,113,1,0
2578,1,114,1,0
2578,1,115,1,0
2578,1,116,1,0
2578,1,117,1,0
2578,1,118,1,0
2578,1,119,1,0
2578,1,120,1,0
2578,1,121,1,0
2578,1,122,1,0
2578,1,123,1,0
2578,1,124,1,0
2578,1,125,1,0
2578,1,126,1,0
2578,1,127,1,0
2578,1,128,1,0
2578,1,129,1,0
2578,1,130,1,0
2578,1,131,1,0
2578,1,132,1,0
2578,1,133,1,0
2578,1,134,1,0
2578,1,135,1,0
2578,1,136,1,0
2578,1,137,1,0
2578,1,138,1,0
2578,1,139,1,0
2578,1,140,1,0
2578,1,141,1,0
2578,1,142,1,0
2578,1,143,1,0
2578,1,144,1,0
2578,1,145,1,0
2578,1,146,1,0
2578,1,147,1,0
2578,1,148,1,0
2578,1,149,1,0
2578,1,150,1,0
2578,1,151,1,0
2578,1,152,1,0
2578,1,153,1,0
2578,1,154,1,0
2578,1,155,1,0
2578,1,156,1,0
2578,1,157,1,0
2578,1,158,1,0
2578,1,159,1,0
2578,1,160,1,0
2578,1,161,1,0
2578,1,162,1,0
2578,1,163,1,0
2578,1,164,1,0
2578,1,165,1,0
2578,1,166,1,0
2578,1,167,1,0
2578,1,168,1,0
2578,1,169,1,0
2578,1,170,1,0
2578,1,171,1,0
2578,1,172,1,0
2578,1,173,1,0
2578,1,174,1,0
2578,1,175,1,0
2578,1,176,1,0
2578,1,177,1,0
2578,1,178,1,0
2578,1,179,1,0
2578,1,180,1,0
2578,1,181,1,0
2578,1,182,1,0
2578,1,183,1,0
2578,1,184,1,0
2578,1,185,1,0
2578,1,186,1,0
2578,1,187,1,0
2578,1,188,1,0
2578,1,189,1,0
2578,1,190,1,0
2578,1,191,1,0
2578,1,192,1,0
2578,1,193,1,0
2578,1,194,1,0
2578,1,195,1,0
2578,1,196,1,0
2578,1,197,1,0
2578,1,198,1,0
2578,1,199,1,0
2578,1,200,1,0
2578,1,201,1,0
2578,1,202,1,0
2578,1,203,1,0
2578,1,204,1,0
2578,1,205,1,0
2578,1,206,1,0
2578,1,207,1,0
2578,1,208,1,0
2578,1,209,1,0
2578,1,210,1,0
2578,1,211,1,0
2578,1,212,1,0
2578,1,213,1,0
2578,1,214,1,0
2578,1,215,1,0
2578,1,216,1,0
2578,1,217,1,0
2578,1,218,1,0
2578,1,219,1,0
2578,1,220,1,0
2578,1,221,1,0
2578,1,222,1,0
2578,1,223,1,0
2578,1,224,1,0
2578,1,225,1,0
2578,1,226,1,0
2578,1,227,1,0
2578,1,228,1,0
2578,1,229,1,0
2578,1,230,1,0
2578,1,231,1,0
2578,1,232,1,0
2578,1,233,1,0
2578,1,234,1,0
2578,1,235,1,0
2578,1,236,1,0
2578,1,237,1,0
2578,1,238,1,0
2578,1,239,1,0
2578,1,240,1,0
2578,1,241,1,0
2578,1,242,1,0
2578,1,243,1,0
2578,1,244,1,0
2578,1,245,1,0
2578,1,246,1,0
2578,1,247,1,0
2578,1,248,1,0
2578,1,249,1,0
2578,1,250,1,0
2578,1,251,1,0
2578,1,252,1,0
2578,1,253,1,0
2578,1,254,1,0
2578,1,255,1,0
2578,1,256,1,0
2579,1,1,1,0
2579,1,2,1,0
2579,1,3,1,0
2579,1,4,1,0
2579,1,5,1,0
2579,1,6,1,0
2579,1,7,1,0
2579,1,8,1,0
2579,1,9,1,0
2579,1,10,1,0
2579,1,11,1,0
2579,1,12,1,0
2579,1,13,1,0
2579,1,14,1,0
2579,1,15,1,0
2579,1,16,1,0
2579,1,17,1,0
2579,1,18,1,0
2579,1,19,1,0
2579,1,20,1,0
2579,1,21,1,0
2579,1,22,1,0
2579,1,23,1,0
2579,1,24,1,0
2579,1,25,1,0
2579,1,26,1,0
2579,1,27,1,0
2579,1,28,1,0
2579,1,29,1,0
2579,1,30,1,0
2579,1,31,1,0
2579,1,32,1,0
2579,1,33,1,0
2579,1,34,1,0
2579,1,35,1,0
2579,1,36,1,0
2579,1,37,1,0
2579,1,38,1,0
2579,1,39,1,0
2579,1,40,1,0
2579,1,41,1,0
2579,1,42,1,0
2579,1,43,1,0
2579,1,44,1,0
2579,1,45,1,0
2579,1,46,1,0
2579,1,47,1,0
2579,1,48,1,0
2579,1,49,1,0
2579,1,50,1,0
2579,1,51,1,0
2579,1,52,1,0
2579,1,53,1,0
2579,1,54,1,0
2579,1,55,1,0
2579,1,56,1,0
2579,1,57,1,0
2579,1,58,1,0
2579,1,59,1,0
2579,1,60,1,0
2579,1,61,1,0
2579,1,62,1,0
2579,1,63,1,0
2579,1,64,1,0
2579,1,65,1,0
2579,1,66,1,0
2579,1,67,1,0
2579,1,68,1,0
2579,1,69,1,0
2579,1,70,1,0
2579,1,71,1,0
2579,1,72,1,0
2579,1,73,1,0
2579,1,74,1,0
2579,1,75,1,0
2579,1,76,1,0
2579,1,77,1,0
2579,1,78,1,0
2579,1,79,1,0
2579,1,80,1,0
2579,1,81,1,0
2579,1,82,1,0
2579,1,83,1,0
2579,1,84,1,0
2579,1,85,1,0
2579,1,86,1,0
2579,1,87,1,0
2579,1,88,1,0
2579,1,89,1,0
2579,1,90,1,0
2579,1,91,1,0
2579,1,92,1,0
2579,1,93,1,0
2579,1,94,1,0
2579,1,95,1,0
2579,1,96,1,0
2579,1,97,1,0
2579,1,98,1,0
2579,1,99,1,0
2579,1,100,1,0
2579,1,101,1,0
2579,1,102,1,0
2579,1,103,1,0
2579,1,104,1,0
2579,1,105,1,0
2579,1,106,1,0
2579,1,107,1,0
2579,1,108,1,0
2579,1,109,1,0
2579,1,110,1,0
2579,1,111,1,0
2579,1,112,1,0
2579,1,113,1,0
2579,1,114,1,0
2579,1,115,1,0
2579,1,116,1,0
2579,1,117,1,0
2579,1,118,1,0
2579,1,119,1,0
2579,1,120,1,0
2579,1,121,1,0
2579,1,122,1,0
2579,1,123,1,0
2579,1,124,1,0
2579,1,125,1,0
2579,1,126,1,0
2579,1,127,1,0
2579,1,128,1,0
2579,1,129,1,0
2579,1,130,1,0
2579,1,131,1,0
2579,1,132,1,0
2579,1,133,1,0
2579,1,134,1,0
2579,1,135,1,0
2579,1,136,1,0
2579,1,137,1,0
2579,1,138,1,0
2579,1,139,1,0
2579,1,140,1,0
2579,1,141,1,0
2579,1,142,1,0
2579,1,143,1,0
2579,1,144,1,0
2579,1,145,1,0
2579,1,146,1,0
2579,1,147,1,0
2579,1,148,1,0
2579,1,149,1,0
2579,1,150,1,0
2579,1,151,1,0
2579,1,152,1,0
2579,1,153,1,0
2579,1,154,1,0
2579,1,155,1,0
2579,1,156,1,0
2579,1,157,1,0
2579,1,158,1,0
2579,1,159,1,0
2579,1,160,1,0
2579,1,161,1,0
2579,1,162,1,0
2579,1,163,1,0
2579,1,164,1,0
2579,1,165,1,0
2579,1,166,1,0
2579,1,167,1,0
2579,1,168,1,0
2579,1,169,1,0
2579,1,170,1,0
2579,1,171,1,0
2579,1,172,1,0
2579,1,173,1,0
2579,1,174,1,0
2579,1,175,1,0
2579,1,176,1,0
2579,1,177,1,0
2579,1,178,1,0
2579,1,179,1,0
2579,1,180,1,0
2579,1,181,1,0
2579,1,182,1,0
2579,1,183,1,0
2579,1,184,1,0
2579,1,185,1,0
2579,1,186,1,0
2579,1,187,1,0
2579,1,188,1,0
2579,1,189,1,0
2579,1,190,1,0
2579,1,191,1,0
2579,1,192,1,0
2579,1,193,1,0
2579,1,194,1,0
2579,1,195,1,0
2579,1,196,1,0
2579,1,197,1,0
2579,1,198,1,0
2579,1,199,1,0
2579,1,200,1,0
2579,1,201,1,0
2579,1,202,1,0
2579,1,203,1,0
2579,1,204,1,0
2579,1,205,1,0
2579,1,206,1,0
2579,1,207,1,0
2579,1,208,1,0
2579,1,209,1,0
2579,1,210,1,0
2579,1,211,1,0
2579,1,212,1,0
2579,1,213,1,0
2579,1,214,1,0
2579,1,215,1,0
2579,1,216,1,0
2579,1,217,1,0
2579,1,218,1,0
2579,1,219,1,0
2579,1,220,1,0
2579,1,221,1,0
2579,1,222,1,0
2579,1,223,1,0
2579,1,224,1,0
2579,1,225,1,0
2579,1,226,1,0
2579,1,227,1,0
2579,1,228,1,0
2579,1,229,1,0
2579,1,230,1,0
2579,1,231,1,0
2579,1,232,1,0
2579,1,233,1,0
2579,1,234,1,0
2579,1,235,1,0
2579,1,236,1,0
2579,1,237,1,0
2579,1,238,1,0
2579,1,239,1,0
2579,1,240,1,0
2579,1,241,1,0
2579,1,242,1,0
2579,1,243,1,0
2579,1,244,1,0
2579,1,245,1,0
2579,1,246,1,0
2579,1,247,1,0
2579,1,248,1,0
2579,1,249,1,0
2579,1,250,1,0
2579,1,251,1,0
2579,1,252,1,0
2579,1,253,1,0
2579,1,254,1,0
2579,1,255,1,0
2579,1,256,1,0
4875,1,1,1,4
4875,1,2,1,4
4875,1,3,1,4
4875,1,4,1,4
4875,1,5,1,4
4875,1,6,1,4
4875,1,7,1,4
4875,1,8,1,4
4875,1,9,1,4
4875,1,10,1,4
4875,1,11,1,4
4875,1,12,1,4
4875,1,13,1,4
4875,1,14,1,4
4875,1,15,1,4
4875,1,16,1,4
4874,1,1,1,0
4874,1,2,1,0
4874,1,3,1,0
4874,1,4,1,0
4874,1,5,1,0
4874,1,6,1,0
4874,1,7,1,0
4874,1,8,1,0
4874,1,9,1,0
4874,1,10,1,0
4874,1,11,1,0
4874,1,12,1,0
4874,1,13,1,0
4874,1,14,1,0
4874,1,15,1,0
4874,1,16,1,0
8438,1,1,1,1
7847,1,1,1,0
7645,1,1,1,0
7646,1,1,1,30
8440,1,1,1,0
26702,1,1,1,0
26702,1,2,1,0
26704,1,1,1,0
26704,1,2,1,0
26706,1,1,1,0
26706,1,2,1,0
26708,1,1,1,0
26708,1,2,1,0
26711,1,1,1,0
26711,1,2,1,0
26710,1,1,1,0
26710,1,2,1,0
26715,1,1,1,0
26715,1,2,1,0
26696,1,1,1,0
26696,1,2,1,0
26713,1,1,1,0
26713,1,2,1,0
26697,1,1,1,7
26697,1,2,1,7
26701,1,1,1,0
26701,1,2,1,0
26699,1,1,1,0
26699,1,2,1,0
26714,1,1,1,0
26714,1,2,1,0
26698,1,1,1,5.0
26698,1,2,1,5.0
16703,1,1,1,0
16703,2,1,1,0
16703,3,1,1,0
16703,4,1,1,0
16703,5,1,1,0
16703,6,1,1,0
16703,1,2,1,0
16703,2,2,1,0
16703,3,2,1,0
16703,4,2,1,0
16703,5,2,1,0
16703,6,2,1,0
16698,1,1,1,0.00
16698,2,1,1,0.00
16698,3,1,1,0.00
16698,4,1,1,0.00
16698,5,1,1,0.00
16698,6,1,1,0.00
16698,1,2,1,0.00
16698,2,2,1,0.00
16698,3,2,1,0.00
16698,4,2,1,0.00
16698,5,2,1,0.00
16698,6,2,1,0.00
16706,1,1,1,0
16706,2,1,1,0
16706,3,1,1,0
16706,4,1,1,0
16706,5,1,1,0
16706,6,1,1,0
16706,1,2,1,0
16706,2,2,1,0
16706,3,2,1,0
16706,4,2,1,0
16706,5,2,1,0
16706,6,2,1,0
16695,1,1,1,0
16695,2,1,1,0
16695,3,1,1,0
16695,4,1,1,0
16695,5,1,1,0
16695,6,1,1,0
16695,1,2,1,0
16695,2,2,1,0
16695,3,2,1,0
16695,4,2,1,0
16695,5,2,1,0
16695,6,2,1,0
16697,1,1,1,0
16697,2,1,1,0
16697,3,1,1,0
16697,4,1,1,0
16697,5,1,1,0
16697,6,1,1,0
16697,1,2,1,0
16697,2,2,1,0
16697,3,2,1,0
16697,4,2,1,0
16697,5,2,1,0
16697,6,2,1,0
16696,1,1,1,0
16696,2,1,1,0
16696,3,1,1,0
16696,4,1,1,0
16696,5,1,1,0
16696,6,1,1,0
16696,1,2,1,0
16696,2,2,1,0
16696,3,2,1,0
16696,4,2,1,0
16696,5,2,1,0
16696,6,2,1,0
16700,1,1,1,0.50
16700,2,1,1,0.50
16700,3,1,1,0.50
16700,4,1,1,0.50
16700,5,1,1,0.50
16700,6,1,1,0.50
16700,1,2,1,0.50
16700,2,2,1,0.50
16700,3,2,1,0.50
16700,4,2,1,0.50
16700,5,2,1,0.50
16700,6,2,1,0.50
16699,1,1,1,0.100
16699,2,1,1,0.100
16699,3,1,1,0.100
16699,4,1,1,0.100
16699,5,1,1,0.100
16699,6,1,1,0.100
16699,1,2,1,0.100
16699,2,2,1,0.100
16699,3,2,1,0.100
16699,4,2,1,0.100
16699,5,2,1,0.100
16699,6,2,1,0.100
16702,1,1,1,20.00
16702,2,1,1,20.00
16702,3,1,1,20.00
16702,4,1,1,20.00
16702,5,1,1,20.00
16702,6,1,1,20.00
16702,1,2,1,20.00
16702,2,2,1,20.00
16702,3,2,1,20.00
16702,4,2,1,20.00
16702,5,2,1,20.00
16702,6,2,1,20.00
16701,1,1,1,0.100
16701,2,1,1,0.100
16701,3,1,1,0.100
16701,4,1,1,0.100
16701,5,1,1,0.100
16701,6,1,1,0.100
16701,1,2,1,0.100
16701,2,2,1,0.100
16701,3,2,1,0.100
16701,4,2,1,0.100
16701,5,2,1,0.100
16701,6,2,1,0.100
16705,1,1,1,0
16705,2,1,1,0
16705,3,1,1,0
16705,4,1,1,0
16705,5,1,1,0
16705,6,1,1,0
16705,1,2,1,0
16705,2,2,1,0
16705,3,2,1,0
16705,4,2,1,0
16705,5,2,1,0
16705,6,2,1,0
15713,1,1,1,0
15727,1,1,1,0
15726,1,1,1,0
15725,1,1,1,0
15728,1,1,1,                
15728,1,1,2,                
15728,1,1,3,                
15728,1,1,4,                
15728,1,1,5,                
15728,1,1,6,                
16427,1,1,1,30
8448,1,1,1,0
7852,1,1,1,1
30253,1,1,1,1
30251,1,1,1,0
8442,1,1,1,1
61330,1,1,1,0
61331,1,1,1,2130706433
61331,1,1,2,2130706433
61335,1,1,1,123
61335,1,1,2,123
55357,1,1,1,0
55357,1,2,1,0
55353,1,1,1,0
55353,1,2,1,0
55352,1,1,1,0
55352,1,2,1,0
55356,1,1,1,0
55356,1,2,1,0
50579,1,1,1,0
50579,1,2,1,0
50577,1,1,1,0
50577,1,2,1,0
50566,1,1,1,SRC 1
50566,1,2,1,SRC 2
50576,1,1,1,0
50576,1,2,1,0
50578,1,1,1,0
50578,1,2,1,0
55354,1,1,1,0
55354,1,2,1,0
55358,1,1,1,0
55358,1,2,1,0
1595,1,1,1,0
1604,1,1,1,0
1605,1,1,1,0
1606,1,1,1,0
1596,1,1,1,0
1597,1,1,1,0
1598,1,1,1,0
1599,1,1,1,0
1600,1,1,1,0
1601,1,1,1,0
1602,1,1,1,0
1603,1,1,1,0
55663,1,1,1,0
55665,1,1,1,0
55659,1,1,1,0
55661,1,1,1,0
55594,1,1,1,5.0
55594,2,1,1,5.0
55594,3,1,1,5.0
55594,4,1,1,5.0
55594,5,1,1,5.0
55594,6,1,1,5.0
1676,1,1,1,0
1676,1,2,1,0
1676,1,3,1,0
1676,1,4,1,0
1676,1,5,1,0
1676,1,6,1,0
1676,1,7,1,0
1676,1,8,1,0
1676,1,9,1,0
1676,1,10,1,0
1670,1,1,1,1
1670,1,2,1,1
1670,1,3,1,1
1670,1,4,1,1
1670,1,5,1,1
1670,1,6,1,1
1670,1,7,1,1
1670,1,8,1,1
1670,1,9,1,1
1670,1,10,1,1
1671,1,1,1,0.30
1671,1,2,1,0.30
1671,1,3,1,0.30
1671,1,4,1,0.30
1671,1,5,1,0.30
1671,1,6,1,0.30
1671,1,7,1,0.30
1671,1,8,1,0.30
1671,1,9,1,0.30
1671,1,10,1,0.30
1672,1,1,1,0.30
1672,1,2,1,0.30
1672,1,3,1,0.30
1672,1,4,1,0.30
1672,1,5,1,0.30
1672,1,6,1,0.30
1672,1,7,1,0.30
1672,1,8,1,0.30
1672,1,9,1,0.30
1672,1,10,1,0.30
1678,1,1,1,0
1678,1,2,1,0
1678,1,3,1,0
1678,1,4,1,0
1678,1,5,1,0
1678,1,6,1,0
1678,1,7,1,0
1678,1,8,1,0
1678,1,9,1,0
1678,1,10,1,0
1654,1,1,1,0
1654,1,2,1,0
1654,1,3,1,0
1654,1,4,1,0
1654,1,5,1,0
1654,1,6,1,0
1654,1,7,1,0
1654,1,8,1,0
1654,1,9,1,0
1654,1,10,1,0
1673,1,1,1,0.70
1673,1,2,1,0.70
1673,1,3,1,0.70
1673,1,4,1,0.70
1673,1,5,1,0.70
1673,1,6,1,0.70
1673,1,7,1,0.70
1673,1,8,1,0.70
1673,1,9,1,0.70
1673,1,10,1,0.70
1674,1,1,1,0.70
1674,1,2,1,0.70
1674,1,3,1,0.70
1674,1,4,1,0.70
1674,1,5,1,0.70
1674,1,6,1,0.70
1674,1,7,1,0.70
1674,1,8,1,0.70
1674,1,9,1,0.70
1674,1,10,1,0.70
1659,1,1,1,30
1659,1,2,1,30
1659,1,3,1,30
1659,1,4,1,30
1659,1,5,1,30
1659,1,6,1,30
1659,1,7,1,30
1659,1,8,1,30
1659,1,9,1,30
1659,1,10,1,30
1660,1,1,1,0.100
1660,1,2,1,0.100
1660,1,3,1,0.100
1660,1,4,1,0.100
1660,1,5,1,0.100
1660,1,6,1,0.100
1660,1,7,1,0.100
1660,1,8,1,0.100
1660,1,9,1,0.100
1660,1,10,1,0.100
1661,1,1,1,0.060
1661,1,2,1,0.060
1661,1,3,1,0.060
1661,1,4,1,0.060
1661,1,5,1,0.060
1661,1,6,1,0.060
1661,1,7,1,0.060
1661,1,8,1,0.060
1661,1,9,1,0.060
1661,1,10,1,0.060
1657,1,1,1,10000
1657,1,2,1,10000
1657,1,3,1,10000
1657,1,4,1,10000
1657,1,5,1,10000
1657,1,6,1,10000
1657,1,7,1,10000
1657,1,8,1,10000
1657,1,9,1,10000
1657,1,10,1,10000
1662,1,1,1,0
1662,1,2,1,0
1662,1,3,1,0
1662,1,4,1,0
1662,1,5,1,0
1662,1,6,1,0
1662,1,7,1,0
1662,1,8,1,0
1662,1,9,1,0
1662,1,10,1,0
1666,1,1,1,1
1666,1,2,1,1
1666,1,3,1,1
1666,1,4,1,1
1666,1,5,1,1
1666,1,6,1,1
1666,1,7,1,1
1666,1,8,1,1
1666,1,9,1,1
1666,1,10,1,1
1667,1,1,1,0.035
1667,1,2,1,0.035
1667,1,3,1,0.035
1667,1,4,1,0.035
1667,1,5,1,0.035
1667,1,6,1,0.035
1667,1,7,1,0.035
1667,1,8,1,0.035
1667,1,9,1,0.035
1667,1,10,1,0.035
1664,1,1,1,0.500
1664,1,2,1,0.500
1664,1,3,1,0.500
1664,1,4,1,0.500
1664,1,5,1,0.500
1664,1,6,1,0.500
1664,1,7,1,0.500
1664,1,8,1,0.500
1664,1,9,1,0.500
1664,1,10,1,0.500
1665,1,1,1,0.100
1665,1,2,1,0.100
1665,1,3,1,0.100
1665,1,4,1,0.100
1665,1,5,1,0.100
1665,1,6,1,0.100
1665,1,7,1,0.100
1665,1,8,1,0.100
1665,1,9,1,0.100
1665,1,10,1,0.100
1675,1,1,1,0
1675,1,2,1,0
1675,1,3,1,0
1675,1,4,1,0
1675,1,5,1,0
1675,1,6,1,0
1675,1,7,1,0
1675,1,8,1,0
1675,1,9,1,0
1675,1,10,1,0
1655,1,1,1,0
1655,1,2,1,0
1655,1,3,1,0
1655,1,4,1,0
1655,1,5,1,0
1655,1,6,1,0
1655,1,7,1,0
1655,1,8,1,0
1655,1,9,1,0
1655,1,10,1,0
1669,1,1,1,0
1669,1,2,1,0
1669,1,3,1,0
1669,1,4,1,0
1669,1,5,1,0
1669,1,6,1,0
1669,1,7,1,0
1669,1,8,1,0
1669,1,9,1,0
1669,1,10,1,0
1668,1,1,1,1.00
1668,1,2,1,1.00
1668,1,3,1,1.00
1668,1,4,1,1.00
1668,1,5,1,1.00
1668,1,6,1,1.00
1668,1,7,1,1.00
1668,1,8,1,1.00
1668,1,9,1,1.00
1668,1,10,1,1.00
1656,1,1,1,1
1656,1,2,1,1
1656,1,3,1,1
1656,1,4,1,1
1656,1,5,1,1
1656,1,6,1,1
1656,1,7,1,1
1656,1,8,1,1
1656,1,9,1,1
1656,1,10,1,1
7897,1,1,1,0
39055,1,1,1,            
39062,1,1,1,0
39062,1,1,2,0
39062,1,1,3,0
39062,1,1,4,0
39062,1,1,5,0
39062,1,1,6,0
39062,1,1,7,0
39062,1,1,8,0
39062,1,1,9,0
39062,1,1,10,0
39062,1,1,11,0
39062,1,1,12,0
39062,1,1,13,0
39062,1,1,14,0
39062,1,1,15,0
39062,1,1,16,0
39062,1,1,17,0
39062,1,1,18,0
39062,1,1,19,0
39062,1,1,20,0
39062,1,1,21,0
39062,1,1,22,0
39062,1,1,23,0
39062,1,1,24,0
39062,1,1,25,0
39062,1,1,26,0
39062,1,1,27,0
39062,1,1,28,0
39062,1,1,29,0
39062,1,1,30,0
39062,1,1,31,0
39062,1,1,32,0
39062,1,1,33,0
39062,1,1,34,0
39062,1,1,35,0
39062,1,1,36,0
39062,1,1,37,0
39062,1,1,38,0
39062,1,1,39,0
39062,1,1,40,0
39062,1,1,41,0
39062,1,1,42,0
39062,1,1,43,0
39062,1,1,44,0
39062,1,1,45,0
39062,1,1,46,0
39062,1,1,47,0
39062,1,1,48,0
39062,1,1,49,0
39062,1,1,50,0
39062,1,1,51,0
39062,1,1,52,0
39062,1,1,53,0
39062,1,1,54,0
39062,1,1,55,0
39062,1,1,56,0
39062,1,1,57,0
39062,1,1,58,0
39062,1,1,59,0
39062,1,1,60,0
39062,1,1,61,0
39062,1,1,62,0
39062,1,1,63,0
39062,1,1,64,0
39062,1,1,65,0
39062,1,1,66,0
39062,1,1,67,0
39062,1,1,68,0
39062,1,1,69,0
39062,1,1,70,0
39062,1,1,71,0
39062,1,1,72,0
39062,1,1,73,0
39062,1,1,74,0
39062,1,1,75,0
39062,1,1,76,0
39062,1,1,77,0
39062,1,1,78,0
39062,1,1,79,0
39062,1,1,80,0
39062,1,1,81,0
39062,1,1,82,0
39062,1,1,83,0
39062,1,1,84,0
39062,1,1,85,0
39062,1,1,86,0
39062,1,1,87,0
39062,1,1,88,0
39062,1,1,89,0
39062,1,1,90,0
39062,1,1,91,0
39062,1,1,92,0
39062,1,1,93,0
39062,1,1,94,0
39062,1,1,95,0
39062,1,1,96,0
39062,1,1,97,0
39062,1,1,98,0
39062,1,1,99,0
39062,1,1,100,0
39062,1,1,101,0
39062,1,1,102,0
39062,1,1,103,0
39062,1,1,104,0
39062,1,1,105,0
39062,1,1,106,0
39062,1,1,107,0
39062,1,1,108,0
39062,1,1,109,0
39062,1,1,110,0
39062,1,1,111,0
39062,1,1,112,0
39062,1,1,113,0
39062,1,1,114,0
39062,1,1,115,0
39062,1,1,116,0
39062,1,1,117,0
39062,1,1,118,0
39062,1,1,119,0
39062,1,1,120,0
39062,1,1,121,0
39062,1,1,122,0
39062,1,1,123,0
39062,1,1,124,0
39062,1,1,125,0
39062,1,1,126,0
39062,1,1,127,0
39062,1,1,128,0
39062,1,1,129,0
39062,1,1,130,0
39062,1,1,131,0
39062,1,1,132,0
39062,1,1,133,0
39062,1,1,134,0
39062,1,1,135,0
39062,1,1,136,0
39062,1,1,137,0
39062,1,1,138,0
39062,1,1,139,0
39062,1,1,140,0
39062,1,1,141,0
39062,1,1,142,0
39062,1,1,143,0
39062,1,1,144,0
39062,1,1,145,0
39062,1,1,146,0
39062,1,1,147,0
39062,1,1,148,0
39062,1,1,149,0
39062,1,1,150,0
39062,1,1,151,0
39062,1,1,152,0
39062,1,1,153,0
39062,1,1,154,0
39062,1,1,155,0
39062,1,1,156,0
39062,1,1,157,0
39062,1,1,158,0
39062,1,1,159,0
39062,1,1,160,0
39062,1,1,161,0
39062,1,1,162,0
39062,1,1,163,0
39062,1,1,164,0
39062,1,1,165,0
39062,1,1,166,0
39062,1,1,167,0
39062,1,1,168,0
39062,1,1,169,0
39062,1,1,170,0
39062,1,1,171,0
39062,1,1,172,0
39062,1,1,173,0
39062,1,1,174,0
39062,1,1,175,0
39062,1,1,176,0
39062,1,1,177,0
39062,1,1,178,0
39062,1,1,179,0
39062,1,1,180,0
39062,1,1,181,0
39062,1,1,182,0
39062,1,1,183,0
39062,1,1,184,0
39062,1,1,185,0
39062,1,1,186,0
39062,1,1,187,0
39062,1,1,188,0
39062,1,1,189,0
39062,1,1,190,0
39062,1,1,191,0
39062,1,1,192,0
39062,1,1,193,0
39062,1,1,194,0
39062,1,1,195,0
39062,1,1,196,0
39062,1,1,197,0
39062,1,1,198,0
39062,1,1,199,0
39062,1,1,200,0
39062,1,1,201,0
39062,1,1,202,0
39062,1,1,203,0
39062,1,1,204,0
39062,1,1,205,0
39062,1,1,206,0
39062,1,1,207,0
39062,1,1,208,0
39062,1,1,209,0
39062,1,1,210,0
39062,1,1,211,0
39062,1,1,212,0
39062,1,1,213,0
39062,1,1,214,0
39062,1,1,215,0
39062,1,1,216,0
39062,1,1,217,0
39062,1,1,218,0
39062,1,1,219,0
39062,1,1,220,0
39062,1,1,221,0
39062,1,1,222,0
39062,1,1,223,0
39062,1,1,224,0
39062,1,1,225,0
39062,1,1,226,0
39062,1,1,227,0
39062,1,1,228,0
39062,1,1,229,0
39062,1,1,230,0
39062,1,1,231,0
39062,1,1,232,0
39062,1,1,233,0
39062,1,1,234,0
39062,1,1,235,0
39062,1,1,236,0
39062,1,1,237,0
39062,1,1,238,0
39062,1,1,239,0
39062,1,1,240,0
39062,1,1,241,0
39062,1,1,242,0
39062,1,1,243,0
39062,1,1,244,0
39062,1,1,245,0
39062,1,1,246,0
39062,1,1,247,0
39062,1,1,248,0
39062,1,1,249,0
39062,1,1,250,0
39062,1,1,251,0
39062,1,1,252,0
39062,1,1,253,0
39062,1,1,254,0
39062,1,1,255,0
39062,1,1,256,0
39062,1,1,257,0
39062,1,1,258,0
39062,1,1,259,0
39062,1,1,260,0
39062,1,1,261,0
39062,1,1,262,0
39062,1,1,263,0
39062,1,1,264,0
39062,1,1,265,0
39062,1,1,266,0
39062,1,1,267,0
39062,1,1,268,0
39062,1,1,269,0
39062,1,1,270,0
39062,1,1,271,0
39062,1,1,272,0
39062,1,1,273,0
39062,1,1,274,0
39062,1,1,275,0
39062,1,1,276,0
39062,1,1,277,0
39062,1,1,278,0
39062,1,1,279,0
39062,1,1,280,0
39062,1,1,281,0
39062,1,1,282,0
39062,1,1,283,0
39062,1,1,284,0
39062,1,1,285,0
39062,1,1,286,0
39062,1,1,287,0
39062,1,1,288,0
39062,1,1,289,0
39062,1,1,290,0
39062,1,1,291,0
39062,1,1,292,0
39062,1,1,293,0
39062,1,1,294,0
39062,1,1,295,0
39062,1,1,296,0
39062,1,1,297,0
39062,1,1,298,0
39062,1,1,299,0
39062,1,1,300,0
39062,1,1,301,0
39062,1,1,302,0
39062,1,1,303,0
39062,1,1,304,0
39062,1,1,305,0
39062,1,1,306,0
39062,1,1,307,0
39062,1,1,308,0
39062,1,1,309,0
39062,1,1,310,0
39062,1,1,311,0
39062,1,1,312,0
39062,1,1,313,0
39062,1,1,314,0
39062,1,1,315,0
39062,1,1,316,0
39062,1,1,317,0
39062,1,1,318,0
39062,1,1,319,0
39062,1,1,320,0
39062,1,1,321,0
39062,1,1,322,0
39062,1,1,323,0
39062,1,1,324,0
39062,1,1,325,0
39062,1,1,326,0
39062,1,1,327,0
39062,1,1,328,0
39062,1,1,329,0
39062,1,1,330,0
39062,1,1,331,0
39062,1,1,332,0
39062,1,1,333,0
39062,1,1,334,0
39062,1,1,335,0
39062,1,1,336,0
39062,1,1,337,0
39062,1,1,338,0
39062,1,1,339,0
39062,1,1,340,0
39062,1,1,341,0
39062,1,1,342,0
39062,1,1,343,0
39062,1,1,344,0
39062,1,1,345,0
39062,1,1,346,0
39062,1,1,347,0
39062,1,1,348,0
39062,1,1,349,0
39062,1,1,350,0
39062,1,1,351,0
39062,1,1,352,0
39062,1,1,353,0
39062,1,1,354,0
39062,1,1,355,0
39062,1,1,356,0
39062,1,1,357,0
39062,1,1,358,0
39062,1,1,359,0
39062,1,1,360,0
39062,1,1,361,0
39062,1,1,362,0
39062,1,1,363,0
39062,1,1,364,0
39062,1,1,365,0
39062,1,1,366,0
39062,1,1,367,0
39062,1,1,368,0
39062,1,1,369,0
39062,1,1,370,0
39062,1,1,371,0
39062,1,1,372,0
39062,1,1,373,0
39062,1,1,374,0
39062,1,1,375,0
39062,1,1,376,0
39062,1,1,377,0
39062,1,1,378,0
39062,1,1,379,0
39062,1,1,380,0
39062,1,1,381,0
39062,1,1,382,0
39062,1,1,383,0
39062,1,1,384,0
39062,1,1,385,0
39062,1,1,386,0
39062,1,1,387,0
39062,1,1,388,0
39062,1,1,389,0
39062,1,1,390,0
39062,1,1,391,0
39062,1,1,392,0
39062,1,1,393,0
39062,1,1,394,0
39062,1,1,395,0
39062,1,1,396,0
39062,1,1,397,0
39062,1,1,398,0
39062,1,1,399,0
39062,1,1,400,0
39062,1,1,401,0
39062,1,1,402,0
39062,1,1,403,0
39062,1,1,404,0
39062,1,1,405,0
39062,1,1,406,0
39062,1,1,407,0
39062,1,1,408,0
39062,1,1,409,0
39062,1,1,410,0
39062,1,1,411,0
39062,1,1,412,0
39062,1,1,413,0
39062,1,1,414,0
39062,1,1,415,0
39062,1,1,416,0
39062,1,1,417,0
39062,1,1,418,0
39062,1,1,419,0
39062,1,1,420,0
39062,1,1,421,0
39062,1,1,422,0
39062,1,1,423,0
39062,1,1,424,0
39062,1,1,425,0
39062,1,1,426,0
39062,1,1,427,0
39062,1,1,428,0
39062,1,1,429,0
39062,1,1,430,0
39062,1,1,431,0
39062,1,1,432,0
39062,1,1,433,0
39062,1,1,434,0
39062,1,1,435,0
39062,1,1,436,0
39062,1,1,437,0
39062,1,1,438,0
39062,1,1,439,0
39062,1,1,440,0
39062,1,1,441,0
39062,1,1,442,0
39062,1,1,443,0
39062,1,1,444,0
39062,1,1,445,0
39062,1,1,446,0
39062,1,1,447,0
39062,1,1,448,0
39062,1,1,449,0
39062,1,1,450,0
39062,1,1,451,0
39062,1,1,452,0
39062,1,1,453,0
39062,1,1,454,0
39062,1,1,455,0
39062,1,1,456,0
39062,1,1,457,0
39062,1,1,458,0
39062,1,1,459,0
39062,1,1,460,0
39062,1,1,461,0
39062,1,1,462,0
39062,1,1,463,0
39062,1,1,464,0
39062,1,1,465,0
39062,1,1,466,0
39062,1,1,467,0
39062,1,1,468,0
39062,1,1,469,0
39062,1,1,470,0
39062,1,1,471,0
39062,1,1,472,0
39062,1,1,473,0
39062,1,1,474,0
39062,1,1,475,0
39062,1,1,476,0
39062,1,1,477,0
39062,1,1,478,0
39062,1,1,479,0
39062,1,1,480,0
39062,1,1,481,0
39062,1,1,482,0
39062,1,1,483,0
39062,1,1,484,0
39062,1,1,485,0
39062,1,1,486,0
39062,1,1,487,0
39062,1,1,488,0
39062,1,1,489,0
39062,1,1,490,0
39062,1,1,491,0
39062,1,1,492,0
39062,1,1,493,0
39062,1,1,494,0
39062,1,1,495,0
39062,1,1,496,0
39062,1,1,497,0
39062,1,1,498,0
39062,1,1,499,0
39062,1,1,500,0
39062,1,1,501,0
39062,1,1,502,0
39062,1,1,503,0
39062,1,1,504,0
39062,1,1,505,0
39062,1,1,506,0
39062,1,1,507,0
39062,1,1,508,0
39062,1,1,509,0
39062,1,1,510,0
39062,1,1,511,0
39062,1,1,512,0
39062,1,1,513,0
39062,1,1,514,0
39062,1,1,515,0
39062,1,1,516,0
39062,1,1,517,0
39062,1,1,518,0
39062,1,1,519,0
39062,1,1,520,0
39062,1,1,521,0
39062,1,1,522,0
39062,1,1,523,0
39062,1,1,524,0
39062,1,1,525,0
39062,1,1,526,0
39062,1,1,527,0
39062,1,1,528,0
39062,1,1,529,0
39062,1,1,530,0
39062,1,1,531,0
39062,1,1,532,0
39062,1,1,533,0
39062,1,1,534,0
39062,1,1,535,0
39062,1,1,536,0
39062,1,1,537,0
39062,1,1,538,0
39062,1,1,539,0
39062,1,1,540,0
39062,1,1,541,0
39062,1,1,542,0
39062,1,1,543,0
39062,1,1,544,0
39062,1,1,545,0
39062,1,1,546,0
39062,1,1,547,0
39062,1,1,548,0
39062,1,1,549,0
39062,1,1,550,0
39062,1,1,551,0
39062,1,1,552,0
39062,1,1,553,0
39062,1,1,554,0
39062,1,1,555,0
39062,1,1,556,0
39062,1,1,557,0
39062,1,1,558,0
39062,1,1,559,0
39062,1,1,560,0
39062,1,1,561,0
39062,1,1,562,0
39062,1,1,563,0
39062,1,1,564,0
39062,1,1,565,0
39062,1,1,566,0
39062,1,1,567,0
39062,1,1,568,0
39062,1,1,569,0
39062,1,1,570,0
39062,1,1,571,0
39062,1,1,572,0
39062,1,1,573,0
39062,1,1,574,0
39062,1,1,575,0
39062,1,1,576,0
39062,1,1,577,0
39062,1,1,578,0
39062,1,1,579,0
39062,1,1,580,0
39062,1,1,581,0
39062,1,1,582,0
39062,1,1,583,0
39062,1,1,584,0
39062,1,1,585,0
39062,1,1,586,0
39062,1,1,587,0
39062,1,1,588,0
39062,1,1,589,0
39062,1,1,590,0
39062,1,1,591,0
39062,1,1,592,0
39062,1,1,593,0
39062,1,1,594,0
39062,1,1,595,0
39062,1,1,596,0
39062,1,1,597,0
39062,1,1,598,0
39062,1,1,599,0
39062,1,1,600,0
39062,1,1,601,0
39062,1,1,602,0
39062,1,1,603,0
39062,1,1,604,0
39062,1,1,605,0
39062,1,1,606,0
39062,1,1,607,0
39062,1,1,608,0
39062,1,1,609,0
39062,1,1,610,0
39062,1,1,611,0
39062,1,1,612,0
39062,1,1,613,0
39062,1,1,614,0
39062,1,1,615,0
39062,1,1,616,0
39062,1,1,617,0
39062,1,1,618,0
39062,1,1,619,0
39062,1,1,620,0
39062,1,1,621,0
39062,1,1,622,0
39062,1,1,623,0
39062,1,1,624,0
39062,1,1,625,0
39062,1,1,626,0
39062,1,1,627,0
39062,1,1,628,0
39062,1,1,629,0
39062,1,1,630,0
39062,1,1,631,0
39062,1,1,632,0
39062,1,1,633,0
39062,1,1,634,0
39062,1,1,635,0
39062,1,1,636,0
39062,1,1,637,0
39062,1,1,638,0
39062,1,1,639,0
39062,1,1,640,0
39062,1,1,641,0
39062,1,1,642,0
39062,1,1,643,0
39062,1,1,644,0
39062,1,1,645,0
39062,1,1,646,0
39062,1,1,647,0
39062,1,1,648,0
39062,1,1,649,0
39062,1,1,650,0
39062,1,1,651,0
39062,1,1,652,0
39062,1,1,653,0
39062,1,1,654,0
39062,1,1,655,0
39062,1,1,656,0
39062,1,1,657,0
39062,1,1,658,0
39062,1,1,659,0
39062,1,1,660,0
39062,1,1,661,0
39062,1,1,662,0
39062,1,1,663,0
39062,1,1,664,0
39062,1,1,665,0
39062,1,1,666,0
39062,1,1,667,0
39062,1,1,668,0
39062,1,1,669,0
39062,1,1,670,0
39062,1,1,671,0
39062,1,1,672,0
39062,1,1,673,0
39062,1,1,674,0
39062,1,1,675,0
39062,1,1,676,0
39062,1,1,677,0
39062,1,1,678,0
39062,1,1,679,0
39062,1,1,680,0
39062,1,1,681,0
39062,1,1,682,0
39062,1,1,683,0
39062,1,1,684,0
39062,1,1,685,0
39062,1,1,686,0
39062,1,1,687,0
39062,1,1,688,0
39062,1,1,689,0
39062,1,1,690,0
39062,1,1,691,0
39062,1,1,692,0
39062,1,1,693,0
39062,1,1,694,0
39062,1,1,695,0
39062,1,1,696,0
39062,1,1,697,0
39062,1,1,698,0
39062,1,1,699,0
39062,1,1,700,0
39062,1,1,701,0
39062,1,1,702,0
39062,1,1,703,0
39062,1,1,704,0
39062,1,1,705,0
39062,1,1,706,0
39062,1,1,707,0
39062,1,1,708,0
39062,1,1,709,0
39062,1,1,710,0
39062,1,1,711,0
39062,1,1,712,0
39062,1,1,713,0
39062,1,1,714,0
39062,1,1,715,0
39062,1,1,716,0
39062,1,1,717,0
39062,1,1,718,0
39062,1,1,719,0
39062,1,1,720,0
39062,1,1,721,0
39062,1,1,722,0
39062,1,1,723,0
39062,1,1,724,0
39062,1,1,725,0
39062,1,1,726,0
39062,1,1,727,0
39062,1,1,728,0
39062,1,1,729,0
39062,1,1,730,0
39062,1,1,731,0
39062,1,1,732,0
39062,1,1,733,0
39062,1,1,734,0
39062,1,1,735,0
39062,1,1,736,0
39062,1,1,737,0
39062,1,1,738,0
39062,1,1,739,0
39062,1,1,740,0
39062,1,1,741,0
39062,1,1,742,0
39062,1,1,743,0
39062,1,1,744,0
39062,1,1,745,0
39062,1,1,746,0
39062,1,1,747,0
39062,1,1,748,0
39062,1,1,749,0
39062,1,1,750,0
18785,1,1,1,0
18785,2,1,1,0
18785,3,1,1,0
18785,4,1,1,0
18785,5,1,1,0
18785,6,1,1,0
1589,1,1,1,1
7705,1,1,1,0
7705,1,1,2,0
7704,1,1,1,69
52656,1,1,1,0
52656,2,1,1,0
52656,3,1,1,0
52656,4,1,1,0
52656,5,1,1,0
52656,6,1,1,0
52656,1,2,1,0
52656,2,2,1,0
52656,3,2,1,0
52656,4,2,1,0
52656,5,2,1,0
52656,6,2,1,0
52653,1,1,1,1
52653,2,1,1,1
52653,3,1,1,1
52653,4,1,1,1
52653,5,1,1,1
52653,6,1,1,1
52653,1,2,1,1
52653,2,2,1,1
52653,3,2,1,1
52653,4,2,1,1
52653,5,2,1,1
52653,6,2,1,1
52659,1,1,1,0
52659,2,1,1,0
52659,3,1,1,0
52659,4,1,1,0
52659,5,1,1,0
52659,6,1,1,0
52659,1,2,1,0
52659,2,2,1,0
52659,3,2,1,0
52659,4,2,1,0
52659,5,2,1,0
52659,6,2,1,0
52650,1,1,1,0
52650,2,1,1,0
52650,3,1,1,0
52650,4,1,1,0
52650,5,1,1,0
52650,6,1,1,0
52650,1,2,1,0
52650,2,2,1,0
52650,3,2,1,0
52650,4,2,1,0
52650,5,2,1,0
52650,6,2,1,0
52654,1,1,1,3.0
52654,2,1,1,3.0
52654,3,1,1,3.0
52654,4,1,1,3.0
52654,5,1,1,3.0
52654,6,1,1,3.0
52654,1,2,1,3.0
52654,2,2,1,3.0
52654,3,2,1,3.0
52654,4,2,1,3.0
52654,5,2,1,3.0
52654,6,2,1,3.0
52651,1,1,1,0
52651,2,1,1,0
52651,3,1,1,0
52651,4,1,1,0
52651,5,1,1,0
52651,6,1,1,0
52651,1,2,1,0
52651,2,2,1,0
52651,3,2,1,0
52651,4,2,1,0
52651,5,2,1,0
52651,6,2,1,0
52658,1,1,1,0
52658,2,1,1,0
52658,3,1,1,0
52658,4,1,1,0
52658,5,1,1,0
52658,6,1,1,0
52658,1,2,1,0
52658,2,2,1,0
52658,3,2,1,0
52658,4,2,1,0
52658,5,2,1,0
52658,6,2,1,0
52652,1,1,1,1
52652,2,1,1,1
52652,3,1,1,1
52652,4,1,1,1
52652,5,1,1,1
52652,6,1,1,1
52652,1,2,1,1
52652,2,2,1,1
52652,3,2,1,1
52652,4,2,1,1
52652,5,2,1,1
52652,6,2,1,1
52655,1,1,1,0.10
52655,2,1,1,0.10
52655,3,1,1,0.10
52655,4,1,1,0.10
52655,5,1,1,0.10
52655,6,1,1,0.10
52655,1,2,1,0.10
52655,2,2,1,0.10
52655,3,2,1,0.10
52655,4,2,1,0.10
52655,5,2,1,0.10
52655,6,2,1,0.10
56873,1,1,1,0.5
56873,1,2,1,0.5
56862,1,1,1,0.80
56862,1,2,1,0.80
56869,1,1,1,0
56869,1,2,1,0
56872,1,1,1,0
56872,1,2,1,0
56860,1,1,1,0
56860,1,2,1,0
56863,1,1,1,1.10
56863,1,2,1,1.10
56866,1,1,1,20.0
56866,1,2,1,20.0
56874,1,1,1,0
56874,1,2,1,0
56867,1,1,1,0
56867,1,2,1,0
56865,1,1,1,45.0
56865,1,2,1,45.0
56861,1,1,1,0
56861,1,2,1,0
56871,1,1,1,0
56871,1,2,1,0
56864,1,1,1,45.0
56864,1,2,1,45.0
8447,1,1,1,0
43972,1,1,1,0
43972,1,2,1,0
43972,1,3,1,0
43972,1,4,1,0
43972,1,5,1,0
43972,1,6,1,0
43972,1,7,1,0
43972,1,8,1,0
43972,1,9,1,0
43972,1,10,1,0
43972,1,11,1,0
43972,1,12,1,0
43972,1,13,1,0
43972,1,14,1,0
43972,1,15,1,0
43972,1,16,1,0
43972,1,17,1,0
43972,1,18,1,0
43972,1,19,1,0
43972,1,20,1,0
43972,1,21,1,0
43972,1,22,1,0
43972,1,23,1,0
43972,1,24,1,0
43972,1,25,1,0
43972,1,26,1,0
43972,1,27,1,0
43972,1,28,1,0
43972,1,29,1,0
43972,1,30,1,0
43972,1,31,1,0
43972,1,32,1,0
43972,1,33,1,0
43972,1,34,1,0
43972,1,35,1,0
43972,1,36,1,0
43972,1,37,1,0
43972,1,38,1,0
43972,1,39,1,0
43972,1,40,1,0
43972,1,41,1,0
43972,1,42,1,0
43972,1,43,1,0
43972,1,44,1,0
43972,1,45,1,0
43972,1,46,1,0
43972,1,47,1,0
43972,1,48,1,0
43972,1,49,1,0
43972,1,50,1,0
43972,1,51,1,0
43972,1,52,1,0
43972,1,53,1,0
43972,1,54,1,0
43972,1,55,1,0
43972,1,56,1,0
43972,1,57,1,0
43972,1,58,1,0
43972,1,59,1,0
43972,1,60,1,0
43972,1,61,1,0
43972,1,62,1,0
43972,1,63,1,0
43972,1,64,1,0
43971,1,1,1,0
43971,1,2,1,0
43971,1,3,1,0
43971,1,4,1,0
43971,1,5,1,0
43971,1,6,1,0
43971,1,7,1,0
43971,1,8,1,0
43971,1,9,1,0
43971,1,10,1,0
43971,1,11,1,0
43971,1,12,1,0
43971,1,13,1,0
43971,1,14,1,0
43971,1,15,1,0
43971,1,16,1,0
43971,1,17,1,0
43971,1,18,1,0
43971,1,19,1,0
43971,1,20,1,0
43971,1,21,1,0
43971,1,22,1,0
43971,1,23,1,0
43971,1,24,1,0
43971,1,25,1,0
43971,1,26,1,0
43971,1,27,1,0
43971,1,28,1,0
43971,1,29,1,0
43971,1,30,1,0
43971,1,31,1,0
43971,1,32,1,0
43971,1,33,1,0
43971,1,34,1,0
43971,1,35,1,0
43971,1,36,1,0
43971,1,37,1,0
43971,1,38,1,0
43971,1,39,1,0
43971,1,40,1,0
43971,1,41,1,0
43971,1,42,1,0
43971,1,43,1,0
43971,1,44,1,0
43971,1,45,1,0
43971,1,46,1,0
43971,1,47,1,0
43971,1,48,1,0
43971,1,49,1,0
43971,1,50,1,0
43971,1,51,1,0
43971,1,52,1,0
43971,1,53,1,0
43971,1,54,1,0
43971,1,55,1,0
43971,1,56,1,0
43971,1,57,1,0
43971,1,58,1,0
43971,1,59,1,0
43971,1,60,1,0
43971,1,61,1,0
43971,1,62,1,0
43971,1,63,1,0
43971,1,64,1,0
43970,1,1,1,0
43970,1,2,1,0
43970,1,3,1,0
43970,1,4,1,0
43970,1,5,1,0
43970,1,6,1,0
43970,1,7,1,0
43970,1,8,1,0
43970,1,9,1,0
43970,1,10,1,0
43970,1,11,1,0
43970,1,12,1,0
43970,1,13,1,0
43970,1,14,1,0
43970,1,15,1,0
43970,1,16,1,0
43970,1,17,1,0
43970,1,18,1,0
43970,1,19,1,0
43970,1,20,1,0
43970,1,21,1,0
43970,1,22,1,0
43970,1,23,1,0
43970,1,24,1,0
43970,1,25,1,0
43970,1,26,1,0
43970,1,27,1,0
43970,1,28,1,0
43970,1,29,1,0
43970,1,30,1,0
43970,1,31,1,0
43970,1,32,1,0
43970,1,33,1,0
43970,1,34,1,0
43970,1,35,1,0
43970,1,36,1,0
43970,1,37,1,0
43970,1,38,1,0
43970,1,39,1,0
43970,1,40,1,0
43970,1,41,1,0
43970,1,42,1,0
43970,1,43,1,0
43970,1,44,1,0
43970,1,45,1,0
43970,1,46,1,0
43970,1,47,1,0
43970,1,48,1,0
43970,1,49,1,0
43970,1,50,1,0
43970,1,51,1,0
43970,1,52,1,0
43970,1,53,1,0
43970,1,54,1,0
43970,1,55,1,0
43970,1,56,1,0
43970,1,57,1,0
43970,1,58,1,0
43970,1,59,1,0
43970,1,60,1,0
43970,1,61,1,0
43970,1,62,1,0
43970,1,63,1,0
43970,1,64,1,0
7906,1,1,1,0.0
55617,1,1,1,0
55619,1,1,1,0
55621,1,1,1,0
55623,1,1,1,0
55625,1,1,1,0
55627,1,1,1,0
55605,1,1,1,0
55607,1,1,1,0
55609,1,1,1,0
55611,1,1,1,0
55613,1,1,1,0
55615,1,1,1,0
23358,1,1,1,0
23358,1,2,1,0
23358,1,3,1,0
23358,1,4,1,0
23358,1,5,1,0
23358,1,6,1,0
23398,1,1,1,0
23398,1,2,1,0
23398,1,3,1,0
23398,1,4,1,0
23398,1,5,1,0
23398,1,6,1,0
23357,1,1,1,0
23357,1,2,1,0
23357,1,3,1,0
23357,1,4,1,0
23357,1,5,1,0
23357,1,6,1,0
23362,1,1,1,0
23362,1,1,2,0
23362,1,1,3,0
23362,1,1,4,0
23362,1,1,5,0
23362,1,1,6,0
23362,1,1,7,0
23362,1,1,8,0
23362,1,1,9,0
23362,1,1,10,0
23362,1,1,11,0
23362,1,1,12,0
23362,1,1,13,0
23362,1,1,14,0
23362,1,1,15,0
23362,1,1,16,0
23362,1,2,1,0
23362,1,2,2,0
23362,1,2,3,0
23362,1,2,4,0
23362,1,2,5,0
23362,1,2,6,0
23362,1,2,7,0
23362,1,2,8,0
23362,1,2,9,0
23362,1,2,10,0
23362,1,2,11,0
23362,1,2,12,0
23362,1,2,13,0
23362,1,2,14,0
23362,1,2,15,0
23362,1,2,16,0
23362,1,3,1,0
23362,1,3,2,0
23362,1,3,3,0
23362,1,3,4,0
23362,1,3,5,0
23362,1,3,6,0
23362,1,3,7,0
23362,1,3,8,0
23362,1,3,9,0
23362,1,3,10,0
23362,1,3,11,0
23362,1,3,12,0
23362,1,3,13,0
23362,1,3,14,0
23362,1,3,15,0
23362,1,3,16,0
23362,1,4,1,0
23362,1,4,2,0
23362,1,4,3,0
23362,1,4,4,0
23362,1,4,5,0
23362,1,4,6,0
23362,1,4,7,0
23362,1,4,8,0
23362,1,4,9,0
23362,1,4,10,0
23362,1,4,11,0
23362,1,4,12,0
23362,1,4,13,0
23362,1,4,14,0
23362,1,4,15,0
23362,1,4,16,0
23362,1,5,1,0
23362,1,5,2,0
23362,1,5,3,0
23362,1,5,4,0
23362,1,5,5,0
23362,1,5,6,0
23362,1,5,7,0
23362,1,5,8,0
23362,1,5,9,0
23362,1,5,10,0
23362,1,5,11,0
23362,1,5,12,0
23362,1,5,13,0
23362,1,5,14,0
23362,1,5,15,0
23362,1,5,16,0
23362,1,6,1,0
23362,1,6,2,0
23362,1,6,3,0
23362,1,6,4,0
23362,1,6,5,0
23362,1,6,6,0
23362,1,6,7,0
23362,1,6,8,0
23362,1,6,9,0
23362,1,6,10,0
23362,1,6,11,0
23362,1,6,12,0
23362,1,6,13,0
23362,1,6,14,0
23362,1,6,15,0
23362,1,6,16,0
23394,1,1,1,0
23394,1,2,1,0
23394,1,3,1,0
23394,1,4,1,0
23394,1,5,1,0
23394,1,6,1,0
23360,1,1,1,0.00
23360,1,2,1,0.00
23360,1,3,1,0.00
23360,1,4,1,0.00
23360,1,5,1,0.00
23360,1,6,1,0.00
23395,1,1,1,0
23395,1,2,1,0
23395,1,3,1,0
23395,1,4,1,0
23395,1,5,1,0
23395,1,6,1,0
23361,1,1,1,0.00
23361,1,2,1,0.00
23361,1,3,1,0.00
23361,1,4,1,0.00
23361,1,5,1,0.00
23361,1,6,1,0.00
23397,1,1,1,0
23397,1,2,1,0
23397,1,3,1,0
23397,1,4,1,0
23397,1,5,1,0
23397,1,6,1,0
55657,1,1,1,0.000
55658,1,1,1,0
55652,1,1,1,0
8241,1,1,1,0
55604,1,1,1,0
55654,1,1,1,0.000
55629,1,1,1,0
55631,1,1,1,0
55633,1,1,1,0
55635,1,1,1,0
55637,1,1,1,0
55639,1,1,1,0
55642,1,1,1,1
55641,1,1,1,0.000
52260,1,1,1,0
52260,1,2,1,0
52260,1,3,1,0
52260,1,4,1,0
52260,1,5,1,0
52260,1,6,1,0
52267,1,1,1,0
52267,1,2,1,0
52267,1,3,1,0
52267,1,4,1,0
52267,1,5,1,0
52267,1,6,1,0
52259,1,1,1,0
52259,1,2,1,0
52259,1,3,1,0
52259,1,4,1,0
52259,1,5,1,0
52259,1,6,1,0
52262,1,1,1,0.10
52262,1,2,1,0.10
52262,1,3,1,0.10
52262,1,4,1,0.10
52262,1,5,1,0.10
52262,1,6,1,0.10
52263,1,1,1,59.50
52263,1,2,1,59.50
52263,1,3,1,59.50
52263,1,4,1,59.50
52263,1,5,1,59.50
52263,1,6,1,59.50
52264,1,1,1,2.000
52264,1,2,1,2.000
52264,1,3,1,2.000
52264,1,4,1,2.000
52264,1,5,1,2.000
52264,1,6,1,2.000
52265,1,1,1,2.000
52265,1,2,1,2.000
52265,1,3,1,2.000
52265,1,4,1,2.000
52265,1,5,1,2.000
52265,1,6,1,2.000
52266,1,1,1,0
52266,1,2,1,0
52266,1,3,1,0
52266,1,4,1,0
52266,1,5,1,0
52266,1,6,1,0
52268,1,1,1,0
52268,1,2,1,0
52268,1,3,1,0
52268,1,4,1,0
52268,1,5,1,0
52268,1,6,1,0
9924,1,1,1,                    
9924,1,2,1,                    
9924,1,3,1,                    
9924,1,4,1,                    
9924,1,5,1,                    
9924,1,6,1,                    
9924,1,7,1,                    
9924,1,8,1,                    
9924,1,9,1,                    
9924,1,10,1,                    
9924,1,11,1,                    
9924,1,12,1,                    
9924,1,13,1,                    
9924,1,14,1,                    
9924,1,15,1,                    
9924,1,16,1,                    
9934,1,1,1,0
9934,1,1,2,0
9934,1,1,3,0
9934,1,1,4,0
9934,1,1,5,0
9934,1,2,1,0
9934,1,2,2,0
9934,1,2,3,0
9934,1,2,4,0
9934,1,2,5,0
9934,1,3,1,0
9934,1,3,2,0
9934,1,3,3,0
9934,1,3,4,0
9934,1,3,5,0
9934,1,4,1,0
9934,1,4,2,0
9934,1,4,3,0
9934,1,4,4,0
9934,1,4,5,0
9934,1,5,1,0
9934,1,5,2,0
9934,1,5,3,0
9934,1,5,4,0
9934,1,5,5,0
9934,1,6,1,0
9934,1,6,2,0
9934,1,6,3,0
9934,1,6,4,0
9934,1,6,5,0
9934,1,7,1,0
9934,1,7,2,0
9934,1,7,3,0
9934,1,7,4,0
9934,1,7,5,0
9934,1,8,1,0
9934,1,8,2,0
9934,1,8,3,0
9934,1,8,4,0
9934,1,8,5,0
9934,1,9,1,0
9934,1,9,2,0
9934,1,9,3,0
9934,1,9,4,0
9934,1,9,5,0
9934,1,10,1,0
9934,1,10,2,0
9934,1,10,3,0
9934,1,10,4,0
9934,1,10,5,0
9934,1,11,1,0
9934,1,11,2,0
9934,1,11,3,0
9934,1,11,4,0
9934,1,11,5,0
9934,1,12,1,0
9934,1,12,2,0
9934,1,12,3,0
9934,1,12,4,0
9934,1,12,5,0
9934,1,13,1,0
9934,1,13,2,0
9934,1,13,3,0
9934,1,13,4,0
9934,1,13,5,0
9934,1,14,1,0
9934,1,14,2,0
9934,1,14,3,0
9934,1,14,4,0
9934,1,14,5,0
9934,1,15,1,0
9934,1,15,2,0
9934,1,15,3,0
9934,1,15,4,0
9934,1,15,5,0
9934,1,16,1,0
9934,1,16,2,0
9934,1,16,3,0
9934,1,16,4,0
9934,1,16,5,0
9914,1,1,1,                    
9914,1,2,1,                    
9914,1,3,1,                    
9914,1,4,1,                    
9914,1,5,1,                    
9914,1,6,1,                    
9914,1,7,1,                    
9914,1,8,1,                    
9914,1,9,1,                    
9914,1,10,1,                    
9914,1,11,1,                    
9914,1,12,1,                    
9914,1,13,1,                    
9914,1,14,1,                    
9914,1,15,1,                    
9914,1,16,1,                    
8245,1,1,1,0
8245,1,2,1,0
8245,1,3,1,0
8245,1,4,1,0
8245,1,5,1,0
8245,1,6,1,0
8245,1,7,1,0
8245,1,8,1,0
8245,1,9,1,0
8245,1,10,1,0
8245,1,11,1,0
8245,1,12,1,0
8245,1,13,1,0
8245,1,14,1,0
8245,1,15,1,0
8245,1,16,1,0
8245,1,17,1,0
8245,1,18,1,0
8245,1,19,1,0
8245,1,20,1,0
8245,1,21,1,0
8245,1,22,1,0
8245,1,23,1,0
8245,1,24,1,0
8245,1,25,1,0
8245,1,26,1,0
8245,1,27,1,0
8245,1,28,1,0
8245,1,29,1,0
8245,1,30,1,0
8245,1,31,1,0
8245,1,32,1,0
8245,1,33,1,0
8245,1,34,1,0
8245,1,35,1,0
8245,1,36,1,0
8245,1,37,1,0
8245,1,38,1,0
8245,1,39,1,0
8245,1,40,1,0
8245,1,41,1,0
8245,1,42,1,0
8245,1,43,1,0
8245,1,44,1,0
8245,1,45,1,0
8245,1,46,1,0
8245,1,47,1,0
8245,1,48,1,0
8247,1,1,1,1
8247,1,2,1,1
8247,1,3,1,1
8247,1,4,1,1
8247,1,5,1,1
8247,1,6,1,1
8247,1,7,1,1
8247,1,8,1,1
8247,1,9,1,1
8247,1,10,1,1
8247,1,11,1,1
8247,1,12,1,1
8247,1,13,1,1
8247,1,14,1,1
8247,1,15,1,1
8247,1,16,1,1
8247,1,17,1,1
8247,1,18,1,1
8247,1,19,1,1
8247,1,20,1,1
8247,1,21,1,1
8247,1,22,1,1
8247,1,23,1,1
8247,1,24,1,1
8247,1,25,1,1
8247,1,26,1,1
8247,1,27,1,1
8247,1,28,1,1
8247,1,29,1,1
8247,1,30,1,1
8247,1,31,1,1
8247,1,32,1,1
8247,1,33,1,1
8247,1,34,1,1
8247,1,35,1,1
8247,1,36,1,1
8247,1,37,1,1
8247,1,38,1,1
8247,1,39,1,1
8247,1,40,1,1
8247,1,41,1,1
8247,1,42,1,1
8247,1,43,1,1
8247,1,44,1,1
8247,1,45,1,1
8247,1,46,1,1
8247,1,47,1,1
8247,1,48,1,1
44495,1,1,1,0
44495,1,2,1,0
44495,1,3,1,0
44495,1,4,1,0
44495,1,5,1,0
44495,1,6,1,0
44495,1,7,1,0
44495,1,8,1,0
44495,1,9,1,0
44495,1,10,1,0
44495,1,11,1,0
44495,1,12,1,0
44495,1,13,1,0
44495,1,14,1,0
44495,1,15,1,0
44495,1,16,1,0
44495,1,17,1,0
44495,1,18,1,0
44495,1,19,1,0
44495,1,20,1,0
44495,1,21,1,0
44495,1,22,1,0
44495,1,23,1,0
44495,1,24,1,0
44495,1,25,1,0
44495,1,26,1,0
44495,1,27,1,0
44495,1,28,1,0
44495,1,29,1,0
44495,1,30,1,0
44495,1,31,1,0
44495,1,32,1,0
44495,1,33,1,0
44495,1,34,1,0
44495,1,35,1,0
44495,1,36,1,0
44495,1,37,1,0
44495,1,38,1,0
44495,1,39,1,0
44495,1,40,1,0
44495,1,41,1,0
44495,1,42,1,0
44495,1,43,1,0
44495,1,44,1,0
44495,1,45,1,0
44495,1,46,1,0
44495,1,47,1,0
44495,1,48,1,0
44495,1,49,1,0
44495,1,50,1,0
44495,1,51,1,0
44495,1,52,1,0
44495,1,53,1,0
44495,1,54,1,0
44495,1,55,1,0
44495,1,56,1,0
44495,1,57,1,0
44495,1,58,1,0
44495,1,59,1,0
44495,1,60,1,0
44495,1,61,1,0
44495,1,62,1,0
44495,1,63,1,0
44495,1,64,1,0
44495,1,65,1,0
44495,1,66,1,0
44495,1,67,1,0
44495,1,68,1,0
44495,1,69,1,0
44495,1,70,1,0
44495,1,71,1,0
44495,1,72,1,0
44495,1,73,1,0
44495,1,74,1,0
44495,1,75,1,0
44495,1,76,1,0
44495,1,77,1,0
44495,1,78,1,0
44495,1,79,1,0
44495,1,80,1,0
44495,1,81,1,0
44495,1,82,1,0
44495,1,83,1,0
44495,1,84,1,0
44495,1,85,1,0
44495,1,86,1,0
44495,1,87,1,0
44495,1,88,1,0
44495,1,89,1,0
44495,1,90,1,0
44495,1,91,1,0
44495,1,92,1,0
44495,1,93,1,0
44495,1,94,1,0
44495,1,95,1,0
44495,1,96,1,0
44495,1,97,1,0
44495,1,98,1,0
44495,1,99,1,0
44495,1,100,1,0
44495,1,101,1,0
44495,1,102,1,0
44495,1,103,1,0
44495,1,104,1,0
44495,1,105,1,0
44495,1,106,1,0
44495,1,107,1,0
44495,1,108,1,0
44495,1,109,1,0
44495,1,110,1,0
44495,1,111,1,0
44495,1,112,1,0
44495,1,113,1,0
44495,1,114,1,0
44495,1,115,1,0
44495,1,116,1,0
44495,1,117,1,0
44495,1,118,1,0
44495,1,119,1,0
44495,1,120,1,0
44495,1,121,1,0
44495,1,122,1,0
44495,1,123,1,0
44495,1,124,1,0
44495,1,125,1,0
44495,1,126,1,0
44495,1,127,1,0
44495,1,128,1,0
44482,1,1,1,0
44482,1,2,1,0
44482,1,3,1,0
44482,1,4,1,0
44482,1,5,1,0
44482,1,6,1,0
44482,1,7,1,0
44482,1,8,1,0
44482,1,9,1,0
44482,1,10,1,0
44482,1,11,1,0
44482,1,12,1,0
44482,1,13,1,0
44482,1,14,1,0
44482,1,15,1,0
44482,1,16,1,0
44482,1,17,1,0
44482,1,18,1,0
44482,1,19,1,0
44482,1,20,1,0
44482,1,21,1,0
44482,1,22,1,0
44482,1,23,1,0
44482,1,24,1,0
44482,1,25,1,0
44482,1,26,1,0
44482,1,27,1,0
44482,1,28,1,0
44482,1,29,1,0
44482,1,30,1,0
44482,1,31,1,0
44482,1,32,1,0
44482,1,33,1,0
44482,1,34,1,0
44482,1,35,1,0
44482,1,36,1,0
44482,1,37,1,0
44482,1,38,1,0
44482,1,39,1,0
44482,1,40,1,0
44482,1,41,1,0
44482,1,42,1,0
44482,1,43,1,0
44482,1,44,1,0
44482,1,45,1,0
44482,1,46,1,0
44482,1,47,1,0
44482,1,48,1,0
44482,1,49,1,0
44482,1,50,1,0
44482,1,51,1,0
44482,1,52,1,0
44482,1,53,1,0
44482,1,54,1,0
44482,1,55,1,0
44482,1,56,1,0
44482,1,57,1,0
44482,1,58,1,0
44482,1,59,1,0
44482,1,60,1,0
44482,1,61,1,0
44482,1,62,1,0
44482,1,63,1,0
44482,1,64,1,0
44482,1,65,1,0
44482,1,66,1,0
44482,1,67,1,0
44482,1,68,1,0
44482,1,69,1,0
44482,1,70,1,0
44482,1,71,1,0
44482,1,72,1,0
44482,1,73,1,0
44482,1,74,1,0
44482,1,75,1,0
44482,1,76,1,0
44482,1,77,1,0
44482,1,78,1,0
44482,1,79,1,0
44482,1,80,1,0
44482,1,81,1,0
44482,1,82,1,0
44482,1,83,1,0
44482,1,84,1,0
44482,1,85,1,0
44482,1,86,1,0
44482,1,87,1,0
44482,1,88,1,0
44482,1,89,1,0
44482,1,90,1,0
44482,1,91,1,0
44482,1,92,1,0
44482,1,93,1,0
44482,1,94,1,0
44482,1,95,1,0
44482,1,96,1,0
44482,1,97,1,0
44482,1,98,1,0
44482,1,99,1,0
44482,1,100,1,0
44482,1,101,1,0
44482,1,102,1,0
44482,1,103,1,0
44482,1,104,1,0
44482,1,105,1,0
44482,1,106,1,0
44482,1,107,1,0
44482,1,108,1,0
44482,1,109,1,0
44482,1,110,1,0
44482,1,111,1,0
44482,1,112,1,0
44482,1,113,1,0
44482,1,114,1,0
44482,1,115,1,0
44482,1,116,1,0
44482,1,117,1,0
44482,1,118,1,0
44482,1,119,1,0
44482,1,120,1,0
44482,1,121,1,0
44482,1,122,1,0
44482,1,123,1,0
44482,1,124,1,0
44482,1,125,1,0
44482,1,126,1,0
44482,1,127,1,0
44482,1,128,1,0
44483,1,1,1,Virt Ip 1
44483,1,2,1,Virt Ip 2
44483,1,3,1,Virt Ip 3
44483,1,4,1,Virt Ip 4
44483,1,5,1,Virt Ip 5
44483,1,6,1,Virt Ip 6
44483,1,7,1,Virt Ip 7
44483,1,8,1,Virt Ip 8
44483,1,9,1,Virt Ip 9
44483,1,10,1,Virt Ip 10
44483,1,11,1,Virt Ip 11
44483,1,12,1,Virt Ip 12
44483,1,13,1,Virt Ip 13
44483,1,14,1,Virt Ip 14
44483,1,15,1,Virt Ip 15
44483,1,16,1,Virt Ip 16
44483,1,17,1,Virt Ip 17
44483,1,18,1,Virt Ip 18
44483,1,19,1,Virt Ip 19
44483,1,20,1,Virt Ip 20
44483,1,21,1,Virt Ip 21
44483,1,22,1,Virt Ip 22
44483,1,23,1,Virt Ip 23
44483,1,24,1,Virt Ip 24
44483,1,25,1,Virt Ip 25
44483,1,26,1,Virt Ip 26
44483,1,27,1,Virt Ip 27
44483,1,28,1,Virt Ip 28
44483,1,29,1,Virt Ip 29
44483,1,30,1,Virt Ip 30
44483,1,31,1,Virt Ip 31
44483,1,32,1,Virt Ip 32
44483,1,33,1,Virt Ip 33
44483,1,34,1,Virt Ip 34
44483,1,35,1,Virt Ip 35
44483,1,36,1,Virt Ip 36
44483,1,37,1,Virt Ip 37
44483,1,38,1,Virt Ip 38
44483,1,39,1,Virt Ip 39
44483,1,40,1,Virt Ip 40
44483,1,41,1,Virt Ip 41
44483,1,42,1,Virt Ip 42
44483,1,43,1,Virt Ip 43
44483,1,44,1,Virt Ip 44
44483,1,45,1,Virt Ip 45
44483,1,46,1,Virt Ip 46
44483,1,47,1,Virt Ip 47
44483,1,48,1,Virt Ip 48
44483,1,49,1,Virt Ip 49
44483,1,50,1,Virt Ip 50
44483,1,51,1,Virt Ip 51
44483,1,52,1,Virt Ip 52
44483,1,53,1,Virt Ip 53
44483,1,54,1,Virt Ip 54
44483,1,55,1,Virt Ip 55
44483,1,56,1,Virt Ip 56
44483,1,57,1,Virt Ip 57
44483,1,58,1,Virt Ip 58
44483,1,59,1,Virt Ip 59
44483,1,60,1,Virt Ip 60
44483,1,61,1,Virt Ip 61
44483,1,62,1,Virt Ip 62
44483,1,63,1,Virt Ip 63
44483,1,64,1,Virt Ip 64
44483,1,65,1,Virt Ip 65
44483,1,66,1,Virt Ip 66
44483,1,67,1,Virt Ip 67
44483,1,68,1,Virt Ip 68
44483,1,69,1,Virt Ip 69
44483,1,70,1,Virt Ip 70
44483,1,71,1,Virt Ip 71
44483,1,72,1,Virt Ip 72
44483,1,73,1,Virt Ip 73
44483,1,74,1,Virt Ip 74
44483,1,75,1,Virt Ip 75
44483,1,76,1,Virt Ip 76
44483,1,77,1,Virt Ip 77
44483,1,78,1,Virt Ip 78
44483,1,79,1,Virt Ip 79
44483,1,80,1,Virt Ip 80
44483,1,81,1,Virt Ip 81
44483,1,82,1,Virt Ip 82
44483,1,83,1,Virt Ip 83
44483,1,84,1,Virt Ip 84
44483,1,85,1,Virt Ip 85
44483,1,86,1,Virt Ip 86
44483,1,87,1,Virt Ip 87
44483,1,88,1,Virt Ip 88
44483,1,89,1,Virt Ip 89
44483,1,90,1,Virt Ip 90
44483,1,91,1,Virt Ip 91
44483,1,92,1,Virt Ip 92
44483,1,93,1,Virt Ip 93
44483,1,94,1,Virt Ip 94
44483,1,95,1,Virt Ip 95
44483,1,96,1,Virt Ip 96
44483,1,97,1,Virt Ip 97
44483,1,98,1,Virt Ip 98
44483,1,99,1,Virt Ip 99
44483,1,100,1,Virt Ip 100
44483,1,101,1,Virt Ip 101
44483,1,102,1,Virt Ip 102
44483,1,103,1,Virt Ip 103
44483,1,104,1,Virt Ip 104
44483,1,105,1,Virt Ip 105
44483,1,106,1,Virt Ip 106
44483,1,107,1,Virt Ip 107
44483,1,108,1,Virt Ip 108
44483,1,109,1,Virt Ip 109
44483,1,110,1,Virt Ip 110
44483,1,111,1,Virt Ip 111
44483,1,112,1,Virt Ip 112
44483,1,113,1,Virt Ip 113
44483,1,114,1,Virt Ip 114
44483,1,115,1,Virt Ip 115
44483,1,116,1,Virt Ip 116
44483,1,117,1,Virt Ip 117
44483,1,118,1,Virt Ip 118
44483,1,119,1,Virt Ip 119
44483,1,120,1,Virt Ip 120
44483,1,121,1,Virt Ip 121
44483,1,122,1,Virt Ip 122
44483,1,123,1,Virt Ip 123
44483,1,124,1,Virt Ip 124
44483,1,125,1,Virt Ip 125
44483,1,126,1,Virt Ip 126
44483,1,127,1,Virt Ip 127
44483,1,128,1,Virt Ip 128
44494,1,1,1,0
44494,1,2,1,0
44494,1,3,1,0
44494,1,4,1,0
44494,1,5,1,0
44494,1,6,1,0
44494,1,7,1,0
44494,1,8,1,0
44494,1,9,1,0
44494,1,10,1,0
44494,1,11,1,0
44494,1,12,1,0
44494,1,13,1,0
44494,1,14,1,0
44494,1,15,1,0
44494,1,16,1,0
44494,1,17,1,0
44494,1,18,1,0
44494,1,19,1,0
44494,1,20,1,0
44494,1,21,1,0
44494,1,22,1,0
44494,1,23,1,0
44494,1,24,1,0
44494,1,25,1,0
44494,1,26,1,0
44494,1,27,1,0
44494,1,28,1,0
44494,1,29,1,0
44494,1,30,1,0
44494,1,31,1,0
44494,1,32,1,0
44494,1,33,1,0
44494,1,34,1,0
44494,1,35,1,0
44494,1,36,1,0
44494,1,37,1,0
44494,1,38,1,0
44494,1,39,1,0
44494,1,40,1,0
44494,1,41,1,0
44494,1,42,1,0
44494,1,43,1,0
44494,1,44,1,0
44494,1,45,1,0
44494,1,46,1,0
44494,1,47,1,0
44494,1,48,1,0
44494,1,49,1,0
44494,1,50,1,0
44494,1,51,1,0
44494,1,52,1,0
44494,1,53,1,0
44494,1,54,1,0
44494,1,55,1,0
44494,1,56,1,0
44494,1,57,1,0
44494,1,58,1,0
44494,1,59,1,0
44494,1,60,1,0
44494,1,61,1,0
44494,1,62,1,0
44494,1,63,1,0
44494,1,64,1,0
44494,1,65,1,0
44494,1,66,1,0
44494,1,67,1,0
44494,1,68,1,0
44494,1,69,1,0
44494,1,70,1,0
44494,1,71,1,0
44494,1,72,1,0
44494,1,73,1,0
44494,1,74,1,0
44494,1,75,1,0
44494,1,76,1,0
44494,1,77,1,0
44494,1,78,1,0
44494,1,79,1,0
44494,1,80,1,0
44494,1,81,1,0
44494,1,82,1,0
44494,1,83,1,0
44494,1,84,1,0
44494,1,85,1,0
44494,1,86,1,0
44494,1,87,1,0
44494,1,88,1,0
44494,1,89,1,0
44494,1,90,1,0
44494,1,91,1,0
44494,1,92,1,0
44494,1,93,1,0
44494,1,94,1,0
44494,1,95,1,0
44494,1,96,1,0
44494,1,97,1,0
44494,1,98,1,0
44494,1,99,1,0
44494,1,100,1,0
44494,1,101,1,0
44494,1,102,1,0
44494,1,103,1,0
44494,1,104,1,0
44494,1,105,1,0
44494,1,106,1,0
44494,1,107,1,0
44494,1,108,1,0
44494,1,109,1,0
44494,1,110,1,0
44494,1,111,1,0
44494,1,112,1,0
44494,1,113,1,0
44494,1,114,1,0
44494,1,115,1,0
44494,1,116,1,0
44494,1,117,1,0
44494,1,118,1,0
44494,1,119,1,0
44494,1,120,1,0
44494,1,121,1,0
44494,1,122,1,0
44494,1,123,1,0
44494,1,124,1,0
44494,1,125,1,0
44494,1,126,1,0
44494,1,127,1,0
44494,1,128,1,0
58192,1,1,1,0
58192,1,2,1,0
58192,1,3,1,0
58192,1,4,1,0
58192,1,5,1,0
58192,1,6,1,0
58192,1,7,1,0
58192,1,8,1,0
58192,1,9,1,0
58192,1,10,1,0
58192,1,11,1,0
58192,1,12,1,0
58192,1,13,1,0
58192,1,14,1,0
58192,1,15,1,0
58192,1,16,1,0
58192,1,17,1,0
58192,1,18,1,0
58192,1,19,1,0
58192,1,20,1,0
58192,1,21,1,0
58192,1,22,1,0
58192,1,23,1,0
58192,1,24,1,0
58192,1,25,1,0
58192,1,26,1,0
58192,1,27,1,0
58192,1,28,1,0
58192,1,29,1,0
58192,1,30,1,0
58192,1,31,1,0
58192,1,32,1,0
58192,1,33,1,0
58192,1,34,1,0
58192,1,35,1,0
58192,1,36,1,0
58192,1,37,1,0
58192,1,38,1,0
58192,1,39,1,0
58192,1,40,1,0
58192,1,41,1,0
58192,1,42,1,0
58192,1,43,1,0
58192,1,44,1,0
58192,1,45,1,0
58192,1,46,1,0
58192,1,47,1,0
58192,1,48,1,0
58192,1,49,1,0
58192,1,50,1,0
58192,1,51,1,0
58192,1,52,1,0
58192,1,53,1,0
58192,1,54,1,0
58192,1,55,1,0
58192,1,56,1,0
58192,1,57,1,0
58192,1,58,1,0
58192,1,59,1,0
58192,1,60,1,0
58192,1,61,1,0
58192,1,62,1,0
58192,1,63,1,0
58192,1,64,1,0
58192,1,65,1,0
58192,1,66,1,0
58192,1,67,1,0
58192,1,68,1,0
58192,1,69,1,0
58192,1,70,1,0
58192,1,71,1,0
58192,1,72,1,0
58192,1,73,1,0
58192,1,74,1,0
58192,1,75,1,0
58192,1,76,1,0
58192,1,77,1,0
58192,1,78,1,0
58192,1,79,1,0
58192,1,80,1,0
58192,1,81,1,0
58192,1,82,1,0
58192,1,83,1,0
58192,1,84,1,0
58192,1,85,1,0
58192,1,86,1,0
58192,1,87,1,0
58192,1,88,1,0
58192,1,89,1,0
58192,1,90,1,0
58192,1,91,1,0
58192,1,92,1,0
58192,1,93,1,0
58192,1,94,1,0
58192,1,95,1,0
58192,1,96,1,0
58192,1,97,1,0
58192,1,98,1,0
58192,1,99,1,0
58192,1,100,1,0
58192,1,101,1,0
58192,1,102,1,0
58192,1,103,1,0
58192,1,104,1,0
58192,1,105,1,0
58192,1,106,1,0
58192,1,107,1,0
58192,1,108,1,0
58192,1,109,1,0
58192,1,110,1,0
58192,1,111,1,0
58192,1,112,1,0
58192,1,113,1,0
58192,1,114,1,0
58192,1,115,1,0
58192,1,116,1,0
58192,1,117,1,0
58192,1,118,1,0
58192,1,119,1,0
58192,1,120,1,0
58192,1,121,1,0
58192,1,122,1,0
58192,1,123,1,0
58192,1,124,1,0
58192,1,125,1,0
58192,1,126,1,0
58192,1,127,1,0
58192,1,128,1,0
58192,1,129,1,0
58192,1,130,1,0
58192,1,131,1,0
58192,1,132,1,0
58192,1,133,1,0
58192,1,134,1,0
58192,1,135,1,0
58192,1,136,1,0
58192,1,137,1,0
58192,1,138,1,0
58192,1,139,1,0
58192,1,140,1,0
58192,1,141,1,0
58192,1,142,1,0
58192,1,143,1,0
58192,1,144,1,0
58192,1,145,1,0
58192,1,146,1,0
58192,1,147,1,0
58192,1,148,1,0
58192,1,149,1,0
58192,1,150,1,0
58192,1,151,1,0
58192,1,152,1,0
58192,1,153,1,0
58192,1,154,1,0
58192,1,155,1,0
58192,1,156,1,0
58192,1,157,1,0
58192,1,158,1,0
58192,1,159,1,0
58192,1,160,1,0
58192,1,161,1,0
58192,1,162,1,0
58192,1,163,1,0
58192,1,164,1,0
58192,1,165,1,0
58192,1,166,1,0
58192,1,167,1,0
58192,1,168,1,0
58192,1,169,1,0
58192,1,170,1,0
58192,1,171,1,0
58192,1,172,1,0
58192,1,173,1,0
58192,1,174,1,0
58192,1,175,1,0
58192,1,176,1,0
58192,1,177,1,0
58192,1,178,1,0
58192,1,179,1,0
58192,1,180,1,0
58192,1,181,1,0
58192,1,182,1,0
58192,1,183,1,0
58192,1,184,1,0
58192,1,185,1,0
58192,1,186,1,0
58192,1,187,1,0
58192,1,188,1,0
58192,1,189,1,0
58192,1,190,1,0
58192,1,191,1,0
58192,1,192,1,0
58192,1,193,1,0
58192,1,194,1,0
58192,1,195,1,0
58192,1,196,1,0
58192,1,197,1,0
58192,1,198,1,0
58192,1,199,1,0
58192,1,200,1,0
58192,1,201,1,0
58192,1,202,1,0
58192,1,203,1,0
58192,1,204,1,0
58192,1,205,1,0
58192,1,206,1,0
58192,1,207,1,0
58192,1,208,1,0
58192,1,209,1,0
58192,1,210,1,0
58192,1,211,1,0
58192,1,212,1,0
58192,1,213,1,0
58192,1,214,1,0
58192,1,215,1,0
58192,1,216,1,0
58192,1,217,1,0
58192,1,218,1,0
58192,1,219,1,0
58192,1,220,1,0
58192,1,221,1,0
58192,1,222,1,0
58192,1,223,1,0
58192,1,224,1,0
58192,1,225,1,0
58192,1,226,1,0
58192,1,227,1,0
58192,1,228,1,0
58192,1,229,1,0
58192,1,230,1,0
58192,1,231,1,0
58192,1,232,1,0
58192,1,233,1,0
58192,1,234,1,0
58192,1,235,1,0
58192,1,236,1,0
58192,1,237,1,0
58192,1,238,1,0
58192,1,239,1,0
58192,1,240,1,0
58192,1,241,1,0
58192,1,242,1,0
58192,1,243,1,0
58192,1,244,1,0
58192,1,245,1,0
58192,1,246,1,0
58192,1,247,1,0
58192,1,248,1,0
58192,1,249,1,0
58192,1,250,1,0
58192,1,251,1,0
58192,1,252,1,0
58192,1,253,1,0
58192,1,254,1,0
58192,1,255,1,0
58192,1,256,1,0
58194,1,1,1,Virt Op 1
58194,1,2,1,Virt Op 2
58194,1,3,1,Virt Op 3
58194,1,4,1,Virt Op 4
58194,1,5,1,Virt Op 5
58194,1,6,1,Virt Op 6
58194,1,7,1,Virt Op 7
58194,1,8,1,Virt Op 8
58194,1,9,1,Virt Op 9
58194,1,10,1,Virt Op 10
58194,1,11,1,Virt Op 11
58194,1,12,1,Virt Op 12
58194,1,13,1,Virt Op 13
58194,1,14,1,Virt Op 14
58194,1,15,1,Virt Op 15
58194,1,16,1,Virt Op 16
58194,1,17,1,Virt Op 17
58194,1,18,1,Virt Op 18
58194,1,19,1,Virt Op 19
58194,1,20,1,Virt Op 20
58194,1,21,1,Virt Op 21
58194,1,22,1,Virt Op 22
58194,1,23,1,Virt Op 23
58194,1,24,1,Virt Op 24
58194,1,25,1,Virt Op 25
58194,1,26,1,Virt Op 26
58194,1,27,1,Virt Op 27
58194,1,28,1,Virt Op 28
58194,1,29,1,Virt Op 29
58194,1,30,1,Virt Op 30
58194,1,31,1,Virt Op 31
58194,1,32,1,Virt Op 32
58194,1,33,1,Virt Op 33
58194,1,34,1,Virt Op 34
58194,1,35,1,Virt Op 35
58194,1,36,1,Virt Op 36
58194,1,37,1,Virt Op 37
58194,1,38,1,Virt Op 38
58194,1,39,1,Virt Op 39
58194,1,40,1,Virt Op 40
58194,1,41,1,Virt Op 41
58194,1,42,1,Virt Op 42
58194,1,43,1,Virt Op 43
58194,1,44,1,Virt Op 44
58194,1,45,1,Virt Op 45
58194,1,46,1,Virt Op 46
58194,1,47,1,Virt Op 47
58194,1,48,1,Virt Op 48
58194,1,49,1,Virt Op 49
58194,1,50,1,Virt Op 50
58194,1,51,1,Virt Op 51
58194,1,52,1,Virt Op 52
58194,1,53,1,Virt Op 53
58194,1,54,1,Virt Op 54
58194,1,55,1,Virt Op 55
58194,1,56,1,Virt Op 56
58194,1,57,1,Virt Op 57
58194,1,58,1,Virt Op 58
58194,1,59,1,Virt Op 59
58194,1,60,1,Virt Op 60
58194,1,61,1,Virt Op 61
58194,1,62,1,Virt Op 62
58194,1,63,1,Virt Op 63
58194,1,64,1,Virt Op 64
58194,1,65,1,Virt Op 65
58194,1,66,1,Virt Op 66
58194,1,67,1,Virt Op 67
58194,1,68,1,Virt Op 68
58194,1,69,1,Virt Op 69
58194,1,70,1,Virt Op 70
58194,1,71,1,Virt Op 71
58194,1,72,1,Virt Op 72
58194,1,73,1,Virt Op 73
58194,1,74,1,Virt Op 74
58194,1,75,1,Virt Op 75
58194,1,76,1,Virt Op 76
58194,1,77,1,Virt Op 77
58194,1,78,1,Virt Op 78
58194,1,79,1,Virt Op 79
58194,1,80,1,Virt Op 80
58194,1,81,1,Virt Op 81
58194,1,82,1,Virt Op 82
58194,1,83,1,Virt Op 83
58194,1,84,1,Virt Op 84
58194,1,85,1,Virt Op 85
58194,1,86,1,Virt Op 86
58194,1,87,1,Virt Op 87
58194,1,88,1,Virt Op 88
58194,1,89,1,Virt Op 89
58194,1,90,1,Virt Op 90
58194,1,91,1,Virt Op 91
58194,1,92,1,Virt Op 92
58194,1,93,1,Virt Op 93
58194,1,94,1,Virt Op 94
58194,1,95,1,Virt Op 95
58194,1,96,1,Virt Op 96
58194,1,97,1,Virt Op 97
58194,1,98,1,Virt Op 98
58194,1,99,1,Virt Op 99
58194,1,100,1,Virt Op 100
58194,1,101,1,Virt Op 101
58194,1,102,1,Virt Op 102
58194,1,103,1,Virt Op 103
58194,1,104,1,Virt Op 104
58194,1,105,1,Virt Op 105
58194,1,106,1,Virt Op 106
58194,1,107,1,Virt Op 107
58194,1,108,1,Virt Op 108
58194,1,109,1,Virt Op 109
58194,1,110,1,Virt Op 110
58194,1,111,1,Virt Op 111
58194,1,112,1,Virt Op 112
58194,1,113,1,Virt Op 113
58194,1,114,1,Virt Op 114
58194,1,115,1,Virt Op 115
58194,1,116,1,Virt Op 116
58194,1,117,1,Virt Op 117
58194,1,118,1,Virt Op 118
58194,1,119,1,Virt Op 119
58194,1,120,1,Virt Op 120
58194,1,121,1,Virt Op 121
58194,1,122,1,Virt Op 122
58194,1,123,1,Virt Op 123
58194,1,124,1,Virt Op 124
58194,1,125,1,Virt Op 125
58194,1,126,1,Virt Op 126
58194,1,127,1,Virt Op 127
58194,1,128,1,Virt Op 128
58194,1,129,1,Virt Op 129
58194,1,130,1,Virt Op 130
58194,1,131,1,Virt Op 131
58194,1,132,1,Virt Op 132
58194,1,133,1,Virt Op 133
58194,1,134,1,Virt Op 134
58194,1,135,1,Virt Op 135
58194,1,136,1,Virt Op 136
58194,1,137,1,Virt Op 137
58194,1,138,1,Virt Op 138
58194,1,139,1,Virt Op 139
58194,1,140,1,Virt Op 140
58194,1,141,1,Virt Op 141
58194,1,142,1,Virt Op 142
58194,1,143,1,Virt Op 143
58194,1,144,1,Virt Op 144
58194,1,145,1,Virt Op 145
58194,1,146,1,Virt Op 146
58194,1,147,1,Virt Op 147
58194,1,148,1,Virt Op 148
58194,1,149,1,Virt Op 149
58194,1,150,1,Virt Op 150
58194,1,151,1,Virt Op 151
58194,1,152,1,Virt Op 152
58194,1,153,1,Virt Op 153
58194,1,154,1,Virt Op 154
58194,1,155,1,Virt Op 155
58194,1,156,1,Virt Op 156
58194,1,157,1,Virt Op 157
58194,1,158,1,Virt Op 158
58194,1,159,1,Virt Op 159
58194,1,160,1,Virt Op 160
58194,1,161,1,Virt Op 161
58194,1,162,1,Virt Op 162
58194,1,163,1,Virt Op 163
58194,1,164,1,Virt Op 164
58194,1,165,1,Virt Op 165
58194,1,166,1,Virt Op 166
58194,1,167,1,Virt Op 167
58194,1,168,1,Virt Op 168
58194,1,169,1,Virt Op 169
58194,1,170,1,Virt Op 170
58194,1,171,1,Virt Op 171
58194,1,172,1,Virt Op 172
58194,1,173,1,Virt Op 173
58194,1,174,1,Virt Op 174
58194,1,175,1,Virt Op 175
58194,1,176,1,Virt Op 176
58194,1,177,1,Virt Op 177
58194,1,178,1,Virt Op 178
58194,1,179,1,Virt Op 179
58194,1,180,1,Virt Op 180
58194,1,181,1,Virt Op 181
58194,1,182,1,Virt Op 182
58194,1,183,1,Virt Op 183
58194,1,184,1,Virt Op 184
58194,1,185,1,Virt Op 185
58194,1,186,1,Virt Op 186
58194,1,187,1,Virt Op 187
58194,1,188,1,Virt Op 188
58194,1,189,1,Virt Op 189
58194,1,190,1,Virt Op 190
58194,1,191,1,Virt Op 191
58194,1,192,1,Virt Op 192
58194,1,193,1,Virt Op 193
58194,1,194,1,Virt Op 194
58194,1,195,1,Virt Op 195
58194,1,196,1,Virt Op 196
58194,1,197,1,Virt Op 197
58194,1,198,1,Virt Op 198
58194,1,199,1,Virt Op 199
58194,1,200,1,Virt Op 200
58194,1,201,1,Virt Op 201
58194,1,202,1,Virt Op 202
58194,1,203,1,Virt Op 203
58194,1,204,1,Virt Op 204
58194,1,205,1,Virt Op 205
58194,1,206,1,Virt Op 206
58194,1,207,1,Virt Op 207
58194,1,208,1,Virt Op 208
58194,1,209,1,Virt Op 209
58194,1,210,1,Virt Op 210
58194,1,211,1,Virt Op 211
58194,1,212,1,Virt Op 212
58194,1,213,1,Virt Op 213
58194,1,214,1,Virt Op 214
58194,1,215,1,Virt Op 215
58194,1,216,1,Virt Op 216
58194,1,217,1,Virt Op 217
58194,1,218,1,Virt Op 218
58194,1,219,1,Virt Op 219
58194,1,220,1,Virt Op 220
58194,1,221,1,Virt Op 221
58194,1,222,1,Virt Op 222
58194,1,223,1,Virt Op 223
58194,1,224,1,Virt Op 224
58194,1,225,1,Virt Op 225
58194,1,226,1,Virt Op 226
58194,1,227,1,Virt Op 227
58194,1,228,1,Virt Op 228
58194,1,229,1,Virt Op 229
58194,1,230,1,Virt Op 230
58194,1,231,1,Virt Op 231
58194,1,232,1,Virt Op 232
58194,1,233,1,Virt Op 233
58194,1,234,1,Virt Op 234
58194,1,235,1,Virt Op 235
58194,1,236,1,Virt Op 236
58194,1,237,1,Virt Op 237
58194,1,238,1,Virt Op 238
58194,1,239,1,Virt Op 239
58194,1,240,1,Virt Op 240
58194,1,241,1,Virt Op 241
58194,1,242,1,Virt Op 242
58194,1,243,1,Virt Op 243
58194,1,244,1,Virt Op 244
58194,1,245,1,Virt Op 245
58194,1,246,1,Virt Op 246
58194,1,247,1,Virt Op 247
58194,1,248,1,Virt Op 248
58194,1,249,1,Virt Op 249
58194,1,250,1,Virt Op 250
58194,1,251,1,Virt Op 251
58194,1,252,1,Virt Op 252
58194,1,253,1,Virt Op 253
58194,1,254,1,Virt Op 254
58194,1,255,1,Virt Op 255
58194,1,256,1,Virt Op 256
7648,1,1,1,1.0
53020,1,1,1,0.100
53020,1,2,1,0.100
53019,1,1,1,0
53019,1,2,1,0
53018,1,1,1,0
53018,1,2,1,0
53021,1,1,1,1.000
53021,1,2,1,1.000
30268,1,1,1,0
30268,2,1,1,0
30268,3,1,1,0
30268,4,1,1,0
30268,5,1,1,0
30268,6,1,1,0
30268,1,2,1,0
30268,2,2,1,0
30268,3,2,1,0
30268,4,2,1,0
30268,5,2,1,0
30268,6,2,1,0
30260,1,1,1,0
30260,2,1,1,0
30260,3,1,1,0
30260,4,1,1,0
30260,5,1,1,0
30260,6,1,1,0
30260,1,2,1,0
30260,2,2,1,0
30260,3,2,1,0
30260,4,2,1,0
30260,5,2,1,0
30260,6,2,1,0
30266,1,1,1,0
30266,2,1,1,0
30266,3,1,1,0
30266,4,1,1,0
30266,5,1,1,0
30266,6,1,1,0
30266,1,2,1,0
30266,2,2,1,0
30266,3,2,1,0
30266,4,2,1,0
30266,5,2,1,0
30266,6,2,1,0
30264,1,1,1,0
30264,2,1,1,0
30264,3,1,1,0
30264,4,1,1,0
30264,5,1,1,0
30264,6,1,1,0
30264,1,2,1,0
30264,2,2,1,0
30264,3,2,1,0
30264,4,2,1,0
30264,5,2,1,0
30264,6,2,1,0
30271,1,1,1,0
30271,2,1,1,0
30271,3,1,1,0
30271,4,1,1,0
30271,5,1,1,0
30271,6,1,1,0
30271,1,2,1,0
30271,2,2,1,0
30271,3,2,1,0
30271,4,2,1,0
30271,5,2,1,0
30271,6,2,1,0
30256,1,1,1,0
30256,2,1,1,0
30256,3,1,1,0
30256,4,1,1,0
30256,5,1,1,0
30256,6,1,1,0
30256,1,2,1,0
30256,2,2,1,0
30256,3,2,1,0
30256,4,2,1,0
30256,5,2,1,0
30256,6,2,1,0
30267,1,1,1,1.00
30267,2,1,1,1.00
30267,3,1,1,1.00
30267,4,1,1,1.00
30267,5,1,1,1.00
30267,6,1,1,1.00
30267,1,2,1,1.00
30267,2,2,1,1.00
30267,3,2,1,1.00
30267,4,2,1,1.00
30267,5,2,1,1.00
30267,6,2,1,1.00
30261,1,1,1,0.060
30261,2,1,1,0.060
30261,3,1,1,0.060
30261,4,1,1,0.060
30261,5,1,1,0.060
30261,6,1,1,0.060
30261,1,2,1,0.060
30261,2,2,1,0.060
30261,3,2,1,0.060
30261,4,2,1,0.060
30261,5,2,1,0.060
30261,6,2,1,0.060
30262,1,1,1,0.20
30262,2,1,1,0.20
30262,3,1,1,0.20
30262,4,1,1,0.20
30262,5,1,1,0.20
30262,6,1,1,0.20
30262,1,2,1,0.20
30262,2,2,1,0.20
30262,3,2,1,0.20
30262,4,2,1,0.20
30262,5,2,1,0.20
30262,6,2,1,0.20
30259,1,1,1,0.20
30259,2,1,1,0.20
30259,3,1,1,0.20
30259,4,1,1,0.20
30259,5,1,1,0.20
30259,6,1,1,0.20
30259,1,2,1,0.20
30259,2,2,1,0.20
30259,3,2,1,0.20
30259,4,2,1,0.20
30259,5,2,1,0.20
30259,6,2,1,0.20
30263,1,1,1,0.100
30263,2,1,1,0.100
30263,3,1,1,0.100
30263,4,1,1,0.100
30263,5,1,1,0.100
30263,6,1,1,0.100
30263,1,2,1,0.100
30263,2,2,1,0.100
30263,3,2,1,0.100
30263,4,2,1,0.100
30263,5,2,1,0.100
30263,6,2,1,0.100
30265,1,1,1,0.20
30265,2,1,1,0.20
30265,3,1,1,0.20
30265,4,1,1,0.20
30265,5,1,1,0.20
30265,6,1,1,0.20
30265,1,2,1,0.20
30265,2,2,1,0.20
30265,3,2,1,0.20
30265,4,2,1,0.20
30265,5,2,1,0.20
30265,6,2,1,0.20
30272,1,1,1,0.500
30272,2,1,1,0.500
30272,3,1,1,0.500
30272,4,1,1,0.500
30272,5,1,1,0.500
30272,6,1,1,0.500
30272,1,2,1,0.500
30272,2,2,1,0.500
30272,3,2,1,0.500
30272,4,2,1,0.500
30272,5,2,1,0.500
30272,6,2,1,0.500
30257,1,1,1,0
30257,2,1,1,0
30257,3,1,1,0
30257,4,1,1,0
30257,5,1,1,0
30257,6,1,1,0
30257,1,2,1,0
30257,2,2,1,0
30257,3,2,1,0
30257,4,2,1,0
30257,5,2,1,0
30257,6,2,1,0
30270,1,1,1,0
30270,2,1,1,0
30270,3,1,1,0
30270,4,1,1,0
30270,5,1,1,0
30270,6,1,1,0
30270,1,2,1,0
30270,2,2,1,0
30270,3,2,1,0
30270,4,2,1,0
30270,5,2,1,0
30270,6,2,1,0
30258,1,1,1,0
30258,2,1,1,0
30258,3,1,1,0
30258,4,1,1,0
30258,5,1,1,0
30258,6,1,1,0
30258,1,2,1,0
30258,2,2,1,0
30258,3,2,1,0
30258,4,2,1,0
30258,5,2,1,0
30258,6,2,1,0
]]></Private>
<Private type="GE_Digital_Energy_UR GE_Authentication_Code">2915260165</Private>
		<Services nameLength="64">
			<ConfDataSet max="18" maxAttributes="64"/>
			<ConfReportControl max="48"/>
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
			<ConfLdName/>
			<GOOSE max="16"/>
			<SupSubscription maxGo="64" maxSv="8"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication none="true"/>
				<LDevice inst="Master">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Master</Private>
					<LN0 lnType="LLN0_6" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<DAI name="paramRev" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This physical device's health</Val>
							</DAI>
						</DOI>
						<DOI name="On">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logic 1 fixed operand</Val>
							</DAI>
						</DOI>
						<DOI name="Off">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logic 0 fixed operand</Val>
							</DAI>
						</DOI>
						<DOI name="Zero">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexAnalog fixed operand Off</Val>
							</DAI>
						</DOI>
						<DOI name="ZeroSV">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Analog channel fixed operand None</Val>
							</DAI>
						</DOI>
						<DOI name="Mod">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This device's mode</Val>
							</DAI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>sbo-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TstMod">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>IED Beh Test operand</Val>
							</DAI>
						</DOI>
						<DOI name="TstBlkMod">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>IED Beh Test-Blocked operand</Val>
							</DAI>
						</DOI>
						<DOI name="OnMod">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>IED Beh On operand</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Multi-level control mode</Val>
							</DAI>
							<DAI name="setVal" valKind="RO">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="GrAct1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 1</Val>
							</DAI>
						</DOI>
						<DOI name="GrAct2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 2</Val>
							</DAI>
						</DOI>
						<DOI name="GrAct3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 3</Val>
							</DAI>
						</DOI>
						<DOI name="GrAct4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 4</Val>
							</DAI>
						</DOI>
						<DOI name="GrAct5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 5</Val>
							</DAI>
						</DOI>
						<DOI name="GrAct6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Operand SETTING GROUP ACT 6</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SETTING GROUPS BLK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR EVENT RECORDS setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUP 2 ACTIVATE ON setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUP 3 ACTIVATE ON setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUP 4 ACTIVATE ON setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUP 5 ACTIVATE ON setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUP 6 ACTIVATE ON setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TEST MODE INPUT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TEST-BLK MODE INPUT setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="EvtRcdClr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR EVENT RECORDS command</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="6" actSG="1"/>
					</LN0>
					<LN lnType="LPHD_4" lnClass="LPHD" inst="1" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LPHD1</Private>
						<DOI name="PhyNam">
							<DAI name="serNum" valKind="RO">
								<Val></Val>
							</DAI>
							<DAI name="model" valKind="RO">
								<Val>D60-UK3-HLH-H86-N6A-U6N</Val>
							</DAI>
							<DAI name="location" valKind="RO" valImport="true">
								<Val>Location</Val>
							</DAI>
							<DAI name="name" valKind="RO" valImport="true">
								<Val>Relay-1</Val>
							</DAI>
							<DAI name="latitude" valKind="RO" valImport="true">
								<Val>0.000</Val>
							</DAI>
							<DAI name="longitude" valKind="RO" valImport="true">
								<Val>0.000</Val>
							</DAI>
							<DAI name="altitude" valKind="RO" valImport="true">
								<Val>0.000</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This physical device's name plate</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This physical device's health</Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Indicates if this LN is a proxy</Val>
							</DAI>
						</DOI>
						<DOI name="RsStat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mapped to command CLEAR ALL RELAY RECORDS</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Sim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Will accept simulated GOOSE messages</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TxGoSim">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sim bit status in transmitted GOOSE messages</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="MMSConnects">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Number of MMS client connections active</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor" valKind="RO">
									<Val>1</Val>
								</DAI>
								<DAI name="offset" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnyErr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ANY SELF TESTS operand</Val>
							</DAI>
						</DOI>
						<DOI name="MajorErr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ANY MAJOR ERROR operand</Val>
							</DAI>
						</DOI>
						<DOI name="MinorErr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>ANY MINOR ERROR operand</Val>
							</DAI>
						</DOI>
						<DOI name="BatFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BATTERY FAIL operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClkUnsynch">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLOCK UNSYNCHRONIZED operand</Val>
							</DAI>
						</DOI>
						<DOI name="DrcDevOff">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIRECT DEVICE OFF operand</Val>
							</DAI>
						</DOI>
						<DOI name="DrcRingBrk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIRECT RING BREAK operand</Val>
							</DAI>
						</DOI>
						<DOI name="EqpMismat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>EQUIPMENT MISMATCH operand</Val>
							</DAI>
						</DOI>
						<DOI name="FlexErrTkn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXLOGIC ERR TOKEN operand</Val>
							</DAI>
						</DOI>
						<DOI name="IrigbFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>IRIG-B FAILURE operand</Val>
							</DAI>
						</DOI>
						<DOI name="LatchErr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LATCHING OUT ERROR  operand</Val>
							</DAI>
						</DOI>
						<DOI name="OscilGOOSE">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Oscillatory GOOSE operand</Val>
							</DAI>
						</DOI>
						<DOI name="FrstEthFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FIRST ETHERNET FAIL operand</Val>
							</DAI>
						</DOI>
						<DOI name="PtpFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PTP FAILURE operand</Val>
							</DAI>
						</DOI>
						<DOI name="RxGooseOff">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE OFF operand</Val>
							</DAI>
						</DOI>
						<DOI name="RrtdComFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RRTD COMM FAIL operand</Val>
							</DAI>
						</DOI>
						<DOI name="SecEthFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SECOND ETHERNET FAIL operand</Val>
							</DAI>
						</DOI>
						<DOI name="ThrdEthFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THIRD ETHERNET FAIL operand</Val>
							</DAI>
						</DOI>
						<DOI name="PBEth1Fail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PBEthPort1 Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="PBEth2Fail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PBEthPort2 Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="PBEth3Fail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PBEthPort3 Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="PBEth4Fail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PBEthPort4 Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="PBEth5Fail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PBEthPort5 Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="PBEth6Fail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PBEthPort6 Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="PBEth7Fail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PBEthPort7 Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="PBEth8Fail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PBEthPort8 Fail operand</Val>
							</DAI>
						</DOI>
						<DOI name="SntpFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SNTP FAILURE operand</Val>
							</DAI>
						</DOI>
						<DOI name="SysExcp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SYSTEM EXCEPTION operand</Val>
							</DAI>
						</DOI>
						<DOI name="TempMnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TEMP MONITOR operand</Val>
							</DAI>
						</DOI>
						<DOI name="UNotPrgm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNIT NOT PROGRAMMED operand</Val>
							</DAI>
						</DOI>
						<DOI name="ProcBusFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PROCESS BUS FAILURE operand</Val>
							</DAI>
						</DOI>
						<DOI name="ProcBusTrbl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PROCESS BUS TROUBLE operand</Val>
							</DAI>
						</DOI>
						<DOI name="VoltMntr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>VOLTAGE MONITOR operand</Val>
							</DAI>
						</DOI>
						<DOI name="BrckTrbl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BRICK TROUBLE operand</Val>
							</DAI>
						</DOI>
						<DOI name="RtdTrbl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RTD TROUBLE operand</Val>
							</DAI>
						</DOI>
						<DOI name="TdrTrbl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TDR TROUBLE operand</Val>
							</DAI>
						</DOI>
						<DOI name="RlyUTCTms">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Relay UTC time</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PROCESS BUS FAILURE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SIM MODE INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SIM CTRL VIA MMS setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.On.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="1" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE1</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE1 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE1 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE1 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE1 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE1 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE1 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE1 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE1 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE1 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE1 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="2" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE2</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE2 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE2 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE2 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE2 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE2</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE2 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE2 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE2 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE2 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE2 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE2 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="3" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE3</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE3 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE3 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE3 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE3 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE3</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE3 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE3 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE3 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE3 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE3 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE3 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="4" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE4</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE4 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE4 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE4 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE4 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE4</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE4 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE4 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE4 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE4 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE4 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE4 Member 52</Val>
							</DAI>
