							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_0" lnClass="GGIO" inst="1" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexLogic Operand Interface functionality</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Relay health, value is 2 (yellow) when ANY MINOR ERROR, 3 (red) when ANY MAJOR ERROR</Val>
							</DAI>
						</DOI>
						<DOI name="Ind001">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind002">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind003">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind004">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind005">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind006">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind007">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind008">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind009">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind010">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind011">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind012">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind013">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind014">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind015">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind016">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind017">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind018">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind019">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind020">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind021">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind022">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind023">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind024">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind025">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind026">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind027">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind028">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind029">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind030">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind031">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind032">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind033">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind034">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind035">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind036">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind037">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind038">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind039">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind040">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind041">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind042">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind043">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind044">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind045">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind046">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind047">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind048">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind049">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind050">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind051">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind052">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind053">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind054">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind055">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind056">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind057">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind058">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind059">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind060">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind061">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind062">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind063">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind064">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind065">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind066">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind067">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind068">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind069">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind070">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind071">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind072">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind073">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind074">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind075">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind076">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind077">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind078">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind079">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind080">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind081">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind082">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind083">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind084">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind085">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind086">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind087">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind088">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind089">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind090">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind091">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind092">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind093">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind094">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind095">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind096">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind097">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind098">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind099">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind100">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_12" lnClass="GGIO" inst="2" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Generic controllable single point</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO001">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 1 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO002">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 2 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO003">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 3 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO004">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 4 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO005">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 5 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO006">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 6 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO007">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 7 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO008">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 8 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO009">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 9 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO010">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 10 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO011">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 11 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO012">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 12 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO013">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 13 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO014">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 14 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO015">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 15 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO016">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 16 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO017">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 17 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO018">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 18 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO019">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 19 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO020">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 20 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO021">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 21 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO022">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 22 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO023">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 23 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO024">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 24 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO025">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 25 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO026">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 26 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO027">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 27 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO028">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 28 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO029">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 29 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO030">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 30 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO031">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 31 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO032">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 32 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO033">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 33 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO034">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 34 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO035">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 35 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO036">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 36 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO037">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 37 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO038">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 38 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO039">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 39 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO040">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 40 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO041">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 41 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO042">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 42 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO043">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 43 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO044">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 44 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO045">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 45 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO046">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 46 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO047">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 47 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO048">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 48 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO049">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 49 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO050">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 50 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO051">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 51 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO052">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 52 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO053">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 53 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO054">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 54 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO055">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 55 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO056">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 56 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO057">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 57 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO058">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 58 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO059">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 59 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO060">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 60 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO061">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 61 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO062">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 62 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO063">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 63 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO064">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 64 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO065">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 65 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO066">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 66 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO067">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 67 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO068">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 68 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO069">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 69 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO070">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 70 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO071">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 71 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO072">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 72 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO073">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 73 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO074">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 74 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO075">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 75 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO076">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 76 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO077">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 77 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO078">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 78 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO079">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 79 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO080">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 80 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO081">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 81 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO082">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 82 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO083">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 83 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO084">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 84 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO085">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 85 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO086">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 86 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO087">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 87 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO088">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 88 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO089">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 89 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO090">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 90 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO091">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 91 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO092">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 92 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO093">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 93 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO094">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 94 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO095">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 95 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO096">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 96 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO097">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 97 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO098">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 98 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO099">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 99 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO100">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 100 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 101 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 102 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 103 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 104 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 105 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 106 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 107 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 108 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 109 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 110 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 111 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 112 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 113 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 114 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 115 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 116 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 117 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 118 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 119 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 120 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 121 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 122 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 123 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 124 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 125 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 126 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 127 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 128 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_2" lnClass="GGIO" inst="3" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Inputs</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Ind001">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean1 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind002">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean2 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind003">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean3 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind004">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean4 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind005">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean5 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind006">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean6 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind007">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean7 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind008">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean8 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind009">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean9 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind010">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean10 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind011">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean11 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind012">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean12 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind013">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean13 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind014">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean14 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind015">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean15 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind016">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean16 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind017">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean17 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind018">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean18 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind019">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean19 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind020">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean20 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind021">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean21 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind022">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean22 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind023">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean23 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind024">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean24 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind025">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean25 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind026">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean26 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind027">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean27 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind028">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean28 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind029">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean29 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind030">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean30 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind031">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean31 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind032">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean32 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind033">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean33 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind034">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean34 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind035">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean35 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind036">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean36 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind037">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean37 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind038">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean38 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind039">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean39 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind040">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean40 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind041">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean41 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind042">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean42 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind043">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean43 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind044">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean44 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind045">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean45 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind046">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean46 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind047">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean47 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind048">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean48 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind049">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean49 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind050">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean50 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind051">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean51 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind052">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean52 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind053">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean53 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind054">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean54 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind055">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean55 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind056">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean56 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind057">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean57 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind058">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean58 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind059">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean59 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind060">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean60 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind061">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean61 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind062">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean62 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind063">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean63 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind064">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean64 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind065">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean65 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind066">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean66 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind067">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean67 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind068">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean68 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind069">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean69 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind070">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean70 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind071">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean71 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind072">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean72 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind073">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean73 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind074">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean74 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind075">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean75 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind076">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean76 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind077">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean77 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind078">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean78 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind079">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean79 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind080">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean80 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind081">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean81 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind082">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean82 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind083">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean83 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind084">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean84 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind085">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean85 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind086">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean86 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind087">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean87 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind088">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean88 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind089">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean89 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind090">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean90 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind091">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean91 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind092">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean92 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind093">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean93 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind094">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean94 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind095">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean95 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind096">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean96 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind097">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean97 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind098">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean98 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind099">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean99 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind100">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean100 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean101 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean102 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean103 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean104 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean105 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean106 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean107 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean108 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean109 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean110 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean111 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean112 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean113 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean114 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean115 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean116 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean117 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean118 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean119 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean120 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean121 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean122 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean123 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean124 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean125 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean126 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean127 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean128 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind129">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean129 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind130">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean130 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind131">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean131 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind132">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean132 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind133">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean133 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind134">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean134 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind135">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean135 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind136">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean136 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind137">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean137 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind138">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean138 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind139">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean139 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind140">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean140 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind141">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean141 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind142">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean142 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind143">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean143 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind144">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean144 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind145">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean145 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind146">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean146 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind147">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean147 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind148">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean148 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind149">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean149 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind150">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean150 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind151">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean151 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind152">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean152 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind153">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean153 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind154">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean154 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind155">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean155 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind156">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean156 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind157">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean157 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind158">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean158 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind159">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean159 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind160">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean160 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind161">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean161 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind162">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean162 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind163">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean163 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind164">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean164 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind165">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean165 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind166">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean166 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind167">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean167 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind168">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean168 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind169">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean169 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind170">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean170 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind171">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean171 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind172">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean172 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind173">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean173 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind174">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean174 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind175">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean175 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind176">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean176 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind177">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean177 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind178">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean178 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind179">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean179 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind180">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean180 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind181">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean181 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind182">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean182 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind183">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean183 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind184">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean184 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind185">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean185 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind186">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean186 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind187">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean187 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind188">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean188 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind189">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean189 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind190">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean190 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind191">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean191 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind192">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean192 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind193">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean193 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind194">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean194 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind195">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean195 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind196">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean196 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind197">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean197 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind198">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean198 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind199">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean199 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind200">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean200 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind201">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean201 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind202">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean202 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind203">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean203 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind204">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean204 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind205">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean205 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean206 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean207 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean208 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean209 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean210 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean211 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind212">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean212 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind213">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean213 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind214">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean214 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind215">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean215 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind216">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean216 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind217">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean217 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind218">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean218 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind219">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean219 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind220">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean220 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind221">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean221 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind222">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean222 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind223">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean223 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind224">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean224 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind225">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean225 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind226">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean226 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind227">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean227 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind228">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean228 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind229">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean229 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind230">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean230 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind231">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean231 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind232">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean232 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind233">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean233 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind234">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean234 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind235">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean235 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind236">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean236 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind237">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean237 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind238">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean238 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind239">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean239 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind240">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean240 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind241">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean241 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind242">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean242 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind243">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean243 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind244">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean244 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind245">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean245 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind246">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean246 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind247">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean247 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind248">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean248 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind249">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean249 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind250">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean250 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind251">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean251 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind252">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean252 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind253">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean253 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind254">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean254 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind255">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean255 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Ind256">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Boolean256 operand</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS1 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS2 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS3 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS4 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS5 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS6 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS7 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS8 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS9 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS10 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS11 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS12 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS13 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS14 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS15 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="IndPos16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS16 actual value</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS1 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS2 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS3 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS4 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS5 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS6 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS7 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS8 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS9 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS10 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS11 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS12 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS13 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS14 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS15 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="OpnSt16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS16 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS1 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS2 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS3 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS4 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS5 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS6 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS7 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS8 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS9 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS10 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS11 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS12 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS13 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS14 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS15 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="ClsSt16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS16 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS1 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS2 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS3 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS4 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS5 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS6 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS7 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS8 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS9 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS10 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS11 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS12 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS13 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS14 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS15 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS16 Bad operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS1 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS2 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS3 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS4 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS5 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS6 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS7 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS8 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS9 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS10 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS11 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS12 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS13 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS14 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS15 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="IntermSt16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE DPS16 INTERM operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog1 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog2 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog3 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog4 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog5 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog6 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog7 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog8 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog9 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog10 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog11 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog12 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog13 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog14 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog15 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog16 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog17 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog18 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog19 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog20 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog21 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog22 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog23 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog24 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog25 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog26 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog27 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog28 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog29 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog30 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog31 operand</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE Analog32 operand</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef intAddr="GGIO3.Ind001.stVal" desc="RxG Bool1"/>
							<ExtRef intAddr="GGIO3.Ind002.stVal" desc="RxG Bool2"/>
							<ExtRef intAddr="GGIO3.Ind003.stVal" desc="RxG Bool3"/>
							<ExtRef intAddr="GGIO3.Ind004.stVal" desc="RxG Bool4"/>
							<ExtRef intAddr="GGIO3.Ind005.stVal" desc="RxG Bool5"/>
							<ExtRef intAddr="GGIO3.Ind006.stVal" desc="RxG Bool6"/>
							<ExtRef intAddr="GGIO3.Ind007.stVal" desc="RxG Bool7"/>
							<ExtRef intAddr="GGIO3.Ind008.stVal" desc="RxG Bool8"/>
							<ExtRef intAddr="GGIO3.Ind009.stVal" desc="RxG Bool9"/>
							<ExtRef intAddr="GGIO3.Ind010.stVal" desc="RxG Bool10"/>
							<ExtRef intAddr="GGIO3.Ind011.stVal" desc="RxG Bool11"/>
							<ExtRef intAddr="GGIO3.Ind012.stVal" desc="RxG Bool12"/>
							<ExtRef intAddr="GGIO3.Ind013.stVal" desc="RxG Bool13"/>
							<ExtRef intAddr="GGIO3.Ind014.stVal" desc="RxG Bool14"/>
							<ExtRef intAddr="GGIO3.Ind015.stVal" desc="RxG Bool15"/>
							<ExtRef intAddr="GGIO3.Ind016.stVal" desc="RxG Bool16"/>
							<ExtRef intAddr="GGIO3.Ind017.stVal" desc="RxG Bool17"/>
							<ExtRef intAddr="GGIO3.Ind018.stVal" desc="RxG Bool18"/>
							<ExtRef intAddr="GGIO3.Ind019.stVal" desc="RxG Bool19"/>
							<ExtRef intAddr="GGIO3.Ind020.stVal" desc="RxG Bool20"/>
							<ExtRef intAddr="GGIO3.Ind021.stVal" desc="RxG Bool21"/>
							<ExtRef intAddr="GGIO3.Ind022.stVal" desc="RxG Bool22"/>
							<ExtRef intAddr="GGIO3.Ind023.stVal" desc="RxG Bool23"/>
							<ExtRef intAddr="GGIO3.Ind024.stVal" desc="RxG Bool24"/>
							<ExtRef intAddr="GGIO3.Ind025.stVal" desc="RxG Bool25"/>
							<ExtRef intAddr="GGIO3.Ind026.stVal" desc="RxG Bool26"/>
							<ExtRef intAddr="GGIO3.Ind027.stVal" desc="RxG Bool27"/>
							<ExtRef intAddr="GGIO3.Ind028.stVal" desc="RxG Bool28"/>
							<ExtRef intAddr="GGIO3.Ind029.stVal" desc="RxG Bool29"/>
							<ExtRef intAddr="GGIO3.Ind030.stVal" desc="RxG Bool30"/>
							<ExtRef intAddr="GGIO3.Ind031.stVal" desc="RxG Bool31"/>
							<ExtRef intAddr="GGIO3.Ind032.stVal" desc="RxG Bool32"/>
							<ExtRef intAddr="GGIO3.Ind033.stVal" desc="RxG Bool33"/>
							<ExtRef intAddr="GGIO3.Ind034.stVal" desc="RxG Bool34"/>
							<ExtRef intAddr="GGIO3.Ind035.stVal" desc="RxG Bool35"/>
							<ExtRef intAddr="GGIO3.Ind036.stVal" desc="RxG Bool36"/>
							<ExtRef intAddr="GGIO3.Ind037.stVal" desc="RxG Bool37"/>
							<ExtRef intAddr="GGIO3.Ind038.stVal" desc="RxG Bool38"/>
							<ExtRef intAddr="GGIO3.Ind039.stVal" desc="RxG Bool39"/>
							<ExtRef intAddr="GGIO3.Ind040.stVal" desc="RxG Bool40"/>
							<ExtRef intAddr="GGIO3.Ind041.stVal" desc="RxG Bool41"/>
							<ExtRef intAddr="GGIO3.Ind042.stVal" desc="RxG Bool42"/>
							<ExtRef intAddr="GGIO3.Ind043.stVal" desc="RxG Bool43"/>
							<ExtRef intAddr="GGIO3.Ind044.stVal" desc="RxG Bool44"/>
							<ExtRef intAddr="GGIO3.Ind045.stVal" desc="RxG Bool45"/>
							<ExtRef intAddr="GGIO3.Ind046.stVal" desc="RxG Bool46"/>
							<ExtRef intAddr="GGIO3.Ind047.stVal" desc="RxG Bool47"/>
							<ExtRef intAddr="GGIO3.Ind048.stVal" desc="RxG Bool48"/>
							<ExtRef intAddr="GGIO3.Ind049.stVal" desc="RxG Bool49"/>
							<ExtRef intAddr="GGIO3.Ind050.stVal" desc="RxG Bool50"/>
							<ExtRef intAddr="GGIO3.Ind051.stVal" desc="RxG Bool51"/>
							<ExtRef intAddr="GGIO3.Ind052.stVal" desc="RxG Bool52"/>
							<ExtRef intAddr="GGIO3.Ind053.stVal" desc="RxG Bool53"/>
							<ExtRef intAddr="GGIO3.Ind054.stVal" desc="RxG Bool54"/>
							<ExtRef intAddr="GGIO3.Ind055.stVal" desc="RxG Bool55"/>
							<ExtRef intAddr="GGIO3.Ind056.stVal" desc="RxG Bool56"/>
							<ExtRef intAddr="GGIO3.Ind057.stVal" desc="RxG Bool57"/>
							<ExtRef intAddr="GGIO3.Ind058.stVal" desc="RxG Bool58"/>
							<ExtRef intAddr="GGIO3.Ind059.stVal" desc="RxG Bool59"/>
							<ExtRef intAddr="GGIO3.Ind060.stVal" desc="RxG Bool60"/>
							<ExtRef intAddr="GGIO3.Ind061.stVal" desc="RxG Bool61"/>
							<ExtRef intAddr="GGIO3.Ind062.stVal" desc="RxG Bool62"/>
							<ExtRef intAddr="GGIO3.Ind063.stVal" desc="RxG Bool63"/>
							<ExtRef intAddr="GGIO3.Ind064.stVal" desc="RxG Bool64"/>
							<ExtRef intAddr="GGIO3.Ind065.stVal" desc="RxG Bool65"/>
							<ExtRef intAddr="GGIO3.Ind066.stVal" desc="RxG Bool66"/>
							<ExtRef intAddr="GGIO3.Ind067.stVal" desc="RxG Bool67"/>
							<ExtRef intAddr="GGIO3.Ind068.stVal" desc="RxG Bool68"/>
							<ExtRef intAddr="GGIO3.Ind069.stVal" desc="RxG Bool69"/>
							<ExtRef intAddr="GGIO3.Ind070.stVal" desc="RxG Bool70"/>
							<ExtRef intAddr="GGIO3.Ind071.stVal" desc="RxG Bool71"/>
							<ExtRef intAddr="GGIO3.Ind072.stVal" desc="RxG Bool72"/>
							<ExtRef intAddr="GGIO3.Ind073.stVal" desc="RxG Bool73"/>
							<ExtRef intAddr="GGIO3.Ind074.stVal" desc="RxG Bool74"/>
							<ExtRef intAddr="GGIO3.Ind075.stVal" desc="RxG Bool75"/>
							<ExtRef intAddr="GGIO3.Ind076.stVal" desc="RxG Bool76"/>
							<ExtRef intAddr="GGIO3.Ind077.stVal" desc="RxG Bool77"/>
							<ExtRef intAddr="GGIO3.Ind078.stVal" desc="RxG Bool78"/>
							<ExtRef intAddr="GGIO3.Ind079.stVal" desc="RxG Bool79"/>
							<ExtRef intAddr="GGIO3.Ind080.stVal" desc="RxG Bool80"/>
							<ExtRef intAddr="GGIO3.Ind081.stVal" desc="RxG Bool81"/>
							<ExtRef intAddr="GGIO3.Ind082.stVal" desc="RxG Bool82"/>
							<ExtRef intAddr="GGIO3.Ind083.stVal" desc="RxG Bool83"/>
							<ExtRef intAddr="GGIO3.Ind084.stVal" desc="RxG Bool84"/>
							<ExtRef intAddr="GGIO3.Ind085.stVal" desc="RxG Bool85"/>
							<ExtRef intAddr="GGIO3.Ind086.stVal" desc="RxG Bool86"/>
							<ExtRef intAddr="GGIO3.Ind087.stVal" desc="RxG Bool87"/>
							<ExtRef intAddr="GGIO3.Ind088.stVal" desc="RxG Bool88"/>
							<ExtRef intAddr="GGIO3.Ind089.stVal" desc="RxG Bool89"/>
							<ExtRef intAddr="GGIO3.Ind090.stVal" desc="RxG Bool90"/>
							<ExtRef intAddr="GGIO3.Ind091.stVal" desc="RxG Bool91"/>
							<ExtRef intAddr="GGIO3.Ind092.stVal" desc="RxG Bool92"/>
							<ExtRef intAddr="GGIO3.Ind093.stVal" desc="RxG Bool93"/>
							<ExtRef intAddr="GGIO3.Ind094.stVal" desc="RxG Bool94"/>
							<ExtRef intAddr="GGIO3.Ind095.stVal" desc="RxG Bool95"/>
							<ExtRef intAddr="GGIO3.Ind096.stVal" desc="RxG Bool96"/>
							<ExtRef intAddr="GGIO3.Ind097.stVal" desc="RxG Bool97"/>
							<ExtRef intAddr="GGIO3.Ind098.stVal" desc="RxG Bool98"/>
							<ExtRef intAddr="GGIO3.Ind099.stVal" desc="RxG Bool99"/>
							<ExtRef intAddr="GGIO3.Ind100.stVal" desc="RxG Bool100"/>
							<ExtRef intAddr="GGIO3.Ind101.stVal" desc="RxG Bool101"/>
							<ExtRef intAddr="GGIO3.Ind102.stVal" desc="RxG Bool102"/>
							<ExtRef intAddr="GGIO3.Ind103.stVal" desc="RxG Bool103"/>
							<ExtRef intAddr="GGIO3.Ind104.stVal" desc="RxG Bool104"/>
							<ExtRef intAddr="GGIO3.Ind105.stVal" desc="RxG Bool105"/>
							<ExtRef intAddr="GGIO3.Ind106.stVal" desc="RxG Bool106"/>
							<ExtRef intAddr="GGIO3.Ind107.stVal" desc="RxG Bool107"/>
							<ExtRef intAddr="GGIO3.Ind108.stVal" desc="RxG Bool108"/>
							<ExtRef intAddr="GGIO3.Ind109.stVal" desc="RxG Bool109"/>
							<ExtRef intAddr="GGIO3.Ind110.stVal" desc="RxG Bool110"/>
							<ExtRef intAddr="GGIO3.Ind111.stVal" desc="RxG Bool111"/>
							<ExtRef intAddr="GGIO3.Ind112.stVal" desc="RxG Bool112"/>
							<ExtRef intAddr="GGIO3.Ind113.stVal" desc="RxG Bool113"/>
							<ExtRef intAddr="GGIO3.Ind114.stVal" desc="RxG Bool114"/>
							<ExtRef intAddr="GGIO3.Ind115.stVal" desc="RxG Bool115"/>
							<ExtRef intAddr="GGIO3.Ind116.stVal" desc="RxG Bool116"/>
							<ExtRef intAddr="GGIO3.Ind117.stVal" desc="RxG Bool117"/>
							<ExtRef intAddr="GGIO3.Ind118.stVal" desc="RxG Bool118"/>
							<ExtRef intAddr="GGIO3.Ind119.stVal" desc="RxG Bool119"/>
							<ExtRef intAddr="GGIO3.Ind120.stVal" desc="RxG Bool120"/>
							<ExtRef intAddr="GGIO3.Ind121.stVal" desc="RxG Bool121"/>
							<ExtRef intAddr="GGIO3.Ind122.stVal" desc="RxG Bool122"/>
							<ExtRef intAddr="GGIO3.Ind123.stVal" desc="RxG Bool123"/>
							<ExtRef intAddr="GGIO3.Ind124.stVal" desc="RxG Bool124"/>
							<ExtRef intAddr="GGIO3.Ind125.stVal" desc="RxG Bool125"/>
							<ExtRef intAddr="GGIO3.Ind126.stVal" desc="RxG Bool126"/>
							<ExtRef intAddr="GGIO3.Ind127.stVal" desc="RxG Bool127"/>
							<ExtRef intAddr="GGIO3.Ind128.stVal" desc="RxG Bool128"/>
							<ExtRef intAddr="GGIO3.Ind129.stVal" desc="RxG Bool129"/>
							<ExtRef intAddr="GGIO3.Ind130.stVal" desc="RxG Bool130"/>
							<ExtRef intAddr="GGIO3.Ind131.stVal" desc="RxG Bool131"/>
							<ExtRef intAddr="GGIO3.Ind132.stVal" desc="RxG Bool132"/>
							<ExtRef intAddr="GGIO3.Ind133.stVal" desc="RxG Bool133"/>
							<ExtRef intAddr="GGIO3.Ind134.stVal" desc="RxG Bool134"/>
							<ExtRef intAddr="GGIO3.Ind135.stVal" desc="RxG Bool135"/>
							<ExtRef intAddr="GGIO3.Ind136.stVal" desc="RxG Bool136"/>
							<ExtRef intAddr="GGIO3.Ind137.stVal" desc="RxG Bool137"/>
							<ExtRef intAddr="GGIO3.Ind138.stVal" desc="RxG Bool138"/>
							<ExtRef intAddr="GGIO3.Ind139.stVal" desc="RxG Bool139"/>
							<ExtRef intAddr="GGIO3.Ind140.stVal" desc="RxG Bool140"/>
							<ExtRef intAddr="GGIO3.Ind141.stVal" desc="RxG Bool141"/>
							<ExtRef intAddr="GGIO3.Ind142.stVal" desc="RxG Bool142"/>
							<ExtRef intAddr="GGIO3.Ind143.stVal" desc="RxG Bool143"/>
							<ExtRef intAddr="GGIO3.Ind144.stVal" desc="RxG Bool144"/>
							<ExtRef intAddr="GGIO3.Ind145.stVal" desc="RxG Bool145"/>
							<ExtRef intAddr="GGIO3.Ind146.stVal" desc="RxG Bool146"/>
							<ExtRef intAddr="GGIO3.Ind147.stVal" desc="RxG Bool147"/>
							<ExtRef intAddr="GGIO3.Ind148.stVal" desc="RxG Bool148"/>
							<ExtRef intAddr="GGIO3.Ind149.stVal" desc="RxG Bool149"/>
							<ExtRef intAddr="GGIO3.Ind150.stVal" desc="RxG Bool150"/>
							<ExtRef intAddr="GGIO3.Ind151.stVal" desc="RxG Bool151"/>
							<ExtRef intAddr="GGIO3.Ind152.stVal" desc="RxG Bool152"/>
							<ExtRef intAddr="GGIO3.Ind153.stVal" desc="RxG Bool153"/>
							<ExtRef intAddr="GGIO3.Ind154.stVal" desc="RxG Bool154"/>
							<ExtRef intAddr="GGIO3.Ind155.stVal" desc="RxG Bool155"/>
							<ExtRef intAddr="GGIO3.Ind156.stVal" desc="RxG Bool156"/>
							<ExtRef intAddr="GGIO3.Ind157.stVal" desc="RxG Bool157"/>
							<ExtRef intAddr="GGIO3.Ind158.stVal" desc="RxG Bool158"/>
							<ExtRef intAddr="GGIO3.Ind159.stVal" desc="RxG Bool159"/>
							<ExtRef intAddr="GGIO3.Ind160.stVal" desc="RxG Bool160"/>
							<ExtRef intAddr="GGIO3.Ind161.stVal" desc="RxG Bool161"/>
							<ExtRef intAddr="GGIO3.Ind162.stVal" desc="RxG Bool162"/>
							<ExtRef intAddr="GGIO3.Ind163.stVal" desc="RxG Bool163"/>
							<ExtRef intAddr="GGIO3.Ind164.stVal" desc="RxG Bool164"/>
							<ExtRef intAddr="GGIO3.Ind165.stVal" desc="RxG Bool165"/>
							<ExtRef intAddr="GGIO3.Ind166.stVal" desc="RxG Bool166"/>
							<ExtRef intAddr="GGIO3.Ind167.stVal" desc="RxG Bool167"/>
							<ExtRef intAddr="GGIO3.Ind168.stVal" desc="RxG Bool168"/>
							<ExtRef intAddr="GGIO3.Ind169.stVal" desc="RxG Bool169"/>
							<ExtRef intAddr="GGIO3.Ind170.stVal" desc="RxG Bool170"/>
							<ExtRef intAddr="GGIO3.Ind171.stVal" desc="RxG Bool171"/>
							<ExtRef intAddr="GGIO3.Ind172.stVal" desc="RxG Bool172"/>
							<ExtRef intAddr="GGIO3.Ind173.stVal" desc="RxG Bool173"/>
							<ExtRef intAddr="GGIO3.Ind174.stVal" desc="RxG Bool174"/>
							<ExtRef intAddr="GGIO3.Ind175.stVal" desc="RxG Bool175"/>
							<ExtRef intAddr="GGIO3.Ind176.stVal" desc="RxG Bool176"/>
							<ExtRef intAddr="GGIO3.Ind177.stVal" desc="RxG Bool177"/>
							<ExtRef intAddr="GGIO3.Ind178.stVal" desc="RxG Bool178"/>
							<ExtRef intAddr="GGIO3.Ind179.stVal" desc="RxG Bool179"/>
							<ExtRef intAddr="GGIO3.Ind180.stVal" desc="RxG Bool180"/>
							<ExtRef intAddr="GGIO3.Ind181.stVal" desc="RxG Bool181"/>
							<ExtRef intAddr="GGIO3.Ind182.stVal" desc="RxG Bool182"/>
							<ExtRef intAddr="GGIO3.Ind183.stVal" desc="RxG Bool183"/>
							<ExtRef intAddr="GGIO3.Ind184.stVal" desc="RxG Bool184"/>
							<ExtRef intAddr="GGIO3.Ind185.stVal" desc="RxG Bool185"/>
							<ExtRef intAddr="GGIO3.Ind186.stVal" desc="RxG Bool186"/>
							<ExtRef intAddr="GGIO3.Ind187.stVal" desc="RxG Bool187"/>
							<ExtRef intAddr="GGIO3.Ind188.stVal" desc="RxG Bool188"/>
							<ExtRef intAddr="GGIO3.Ind189.stVal" desc="RxG Bool189"/>
							<ExtRef intAddr="GGIO3.Ind190.stVal" desc="RxG Bool190"/>
							<ExtRef intAddr="GGIO3.Ind191.stVal" desc="RxG Bool191"/>
							<ExtRef intAddr="GGIO3.Ind192.stVal" desc="RxG Bool192"/>
							<ExtRef intAddr="GGIO3.Ind193.stVal" desc="RxG Bool193"/>
							<ExtRef intAddr="GGIO3.Ind194.stVal" desc="RxG Bool194"/>
							<ExtRef intAddr="GGIO3.Ind195.stVal" desc="RxG Bool195"/>
							<ExtRef intAddr="GGIO3.Ind196.stVal" desc="RxG Bool196"/>
							<ExtRef intAddr="GGIO3.Ind197.stVal" desc="RxG Bool197"/>
							<ExtRef intAddr="GGIO3.Ind198.stVal" desc="RxG Bool198"/>
							<ExtRef intAddr="GGIO3.Ind199.stVal" desc="RxG Bool199"/>
							<ExtRef intAddr="GGIO3.Ind200.stVal" desc="RxG Bool200"/>
							<ExtRef intAddr="GGIO3.Ind201.stVal" desc="RxG Bool201"/>
							<ExtRef intAddr="GGIO3.Ind202.stVal" desc="RxG Bool202"/>
							<ExtRef intAddr="GGIO3.Ind203.stVal" desc="RxG Bool203"/>
							<ExtRef intAddr="GGIO3.Ind204.stVal" desc="RxG Bool204"/>
							<ExtRef intAddr="GGIO3.Ind205.stVal" desc="RxG Bool205"/>
							<ExtRef intAddr="GGIO3.Ind206.stVal" desc="RxG Bool206"/>
							<ExtRef intAddr="GGIO3.Ind207.stVal" desc="RxG Bool207"/>
							<ExtRef intAddr="GGIO3.Ind208.stVal" desc="RxG Bool208"/>
							<ExtRef intAddr="GGIO3.Ind209.stVal" desc="RxG Bool209"/>
							<ExtRef intAddr="GGIO3.Ind210.stVal" desc="RxG Bool210"/>
							<ExtRef intAddr="GGIO3.Ind211.stVal" desc="RxG Bool211"/>
							<ExtRef intAddr="GGIO3.Ind212.stVal" desc="RxG Bool212"/>
							<ExtRef intAddr="GGIO3.Ind213.stVal" desc="RxG Bool213"/>
							<ExtRef intAddr="GGIO3.Ind214.stVal" desc="RxG Bool214"/>
							<ExtRef intAddr="GGIO3.Ind215.stVal" desc="RxG Bool215"/>
							<ExtRef intAddr="GGIO3.Ind216.stVal" desc="RxG Bool216"/>
							<ExtRef intAddr="GGIO3.Ind217.stVal" desc="RxG Bool217"/>
							<ExtRef intAddr="GGIO3.Ind218.stVal" desc="RxG Bool218"/>
							<ExtRef intAddr="GGIO3.Ind219.stVal" desc="RxG Bool219"/>
							<ExtRef intAddr="GGIO3.Ind220.stVal" desc="RxG Bool220"/>
							<ExtRef intAddr="GGIO3.Ind221.stVal" desc="RxG Bool221"/>
							<ExtRef intAddr="GGIO3.Ind222.stVal" desc="RxG Bool222"/>
							<ExtRef intAddr="GGIO3.Ind223.stVal" desc="RxG Bool223"/>
							<ExtRef intAddr="GGIO3.Ind224.stVal" desc="RxG Bool224"/>
							<ExtRef intAddr="GGIO3.Ind225.stVal" desc="RxG Bool225"/>
							<ExtRef intAddr="GGIO3.Ind226.stVal" desc="RxG Bool226"/>
							<ExtRef intAddr="GGIO3.Ind227.stVal" desc="RxG Bool227"/>
							<ExtRef intAddr="GGIO3.Ind228.stVal" desc="RxG Bool228"/>
							<ExtRef intAddr="GGIO3.Ind229.stVal" desc="RxG Bool229"/>
							<ExtRef intAddr="GGIO3.Ind230.stVal" desc="RxG Bool230"/>
							<ExtRef intAddr="GGIO3.Ind231.stVal" desc="RxG Bool231"/>
							<ExtRef intAddr="GGIO3.Ind232.stVal" desc="RxG Bool232"/>
							<ExtRef intAddr="GGIO3.Ind233.stVal" desc="RxG Bool233"/>
							<ExtRef intAddr="GGIO3.Ind234.stVal" desc="RxG Bool234"/>
							<ExtRef intAddr="GGIO3.Ind235.stVal" desc="RxG Bool235"/>
							<ExtRef intAddr="GGIO3.Ind236.stVal" desc="RxG Bool236"/>
							<ExtRef intAddr="GGIO3.Ind237.stVal" desc="RxG Bool237"/>
							<ExtRef intAddr="GGIO3.Ind238.stVal" desc="RxG Bool238"/>
							<ExtRef intAddr="GGIO3.Ind239.stVal" desc="RxG Bool239"/>
							<ExtRef intAddr="GGIO3.Ind240.stVal" desc="RxG Bool240"/>
							<ExtRef intAddr="GGIO3.Ind241.stVal" desc="RxG Bool241"/>
							<ExtRef intAddr="GGIO3.Ind242.stVal" desc="RxG Bool242"/>
							<ExtRef intAddr="GGIO3.Ind243.stVal" desc="RxG Bool243"/>
							<ExtRef intAddr="GGIO3.Ind244.stVal" desc="RxG Bool244"/>
							<ExtRef intAddr="GGIO3.Ind245.stVal" desc="RxG Bool245"/>
							<ExtRef intAddr="GGIO3.Ind246.stVal" desc="RxG Bool246"/>
							<ExtRef intAddr="GGIO3.Ind247.stVal" desc="RxG Bool247"/>
							<ExtRef intAddr="GGIO3.Ind248.stVal" desc="RxG Bool248"/>
							<ExtRef intAddr="GGIO3.Ind249.stVal" desc="RxG Bool249"/>
							<ExtRef intAddr="GGIO3.Ind250.stVal" desc="RxG Bool250"/>
							<ExtRef intAddr="GGIO3.Ind251.stVal" desc="RxG Bool251"/>
							<ExtRef intAddr="GGIO3.Ind252.stVal" desc="RxG Bool252"/>
							<ExtRef intAddr="GGIO3.Ind253.stVal" desc="RxG Bool253"/>
							<ExtRef intAddr="GGIO3.Ind254.stVal" desc="RxG Bool254"/>
							<ExtRef intAddr="GGIO3.Ind255.stVal" desc="RxG Bool255"/>
							<ExtRef intAddr="GGIO3.Ind256.stVal" desc="RxG Bool256"/>
							<ExtRef intAddr="GGIO3.IndPos01.stVal" desc="RxG DPS1"/>
							<ExtRef intAddr="GGIO3.IndPos02.stVal" desc="RxG DPS2"/>
							<ExtRef intAddr="GGIO3.IndPos03.stVal" desc="RxG DPS3"/>
							<ExtRef intAddr="GGIO3.IndPos04.stVal" desc="RxG DPS4"/>
							<ExtRef intAddr="GGIO3.IndPos05.stVal" desc="RxG DPS5"/>
							<ExtRef intAddr="GGIO3.IndPos06.stVal" desc="RxG DPS6"/>
							<ExtRef intAddr="GGIO3.IndPos07.stVal" desc="RxG DPS7"/>
							<ExtRef intAddr="GGIO3.IndPos08.stVal" desc="RxG DPS8"/>
							<ExtRef intAddr="GGIO3.IndPos09.stVal" desc="RxG DPS9"/>
							<ExtRef intAddr="GGIO3.IndPos10.stVal" desc="RxG DPS10"/>
							<ExtRef intAddr="GGIO3.IndPos11.stVal" desc="RxG DPS11"/>
							<ExtRef intAddr="GGIO3.IndPos12.stVal" desc="RxG DPS12"/>
							<ExtRef intAddr="GGIO3.IndPos13.stVal" desc="RxG DPS13"/>
							<ExtRef intAddr="GGIO3.IndPos14.stVal" desc="RxG DPS14"/>
							<ExtRef intAddr="GGIO3.IndPos15.stVal" desc="RxG DPS15"/>
							<ExtRef intAddr="GGIO3.IndPos16.stVal" desc="RxG DPS16"/>
							<ExtRef intAddr="GGIO3.AnIn01.mag.f" desc="RxG Analog1"/>
							<ExtRef intAddr="GGIO3.AnIn02.mag.f" desc="RxG Analog2"/>
							<ExtRef intAddr="GGIO3.AnIn03.mag.f" desc="RxG Analog3"/>
							<ExtRef intAddr="GGIO3.AnIn04.mag.f" desc="RxG Analog4"/>
							<ExtRef intAddr="GGIO3.AnIn05.mag.f" desc="RxG Analog5"/>
							<ExtRef intAddr="GGIO3.AnIn06.mag.f" desc="RxG Analog6"/>
							<ExtRef intAddr="GGIO3.AnIn07.mag.f" desc="RxG Analog7"/>
							<ExtRef intAddr="GGIO3.AnIn08.mag.f" desc="RxG Analog8"/>
							<ExtRef intAddr="GGIO3.AnIn09.mag.f" desc="RxG Analog9"/>
							<ExtRef intAddr="GGIO3.AnIn10.mag.f" desc="RxG Analog10"/>
							<ExtRef intAddr="GGIO3.AnIn11.mag.f" desc="RxG Analog11"/>
							<ExtRef intAddr="GGIO3.AnIn12.mag.f" desc="RxG Analog12"/>
							<ExtRef intAddr="GGIO3.AnIn13.mag.f" desc="RxG Analog13"/>
							<ExtRef intAddr="GGIO3.AnIn14.mag.f" desc="RxG Analog14"/>
							<ExtRef intAddr="GGIO3.AnIn15.mag.f" desc="RxG Analog15"/>
							<ExtRef intAddr="GGIO3.AnIn16.mag.f" desc="RxG Analog16"/>
							<ExtRef intAddr="GGIO3.AnIn17.mag.f" desc="RxG Analog17"/>
							<ExtRef intAddr="GGIO3.AnIn18.mag.f" desc="RxG Analog18"/>
							<ExtRef intAddr="GGIO3.AnIn19.mag.f" desc="RxG Analog19"/>
							<ExtRef intAddr="GGIO3.AnIn20.mag.f" desc="RxG Analog20"/>
							<ExtRef intAddr="GGIO3.AnIn21.mag.f" desc="RxG Analog21"/>
							<ExtRef intAddr="GGIO3.AnIn22.mag.f" desc="RxG Analog22"/>
							<ExtRef intAddr="GGIO3.AnIn23.mag.f" desc="RxG Analog23"/>
							<ExtRef intAddr="GGIO3.AnIn24.mag.f" desc="RxG Analog24"/>
							<ExtRef intAddr="GGIO3.AnIn25.mag.f" desc="RxG Analog25"/>
							<ExtRef intAddr="GGIO3.AnIn26.mag.f" desc="RxG Analog26"/>
							<ExtRef intAddr="GGIO3.AnIn27.mag.f" desc="RxG Analog27"/>
							<ExtRef intAddr="GGIO3.AnIn28.mag.f" desc="RxG Analog28"/>
							<ExtRef intAddr="GGIO3.AnIn29.mag.f" desc="RxG Analog29"/>
							<ExtRef intAddr="GGIO3.AnIn30.mag.f" desc="RxG Analog30"/>
							<ExtRef intAddr="GGIO3.AnIn31.mag.f" desc="RxG Analog31"/>
							<ExtRef intAddr="GGIO3.AnIn32.mag.f" desc="RxG Analog32"/>
						</Inputs>
					</LN>
					<LN lnType="GGIO_3" lnClass="GGIO" inst="4" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexAnalog Operand Interface functionality</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
							<DAI name="db" valImport="true">
								<Val>0</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="DbMax01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMax32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of max. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>1000000.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DbMin32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of min. in deadband calculations</Val>
							</DAI>
							<SDI name="minVal">
								<DAI name="f" valKind="RO">
									<Val>-1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f" valKind="RO">
									<Val>1000000000000.000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f" valKind="RO">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="setMag">
								<DAI name="f" valKind="RO" valImport="true">
									<Val>0.000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Prot">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="1" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC1 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="2" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC2 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="3" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC3 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="4" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC4 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="5" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC5 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="6" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC6 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="7" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC7 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="8" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC8 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="9" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC9 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="10" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC10 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="11" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC11 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_0" lnClass="PIOC" inst="12" prefix="PhsIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Instantaneous Overcurrent element 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 OP operands (including individual three phases)</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 DPO A operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 DPO B operands</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 DPO C operands</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK A setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK B setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK C setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK A setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK B setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK C setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK A setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK B setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK C setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK A setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK B setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK C setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK A setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK B setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK C setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK A setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK B setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE IOC12 BLOCK C setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_2" lnClass="PIOC" inst="1" prefix="GndIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Instantaneous Overcurrent element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC1 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC1 BLOCK setting in setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC1 BLOCK setting in setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC1 BLOCK setting in setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC1 BLOCK setting in setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC1 BLOCK setting in setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC1 BLOCK setting in setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_2" lnClass="PIOC" inst="2" prefix="GndIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Instantaneous Overcurrent element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC2 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC2 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC2 BLOCK setting in setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC2 BLOCK setting in setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC2 BLOCK setting in setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC2 BLOCK setting in setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC2 BLOCK setting in setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC2 BLOCK setting in setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_2" lnClass="PIOC" inst="3" prefix="GndIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Instantaneous Overcurrent element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC3 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC3 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC3 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC3 BLOCK setting in setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC3 BLOCK setting in setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC3 BLOCK setting in setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC3 BLOCK setting in setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC3 BLOCK setting in setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC3 BLOCK setting in setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_2" lnClass="PIOC" inst="4" prefix="GndIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Instantaneous Overcurrent element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC4 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC4 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC4 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC4 BLOCK setting in setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC4 BLOCK setting in setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC4 BLOCK setting in setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC4 BLOCK setting in setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC4 BLOCK setting in setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC4 BLOCK setting in setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_2" lnClass="PIOC" inst="5" prefix="GndIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Instantaneous Overcurrent element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC5 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC5 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC5 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC5 BLOCK setting in setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC5 BLOCK setting in setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC5 BLOCK setting in setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC5 BLOCK setting in setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC5 BLOCK setting in setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC5 BLOCK setting in setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_2" lnClass="PIOC" inst="6" prefix="GndIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Instantaneous Overcurrent element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC6 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC6 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC6 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC6 BLOCK setting in setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC6 BLOCK setting in setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC6 BLOCK setting in setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC6 BLOCK setting in setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC6 BLOCK setting in setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC6 BLOCK setting in setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_2" lnClass="PIOC" inst="7" prefix="GndIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Instantaneous Overcurrent element 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC7 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC7 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC7 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC7 BLOCK setting in setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC7 BLOCK setting in setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC7 BLOCK setting in setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC7 BLOCK setting in setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC7 BLOCK setting in setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC7 BLOCK setting in setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_2" lnClass="PIOC" inst="8" prefix="GndIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Instantaneous Overcurrent element 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC8 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC8 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC8 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC8 BLOCK setting in setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC8 BLOCK setting in setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC8 BLOCK setting in setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC8 BLOCK setting in setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC8 BLOCK setting in setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC8 BLOCK setting in setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_2" lnClass="PIOC" inst="9" prefix="GndIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Instantaneous Overcurrent element 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC9 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC9 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC9 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC9 BLOCK setting in setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC9 BLOCK setting in setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC9 BLOCK setting in setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC9 BLOCK setting in setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC9 BLOCK setting in setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC9 BLOCK setting in setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_2" lnClass="PIOC" inst="10" prefix="GndIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Instantaneous Overcurrent element 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC10 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC10 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC10 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC10 BLOCK setting in setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC10 BLOCK setting in setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC10 BLOCK setting in setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC10 BLOCK setting in setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC10 BLOCK setting in setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GROUND IOC10 BLOCK setting in setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_2" lnClass="PIOC" inst="11" prefix="GndIoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Instantaneous Overcurrent element 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
