							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE51 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="52" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS52</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE52</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE52 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE52 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE52 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE52 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE52</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE52 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE52 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE52 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE52 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE52 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE52 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="53" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS53</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE53</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE53 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE53 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE53 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE53 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE53</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE53 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE53 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE53 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE53 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE53 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE53 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="54" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS54</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE54</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE54 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE54 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE54 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE54 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE54</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE54 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE54 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE54 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE54 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE54 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE54 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="55" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS55</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE55</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE55 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE55 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE55 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE55 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE55</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE55 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE55 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE55 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE55 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE55 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE55 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="56" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS56</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE56</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE56 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE56 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE56 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE56 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE56</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE56 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE56 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE56 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE56 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE56 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE56 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="57" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS57</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE57</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE57 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE57 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE57 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE57 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE57</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE57 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE57 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE57 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE57 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE57 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE57 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="58" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS58</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE58</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE58 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE58 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE58 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE58 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE58</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE58 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE58 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE58 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE58 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE58 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE58 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="59" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS59</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE59</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE59 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE59 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE59 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE59 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE59</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE59 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE59 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE59 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE59 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE59 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE59 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="60" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS60</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE60</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE60 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE60 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE60 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE60 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE60</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE60 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE60 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE60 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE60 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE60 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE60 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="61" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS61</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE61</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE61 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE61 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE61 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE61 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE61</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE61 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE61 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE61 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE61 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE61 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE61 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="62" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS62</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE62</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE62 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE62 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE62 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE62 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE62</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE62 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE62 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE62 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE62 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE62 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE62 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="63" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS63</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE63</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE63 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE63 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE63 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE63 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE63</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE63 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE63 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE63 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE63 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE63 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE63 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="64" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS64</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE64</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE64 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE64 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE64 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE64 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE64</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE64 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE64 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE64 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val/>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val/>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE64 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE64 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE64 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val/>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val/>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_0" lnClass="GGIO" inst="1" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexLogic Operand Interface functionality</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Relay health, value is 2 (yellow) when ANY MINOR ERROR, 3 (red) when ANY MAJOR ERROR</Val>
							</DAI>
						</DOI>
						<DOI name="Ind001">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind002">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind003">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind004">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind005">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind006">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind007">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind008">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind009">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind010">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind011">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind012">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind013">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind014">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind015">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind016">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind017">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind018">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind019">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind020">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind021">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind022">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind023">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind024">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind025">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind026">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind027">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind028">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind029">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind030">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind031">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind032">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind033">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind034">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind035">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind036">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind037">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind038">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind039">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind040">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind041">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind042">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind043">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind044">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind045">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind046">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind047">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind048">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind049">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind050">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind051">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind052">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind053">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind054">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind055">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind056">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind057">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind058">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind059">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind060">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind061">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind062">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind063">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind064">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind065">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind066">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind067">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind068">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind069">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind070">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind071">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind072">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind073">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind074">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind075">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind076">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind077">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind078">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind079">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind080">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind081">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind082">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind083">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind084">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind085">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind086">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind087">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind088">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind089">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind090">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind091">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind092">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind093">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind094">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind095">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind096">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind097">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind098">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind099">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind100">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
						<DOI name="Ind128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OFF</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_12" lnClass="GGIO" inst="2" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Generic controllable single point</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO001">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 1 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO002">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 2 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO003">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 3 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO004">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 4 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO005">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 5 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO006">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 6 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO007">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 7 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO008">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 8 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO009">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 9 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO010">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 10 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO011">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 11 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO012">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 12 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO013">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 13 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO014">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 14 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO015">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 15 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO016">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 16 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO017">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 17 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO018">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 18 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO019">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 19 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO020">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 20 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO021">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 21 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO022">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 22 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO023">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 23 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO024">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 24 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO025">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 25 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO026">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 26 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO027">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 27 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO028">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 28 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO029">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 29 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO030">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 30 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO031">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 31 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO032">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 32 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO033">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 33 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO034">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 34 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO035">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 35 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO036">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status and control of FlexLogic operand Virt Ip 36 On</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valKind="RO" valImport="true">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO037">
