							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE5 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="6" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE6</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE6 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE6 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE6 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE6 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE6</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE6 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE6 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE6 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE6 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE6 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE6 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="7" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE7</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE7 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE7 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE7 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE7 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE7</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE7 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE7 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE7 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE7 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE7 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE7 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="8" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE8</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE8 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE8 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE8 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE8 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE8</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE8 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE8 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE8 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE8 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE8 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE8 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="9" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE9</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE9 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE9 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE9 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE9 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE9</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE9 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE9 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE9 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE9 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE9 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE9 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="10" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE10</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE10 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE10 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE10 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE10 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE10</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE10 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE10 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE10 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE10 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE10 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE10 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="11" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE11</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE11 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE11 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE11 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE11 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE11</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE11 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE11 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE11 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE11 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE11 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE11 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="12" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE12</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE12 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE12 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE12 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE12 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE12</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE12 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE12 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE12 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE12 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE12 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE12 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="13" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE13</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE13 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE13 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE13 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE13 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE13</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE13 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE13 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE13 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE13 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE13 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE13 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="14" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS14</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE14</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE14 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE14 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE14 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE14 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE14</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE14 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE14 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE14 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE14 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE14 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE14 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="15" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS15</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE15</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE15 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE15 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE15 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE15 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE15</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE15 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE15 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE15 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE15 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE15 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE15 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="16" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS16</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE16</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE16 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE16 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE16 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE16 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE16</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE16 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE16 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE16 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE16 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE16 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE16 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="17" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS17</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE17</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE17 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE17 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE17 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE17 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE17</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE17 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE17 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE17 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE17 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE17 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE17 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="18" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS18</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE18</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE18 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE18 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE18 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE18 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE18</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE18 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE18 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE18 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE18 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE18 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE18 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="19" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS19</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE19</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE19 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE19 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE19 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE19 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE19</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE19 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE19 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE19 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE19 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE19 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 40</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef41">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 41</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 42</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 43</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef44">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 44</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef45">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 45</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef46">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 46</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef47">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 47</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef48">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 48</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef49">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 49</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef50">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 50</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef51">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 51</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 52</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 53</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef54">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 54</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef55">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 55</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef56">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 56</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef57">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 57</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef58">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 58</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef59">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 59</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef60">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 60</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef61">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 61</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 62</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 63</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef64">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE19 Member 64</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="LGOS_1" lnClass="LGOS" inst="20" prefix="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS20</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="St">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 On operand</Val>
							</DAI>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Off operand</Val>
							</DAI>
						</DOI>
						<DOI name="SimSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status showing that Sim messages are being received and accepted for RxGOOSE20</Val>
							</DAI>
						</DOI>
						<DOI name="LastStNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE20 StNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LastSqNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Actual value RxGOOSE20 SqNum</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RxConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status of the confRev field in last accepted RxGOOSE20 message</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ConfRevNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Expected ConfRev number</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="GoCBRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE20 GoCBRef</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="MAC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination MAC address of messages subscribed to by RxGOOSE20</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>00-00-00-00-00-00</Val>
							</DAI>
						</DOI>
						<DOI name="RgRxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE20 RECEPTION MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>SSM</Val>
							</DAI>
						</DOI>
						<DOI name="RgSrcIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Source IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>127.0.0.1</Val>
							</DAI>
						</DOI>
						<DOI name="RgDstIP">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Destination IP address of subscribed R-GOOSE message</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>224.0.0.0</Val>
							</DAI>
						</DOI>
						<DOI name="SecEna">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>R-RxGOOSE20 SECURITY setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="APPID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE20 ETYPE APPID</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="minVal" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal" valKind="RO">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize" valKind="RO">
								<Val>1</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="GoDatSetRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE20 DatSet</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="GoID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Setting RxGOOSE20 goID</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RxMode">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 MODE setting</Val>
							</DAI>
							<DAI name="setVal" valKind="RO" valImport="true">
								<Val>Main CPU GOOSE</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 01</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 02</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 03</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 04</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 05</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 06</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 07</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 08</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 09</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 10</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 11</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 12</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 13</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 14</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 15</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 16</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef17">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 17</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef18">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 18</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef19">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 19</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef20">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 20</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 21</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 22</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 23</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 24</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 25</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 26</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef27">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 27</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef28">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 28</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef29">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 29</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef30">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 30</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 31</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 32</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 33</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 34</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 35</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 36</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef37">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 37</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef38">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 38</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef39">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 39</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="intAddr" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef40">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>RxGOOSE20 Member 40</Val>
							</DAI>
