								<Val>AUX UV3 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248897,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AUX UV3 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248897,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RBRF_0" lnClass="RBRF" inst="1" prefix="BkrFa">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_BkrFaRBRF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker failure element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:218165,0"/>
						</DOI>
						<DOI name="OpEx">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 1 TRIP OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484111,0"/>
						</DOI>
						<DOI name="OpIn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 1 RETRIP operands</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532687,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149319119,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056975,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148794831,0"/>
						</DOI>
						<DOI name="BkrOp1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 1 T1 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270543,0"/>
						</DOI>
						<DOI name="BkrOp2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 1 T2 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008399,0"/>
						</DOI>
						<DOI name="BkrOp3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 1 T3 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746255,0"/>
						</DOI>
						<DOI name="InRef102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef202">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef302">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef402">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef502">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef602">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 3-POLE INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218170,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef203">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef303">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef403">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef503">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef603">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase A/3P setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218182,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef204">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef304">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef404">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef504">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef604">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase A/3P setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218184,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef205">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef305">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef405">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef505">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef605">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase B setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218202,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef306">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef406">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef506">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef606">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS1 Phase C setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218204,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef307">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef407">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef507">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef607">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase B setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218206,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef308">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef408">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef508">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef608">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BKR POS2 Phase C setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218208,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef309">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef409">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef509">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef609">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH A INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218196,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef310">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef410">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef510">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef610">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH B INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218198,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef311">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef411">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef511">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef611">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 PH C INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218200,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF1 BLOCK setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218172,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RBRF_0" lnClass="RBRF" inst="2" prefix="BkrFa">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_BkrFaRBRF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Breaker failure element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:218219,0"/>
						</DOI>
						<DOI name="OpEx">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 2 TRIP OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484112,0"/>
						</DOI>
						<DOI name="OpIn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 2 RETRIP operands</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532688,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2149319120,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056976,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148794832,0"/>
						</DOI>
						<DOI name="BkrOp1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 2 T1 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270544,0"/>
						</DOI>
						<DOI name="BkrOp2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 2 T2 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008400,0"/>
						</DOI>
						<DOI name="BkrOp3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR FAIL 2 T3 OP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746256,0"/>
						</DOI>
						<DOI name="InRef102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef202">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef302">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef402">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef502">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef602">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 3-POLE INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218224,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef203">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef303">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef403">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef503">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef603">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase A/3P setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218236,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef204">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef304">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef404">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef504">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef604">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase A/3P setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218238,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef205">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef305">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef405">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef505">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef605">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase B setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218256,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef306">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef406">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef506">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef606">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS1 Phase C setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218258,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef307">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef407">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef507">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef607">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase B setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218260,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef308">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef408">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef508">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef608">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BKR POS2 Phase C setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218262,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef309">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef409">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef509">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef609">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH A INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218250,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef310">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef410">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef510">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef610">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH B INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218252,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef311">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef411">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef511">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef611">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 PH C INITIATE setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218254,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 1</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 2</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 3</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 4</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 5</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BF2 BLOCK setting for setting group 6</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:218226,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH_1" lnClass="PSCH" inst="1" prefix="DCB_">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_DCB_PSCH1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Directional Comparison Blocking element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213675,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532801,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484225,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746369,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008513,0"/>
						</DOI>
						<DOI name="Tr3p">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK TRIP 3P operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270657,0"/>
						</DOI>
						<DOI name="TxBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK TX INIT operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149843521,0"/>
						</DOI>
						<DOI name="TxStop1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK TX1 STOP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794945,0"/>
						</DOI>
						<DOI name="TxStop2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK TX2 STOP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057089,0"/>
						</DOI>
						<DOI name="TxStop3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK TX3 STOP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319233,0"/>
						</DOI>
						<DOI name="TxStop4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK TX4 STOP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581377,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLOCKING SCHEME BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213695,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIR O/C FWD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213680,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIR O/C REV setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213682,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLOCK SCHEME RX1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213685,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLOCK SCHEME RX2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213687,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLOCK SCHEME RX3 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213689,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLOCK SCHEME RX4 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213691,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH_0" lnClass="PSCH" inst="1" prefix="DCB1_">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_DCB1_PSCH1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Directional Comparison Blocking1 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224346,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532800,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484224,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746368,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008512,0"/>
						</DOI>
						<DOI name="Tr3p">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK1 TRIP 3P operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270656,0"/>
						</DOI>
						<DOI name="TxBlk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK1 TX INIT operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149843520,0"/>
						</DOI>
						<DOI name="TxStop1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK1 TX1 STOP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794944,0"/>
						</DOI>
						<DOI name="TxStop2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK1 TX2 STOP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057088,0"/>
						</DOI>
						<DOI name="TxStop3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK1 TX3 STOP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319232,0"/>
						</DOI>
						<DOI name="TxStop4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR BLOCK1 TX4 STOP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581376,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLOCK1 SCHEME BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224347,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLK1 SCHEME DIR FWD1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224353,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLK1 SCHEME DIR FWD2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224355,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLK1 SCHEME DIR FWD3 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224357,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLK1 SCHEME DIR REV1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224359,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLK1 SCHEME DIR REV2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224361,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLK1 SCHEME DIR REV3 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224363,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLK1 FORCE TX STOP1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224365,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLK1 FORCE TX STOP2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224367,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLOCK1 SCHEME RX1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224370,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLOCK1 SCHEME RX2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224372,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLOCK1 SCHEME RX3 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224374,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BLOCK1 SCHEME RX4 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224376,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH_2" lnClass="PSCH" inst="1" prefix="DCUB_">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_DCUB_PSCH1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Directional Comparison Unblocking element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213702,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532792,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484216,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746360,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008504,0"/>
						</DOI>
						<DOI name="Tr3p">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB TRIP 3P operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270648,0"/>
						</DOI>
						<DOI name="Tx1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB TX1 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794936,0"/>
						</DOI>
						<DOI name="Tx2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB TX2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057080,0"/>
						</DOI>
						<DOI name="Tx3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB TX3 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319224,0"/>
						</DOI>
						<DOI name="Tx4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB TX4 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581368,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213703,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB ECHO COND setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213706,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIR O/C FWD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213708,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIR O/C REV setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213710,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB RX1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213722,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB LOG RX1 setting (Loss of Guard)</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213724,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB RX2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213726,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB LOG2 setting (Loss of Guard)</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213728,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB RX3 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213730,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB LOG3 setting (Loss of Guard)</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213732,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB RX4 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213734,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DCUB LOG4 setting (Loss of Guard).</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213736,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH_3" lnClass="PSCH" inst="1" prefix="DUTT_">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_DUTT_PSCH1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Direct Under-reaching Transfer Trip element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213600,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DUTT OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532793,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484217,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746361,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008505,0"/>
						</DOI>
						<DOI name="Tr3p">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DUTT TRIP 3P operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270649,0"/>
						</DOI>
						<DOI name="Tx1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DUTT TX1 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794937,0"/>
						</DOI>
						<DOI name="Tx2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DUTT TX2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057081,0"/>
						</DOI>
						<DOI name="Tx3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DUTT TX3 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319225,0"/>
						</DOI>
						<DOI name="Tx4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DUTT TX4 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581369,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DUTT SCHEME BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213613,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DUTT RX1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213603,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DUTT RX2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213605,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DUTT RX3 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213607,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DUTT RX4 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213609,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH_5" lnClass="PSCH" inst="1" prefix="POTT_">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_POTT_PSCH1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Permissive Over-reaching Transfer Trip element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224246,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532797,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484221,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746365,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008509,0"/>
						</DOI>
						<DOI name="Tr3p">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT TRIP 3P operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270653,0"/>
						</DOI>
						<DOI name="Tx1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT TX1 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794941,0"/>
						</DOI>
						<DOI name="Tx2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT TX2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057085,0"/>
						</DOI>
						<DOI name="Tx3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT TX3 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319229,0"/>
						</DOI>
						<DOI name="Tx4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT TX4 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581373,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT SCHEME BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224270,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT ECHO COND setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224268,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIR O/C FWD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224255,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT RX1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224258,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT RX2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224260,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT RX3 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224262,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT RX4 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224264,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH_4" lnClass="PSCH" inst="1" prefix="POTT1_">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_POTT1_PSCH1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Permissive Over-reaching Transfer Trip 1 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:224294,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532798,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484222,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746366,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008510,0"/>
						</DOI>
						<DOI name="Tr3p">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 TRIP 3P operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270654,0"/>
						</DOI>
						<DOI name="Tx1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 TX1 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794942,0"/>
						</DOI>
						<DOI name="Tx2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 TX2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057086,0"/>
						</DOI>
						<DOI name="Tx3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 TX3 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319230,0"/>
						</DOI>
						<DOI name="Tx4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 TX4 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581374,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 SCHEME BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224318,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 ECHO COND setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224316,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR FWD1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224303,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR FWD2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224320,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR FWD3 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224322,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 RX1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224306,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 RX2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224308,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 RX3 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224310,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POTT1 RX4 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224312,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH_3" lnClass="PSCH" inst="1" prefix="PUTT_">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PUTT_PSCH1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Permissive Under-reaching Transfer Trip element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213621,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUTT OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532795,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484219,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746363,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008507,0"/>
						</DOI>
						<DOI name="Tr3p">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUTT TRIP 3P operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270651,0"/>
						</DOI>
						<DOI name="Tx1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUTT TX1 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794939,0"/>
						</DOI>
						<DOI name="Tx2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUTT TX2 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057083,0"/>
						</DOI>
						<DOI name="Tx3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUTT TX3 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319227,0"/>
						</DOI>
						<DOI name="Tx4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUTT TX4 operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581371,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUTT SCHEME BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213635,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUTT RX1 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213625,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUTT RX2 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213627,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUTT RX3 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213629,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PUTT RX4 setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213631,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDIR_0" lnClass="RDIR" inst="1" prefix="PhsDir">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDirRDIR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Directional element 1 (ANSI 67P)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215398,0"/>
						</DOI>
						<DOI name="Dir">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PH DIR 1 BLK operand, which becomes On when phase current is flowing in the set direction</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270164,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147483732,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147745876,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008020,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 1 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215400,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 1 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215400,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 1 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215400,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 1 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215400,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 1 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215400,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 1 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215400,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDIR_0" lnClass="RDIR" inst="2" prefix="PhsDir">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDirRDIR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Directional element 2 (ANSI 67P)</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215415,0"/>
						</DOI>
						<DOI name="Dir">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PH DIR 2 BLK operand, which becomes On when phase current is flowing in the set direction</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270165,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147483733,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147745877,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008021,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 2 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215417,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 2 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215417,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 2 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215417,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 2 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215417,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 2 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215417,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE DIR 2 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215417,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDIR_1" lnClass="RDIR" inst="1" prefix="NeuDoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuDocRDIR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Neutral Directional Overcurrent element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249138,0"/>
						</DOI>
						<DOI name="Dir">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC1 FWD or NTRL DIR OC1 REV operands, which becomes On when neutral directional overcurrent is flowing in either forward or reverse direction respectively</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:79,0,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:80,0,0"/>
						</DOI>
						<DOI name="FwdOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC1 FWD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147483750,0"/>
						</DOI>
						<DOI name="RvOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC1 REV operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147745894,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC1 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249147,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDIR_1" lnClass="RDIR" inst="2" prefix="NeuDoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuDocRDIR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Neutral Directional Overcurrent element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249155,0"/>
						</DOI>
						<DOI name="Dir">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC2 FWD or NTRL DIR OC2 REV operands, which becomes On when neutral directional overcurrent is flowing in either forward or reverse direction respectively</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:79,1,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:80,1,0"/>
						</DOI>
						<DOI name="FwdOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC2 FWD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147483751,0"/>
						</DOI>
						<DOI name="RvOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NTRL DIR OC2 REV operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147745895,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEUTRAL DIR OC2 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249164,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDIR_1" lnClass="RDIR" inst="1" prefix="NegDoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegDocRDIR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Negative sequence Directional Overcurrent element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:229847,0"/>
						</DOI>
						<DOI name="Dir">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG DIR OC1 FWD or NEG DIR OC1 REV operands, which becomes On when Negative sequence directional overcurrent is flowing in either forward or reverse direction respectively</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:81,0,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:82,0,0"/>
						</DOI>
						<DOI name="FwdOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC1 FWD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147483820,0"/>
						</DOI>
						<DOI name="RvOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC1 REV operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147745964,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC1 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229856,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC1 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229856,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC1 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229856,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC1 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229856,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC1 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229856,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC1 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229856,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDIR_1" lnClass="RDIR" inst="2" prefix="NegDoc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegDocRDIR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Negative sequence Directional Overcurrent element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:229864,0"/>
						</DOI>
						<DOI name="Dir">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG DIR OC2 FWD or NEG DIR OC2 REV operands, which becomes On when Negative sequence directional overcurrent is flowing in either forward or reverse direction respectively</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="4:81,1,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:82,1,0"/>
						</DOI>
						<DOI name="FwdOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC2 FWD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147483821,0"/>
						</DOI>
						<DOI name="RvOp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC2 REV operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147745965,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC2 BLOCK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229873,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC2 BLOCK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229873,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC2 BLOCK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229873,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC2 BLOCK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229873,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC2 BLOCK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229873,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>NEG SEQ DIR OC2 BLOCK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:229873,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_0" lnClass="PDIS" inst="1" prefix="PhsDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Distance Z1 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:214977,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 PKP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483966,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:39,0,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 OP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746110,0"/>
						</DOI>
						<DOI name="StrPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 PKP AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008254,0"/>
						</DOI>
						<DOI name="StrPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 PKP BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270398,0"/>
						</DOI>
						<DOI name="StrPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 PKP CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532542,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 DPO AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367550,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 DPO BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629694,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 DPO CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150891838,0"/>
						</DOI>
						<DOI name="OpPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 OP AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794686,0"/>
						</DOI>
						<DOI name="OpPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 OP BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056830,0"/>
						</DOI>
						<DOI name="OpPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 OP CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149318974,0"/>
						</DOI>
						<DOI name="ASupn1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 SUPN AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581118,0"/>
						</DOI>
						<DOI name="ASupn2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 SUPN BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843262,0"/>
						</DOI>
						<DOI name="ASupn3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 SUPN CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105406,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z1 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:214983,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE SELF-POLAR setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252205,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef43">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef53">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef63">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FORCE MEM-POLAR setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252207,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_3" lnClass="PDIS" inst="2" prefix="PhsDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Distance Z2 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215010,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 PKP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483967,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:39,1,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 OP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746111,0"/>
						</DOI>
						<DOI name="StrPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 PKP AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008255,0"/>
						</DOI>
						<DOI name="StrPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 PKP BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270399,0"/>
						</DOI>
						<DOI name="StrPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 PKP CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532543,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 DPO AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367551,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 DPO BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629695,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 DPO CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150891839,0"/>
						</DOI>
						<DOI name="OpPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 OP AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794687,0"/>
						</DOI>
						<DOI name="OpPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 OP BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056831,0"/>
						</DOI>
						<DOI name="OpPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 OP CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149318975,0"/>
						</DOI>
						<DOI name="ASupn1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 SUPN AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581119,0"/>
						</DOI>
						<DOI name="ASupn2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 SUPN BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843263,0"/>
						</DOI>
						<DOI name="ASupn3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 SUPN CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105407,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z2 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215016,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_3" lnClass="PDIS" inst="3" prefix="PhsDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Distance Z3 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215043,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 PKP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483968,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:39,2,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 OP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746112,0"/>
						</DOI>
						<DOI name="StrPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 PKP AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008256,0"/>
						</DOI>
						<DOI name="StrPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 PKP BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270400,0"/>
						</DOI>
						<DOI name="StrPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 PKP CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532544,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 DPO AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367552,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 DPO BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629696,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 DPO CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150891840,0"/>
						</DOI>
						<DOI name="OpPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 OP AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794688,0"/>
						</DOI>
						<DOI name="OpPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 OP BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056832,0"/>
						</DOI>
						<DOI name="OpPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 OP CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149318976,0"/>
						</DOI>
						<DOI name="ASupn1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 SUPN AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581120,0"/>
						</DOI>
						<DOI name="ASupn2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 SUPN BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843264,0"/>
						</DOI>
						<DOI name="ASupn3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 SUPN CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105408,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z3 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215049,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_3" lnClass="PDIS" inst="4" prefix="PhsDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Distance Z4 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215076,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 PKP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483969,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:39,3,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 OP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746113,0"/>
						</DOI>
						<DOI name="StrPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 PKP AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008257,0"/>
						</DOI>
						<DOI name="StrPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 PKP BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270401,0"/>
						</DOI>
						<DOI name="StrPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 PKP CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532545,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 DPO AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367553,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 DPO BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629697,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 DPO CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150891841,0"/>
						</DOI>
						<DOI name="OpPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 OP AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794689,0"/>
						</DOI>
						<DOI name="OpPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 OP BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056833,0"/>
						</DOI>
						<DOI name="OpPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 OP CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149318977,0"/>
						</DOI>
						<DOI name="ASupn1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 SUPN AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581121,0"/>
						</DOI>
						<DOI name="ASupn2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 SUPN BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843265,0"/>
						</DOI>
						<DOI name="ASupn3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 SUPN CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105409,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z4 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215082,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_3" lnClass="PDIS" inst="5" prefix="PhsDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDisPDIS5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase Distance Z5 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215109,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 PKP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483970,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:39,4,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 OP operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746114,0"/>
						</DOI>
						<DOI name="StrPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 PKP AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008258,0"/>
						</DOI>
						<DOI name="StrPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 PKP BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270402,0"/>
						</DOI>
						<DOI name="StrPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 PKP CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532546,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 DPO AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367554,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 DPO BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629698,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 DPO CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150891842,0"/>
						</DOI>
						<DOI name="OpPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 OP AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794690,0"/>
						</DOI>
						<DOI name="OpPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 OP BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056834,0"/>
						</DOI>
						<DOI name="OpPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 OP CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149318978,0"/>
						</DOI>
						<DOI name="ASupn1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 SUPN AB operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581122,0"/>
						</DOI>
						<DOI name="ASupn2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 SUPN BC operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843266,0"/>
						</DOI>
						<DOI name="ASupn3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 SUPN CA operand in Phase-To-Phase</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105410,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHS DIST Z5 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215115,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RPSB_0" lnClass="RPSB" inst="1" prefix="PwrSwg">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PwrSwgRPSB1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Power Swing Detect element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213209,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING INCOMING operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2150105436,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="StrOutgoing">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING OUTGOING operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367580,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TRIP</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148532572,0"/>
						</DOI>
						<DOI name="BlkZn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLOCK operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270428,0"/>
						</DOI>
						<DOI name="Z1Chr1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING OUTER operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147483996,0"/>
						</DOI>
						<DOI name="Z1Chr2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING MIDDLE operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746140,0"/>
						</DOI>
						<DOI name="Z1Chr3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING INNER operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008284,0"/>
						</DOI>
						<DOI name="TmStr2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TMR2 PKP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794716,0"/>
						</DOI>
						<DOI name="TmStr3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TMR3 PKP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149056860,0"/>
						</DOI>
						<DOI name="TmStr4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING TMR4 PKP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319004,0"/>
						</DOI>
						<DOI name="Blk">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING UN/BLOCK operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843292,0"/>
						</DOI>
						<DOI name="DistDet">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING 50DD operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581148,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SWING BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213227,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef42">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef52">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef62">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>POWER SW I2 SUPV ENAB setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213242,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="1" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248958,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484199,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746343,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008487,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248959,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="2" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248973,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484200,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746344,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008488,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248974,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="3" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:248988,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484201,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746345,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008489,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:248989,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="4" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249003,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484202,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746346,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008490,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249004,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="5" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249018,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484203,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746347,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008491,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 5 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249019,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTUF_0" lnClass="PTUF" inst="6" prefix="UnHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Underfrequency element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249033,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484204,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746348,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008492,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>UNDERFREQ 6 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:249034,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="1" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213048,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484195,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746339,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008483,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213049,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="2" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213060,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484196,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746340,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008484,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213061,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="3" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213072,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484197,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746341,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008485,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213073,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOF_0" lnClass="PTOF" inst="4" prefix="OvHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Overfrequency element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213084,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 PKP operand which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484198,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746342,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008486,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OVERFREQ 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213085,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSDE_0" lnClass="PSDE" inst="1" prefix="Watt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_WattPSDE1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Wattmetric Ground Fault 1 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252441,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483931,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746075,0"/>
						</DOI>
						<DOI name="Watt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Three Phase Real Power, in primary watts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:308064,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 1 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252435,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSDE_0" lnClass="PSDE" inst="2" prefix="Watt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_WattPSDE2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Wattmetric Ground Fault 2 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:252459,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483932,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746076,0"/>
						</DOI>
						<DOI name="Watt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Three Phase Real Power, in primary watts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:308066,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>WATTMETRIC GND FLT 2 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252453,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_1" lnClass="GAPC" inst="1" prefix="Vtff">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_VtffGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>VT FUSE FAILURE 1 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249690,0"/>
						</DOI>
						<DOI name="FuFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 VT FUSE FAIL OP operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484030,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 VT FUSE FAIL DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746174,0"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 VT FF ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532606,0"/>
						</DOI>
						<DOI name="VSigLos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 VT FUSE FAIL VOL LOSS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008318,0"/>
						</DOI>
						<DOI name="NeutOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 VT NEU WIRE OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270462,0"/>
						</DOI>
					</LN>
					<LN lnType="GAPC_1" lnClass="GAPC" inst="2" prefix="Vtff">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_VtffGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>VT FUSE FAILURE 2 function</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249695,0"/>
						</DOI>
						<DOI name="FuFail">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 VT FUSE FAIL OP operands</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484031,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 VT FUSE FAIL DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746175,0"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 VT FF ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532607,0"/>
						</DOI>
						<DOI name="VSigLos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 VT FUSE FAIL VOL LOSS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008319,0"/>
						</DOI>
						<DOI name="NeutOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 VT NEU WIRE OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270463,0"/>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="1" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:219965,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746897,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484753,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219970,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219972,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219974,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219976,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219978,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219980,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219982,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219984,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219986,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219988,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219990,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219992,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219994,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219996,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219998,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220000,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220003,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:219966,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 1 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="2" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220015,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746898,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484754,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220020,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220022,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220024,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220026,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220028,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220030,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220032,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220034,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220036,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220038,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220040,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220042,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220044,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220046,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220048,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220050,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220053,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220016,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 2 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="3" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220065,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746899,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484755,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220070,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220072,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220074,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220076,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220078,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220080,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220082,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220084,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220086,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220088,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220090,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220092,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220094,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220096,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220098,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220100,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220103,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220066,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 3 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="4" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220115,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746900,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484756,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220120,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220122,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220124,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220126,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220128,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220130,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220132,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220134,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220136,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220138,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220140,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220142,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220144,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220146,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220148,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220150,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220153,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220116,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 4 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="5" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220165,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746901,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484757,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220170,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220172,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220174,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220176,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220178,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220180,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220182,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220184,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220186,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220188,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220190,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220192,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220194,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220196,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220198,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220200,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220203,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220166,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 5 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_0" lnClass="PTRC" inst="6" prefix="TrBus">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Bus element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:220215,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746902,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484758,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef01">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220220,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef02">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220222,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef03">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220224,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef04">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220226,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220228,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220230,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220232,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 7 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220234,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 8 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220236,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 9 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef10">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220238,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 10 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220240,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 11 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 12 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220244,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 13 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220246,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 14 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220248,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 15 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220250,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 INPUT 16 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef99">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220253,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220216,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP BUS 6 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTRC_3" lnClass="PTRC" inst="1" prefix="TrOut">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrOutPTRC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Trip Output element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:252212,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" valKind="RO" sAddr="0:2149319219,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP OUTPUT OP (any trip) operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tr3p">
							<DAI name="general" valKind="RO" sAddr="0:2148532787,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tr1p">
							<DAI name="general" valKind="RO" sAddr="0:2148794931,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147746355,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148008499,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148270643,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>general is TRIP 1-POLE operand, phsA is TRIP PHASE A operand, phsB is TRIP PHASE B operand and phsC is TRIP PHASE C operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrRec3p">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057075,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP AR INIT 3-POLE operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tr3pFrcd">
							<DAI name="stVal" valKind="RO" sAddr="0:2147484211,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP FORCE 3-POLE operand (3-pole trip mode is being forced)</Val>
							</DAI>
						</DOI>
						<DOI name="StrZ2PhDl">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581363,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP Z2PH TMR INIT operand</Val>
							</DAI>
						</DOI>
						<DOI name="StrZ2GndDl">
							<DAI name="stVal" valKind="RO" sAddr="0:2149843507,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP Z2GR TMR INIT operand</Val>
							</DAI>
						</DOI>
						<DOI name="InRef31">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252213,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef32">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252215,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef33">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252217,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef34">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252219,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef35">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252221,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef36">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252223,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 3-POLE INPUT-6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef11">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252225,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef12">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252227,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef13">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252229,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef14">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252231,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef15">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252233,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef16">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252235,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP 1-POLE INPUT-6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef21">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252237,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef22">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252239,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef23">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252241,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef24">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252243,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef25">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252245,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-5 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef26">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252247,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP RECLOSE INPUT-6 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef221">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252267,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>START TMR Z2PH Inp1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef222">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252269,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>START TMR Z2PH Inp2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef211">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252271,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>START TMR Z2GR Inp1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef212">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252273,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>START TMR Z2GR Inp2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef05">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252254,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR Phase A OPEN setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef06">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252256,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR Phase B OPEN setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef07">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252258,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR Phase C OPEN setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef08">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252260,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRIP FORCE 3-POLE setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef09">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:252263,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>EVOLVING FAULT setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="1" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224430,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484381,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746525,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008669,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268000,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 1 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224436,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 1 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="2" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224447,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484382,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746526,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008670,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268004,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 2 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224453,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 2 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="3" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224464,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484383,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746527,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008671,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268008,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 3 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224470,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 3 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PFRC_0" lnClass="PFRC" inst="4" prefix="RteHz">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Frequency Rate of Change element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:224481,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147484384,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 PKP operand, which indicates Op will operate when delay expires</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746528,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148008672,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 DPO operand</Val>
							</DAI>
						</DOI>
						<DOI name="HzChgRte">
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268012,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz/s</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQUENCY RATE OF CHANGE 4 in Hz/s</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:224487,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FREQ RATE 4 BLOCK setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_1" lnClass="PDIS" inst="1" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z1 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215175,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483978,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,0,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008266,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,0,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270410,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,0,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532554,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,0,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746122,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794698,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056842,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318986,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367562,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629706,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891850,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153994,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215181,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z1 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="2" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z2 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215209,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483979,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,1,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008267,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,1,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270411,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,1,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532555,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,1,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746123,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794699,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056843,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318987,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367563,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629707,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891851,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153995,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416139,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215215,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z2 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="3" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z3 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215243,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483980,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,2,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008268,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,2,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270412,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,2,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532556,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,2,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746124,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794700,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056844,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318988,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367564,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629708,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891852,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153996,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416140,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215249,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z3 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="4" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z4 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215277,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483981,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,3,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008269,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,3,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270413,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,3,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532557,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,3,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746125,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794701,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056845,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318989,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367565,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629709,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891853,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153997,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416141,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215283,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z4 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIS_2" lnClass="PDIS" inst="5" prefix="GndDis">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndDisPDIS5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Ground Distance Z5 Settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:215311,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483982,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:40,4,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148008270,0"/>
							<DAI name="dirPhsA" valKind="RO" sAddr="4:41,4,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148270414,0"/>
							<DAI name="dirPhsB" valKind="RO" sAddr="4:42,4,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148532558,0"/>
							<DAI name="dirPhsC" valKind="RO" sAddr="4:43,4,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 PKP operand in Phase - To - Ground</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2147746126,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148794702,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2149056846,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149318990,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="NeutSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2150367566,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 SUPN IN operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="stVal" valKind="RO" sAddr="0:2150629710,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DPO A operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="stVal" valKind="RO" sAddr="0:2150891854,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DPO B operand</Val>
							</DAI>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="stVal" valKind="RO" sAddr="0:2151153998,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DPO C operand</Val>
							</DAI>
						</DOI>
						<DOI name="DirSupn">
							<DAI name="stVal" valKind="RO" sAddr="0:2151416142,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 DIR SUPN operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215317,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIST Z5 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH_4" lnClass="PSCH" inst="1" prefix="HPOTT_">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_HPOTT_PSCH1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Hybrid Permissive Over-reaching Transfer Trip element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:213642,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2148532799,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484223,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147746367,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148008511,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tr3p">
							<DAI name="general" valKind="RO" sAddr="0:2148270655,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT TRIP 3P operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tx1">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794943,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT TX1 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tx2">
							<DAI name="stVal" valKind="RO" sAddr="0:2149057087,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT TX2 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tx3">
							<DAI name="stVal" valKind="RO" sAddr="0:2149319231,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT TX3 operand</Val>
							</DAI>
						</DOI>
						<DOI name="Tx4">
							<DAI name="stVal" valKind="RO" sAddr="0:2149581375,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYBRID POTT TX4 operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213670,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT SCHEME BLOCK setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213655,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT RX1 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213657,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT RX2 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213659,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT RX3 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213661,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT RX4 setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213665,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT ECHO COND setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213650,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIR O/C FWD setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213652,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>GND DIR O/C REV setting.</Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213668,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>HYB POTT W/I COND setting.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDOP_0" lnClass="PDOP" inst="1" prefix="Sen">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_SenPDOP1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 1 core functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213303,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 PKP operand, which becomes On when either stage 1 or stage 2 of this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149056884,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319028,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 DPO operand, which is the inverse of DIR POWER OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581172,0"/>
						</DOI>
						<DOI name="TotW">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIRECTIONAL POWER 1 3-PHASE, in primary watts</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:267904,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213311,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDOP_0" lnClass="PDOP" inst="2" prefix="Sen">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_SenPDOP2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 2 core functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213320,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 PKP operand, which becomes On when either stage 1 or stage 2 of this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149056885,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319029,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 DPO operand, which is the inverse of DIR POWER OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581173,0"/>
						</DOI>
						<DOI name="TotW">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIRECTIONAL POWER 2 3-PHASE, in primary watts</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:267906,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213328,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDOP_1" lnClass="PDOP" inst="1" prefix="Sen1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen1PDOP1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 1 stage 1 functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213303,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG1 PKP operand, which becomes On when the directional power comparator has operated.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484020,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148008308,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG1 DPO operand, which is the inverse of DIR POWER STG1 OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532596,0"/>
						</DOI>
					</LN>
					<LN lnType="PDOP_1" lnClass="PDOP" inst="2" prefix="Sen1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen1PDOP2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 2 stage 1 functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213320,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG1 PKP operand, which becomes On when the directional power comparator has operated.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484021,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148008309,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG1 DPO operand, which is the inverse of DIR POWER STG1 OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532597,0"/>
						</DOI>
					</LN>
					<LN lnType="PDOP_1" lnClass="PDOP" inst="1" prefix="Sen2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen2PDOP1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 1 stage 2 functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213303,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG2 PKP operand, which becomes On when the directional power comparator has operated.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746164,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270452,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 1 STG2 DPO operand, which is the inverse of DIR POWER STG2 OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794740,0"/>
						</DOI>
					</LN>
					<LN lnType="PDOP_1" lnClass="PDOP" inst="2" prefix="Sen2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen2PDOP2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sensitive Directional Power element 2 stage 2 functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213320,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG2 PKP operand, which becomes On when the directional power comparator has operated.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746165,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148270453,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIR POWER 2 STG2 DPO operand, which is the inverse of DIR POWER STG2 OP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794741,0"/>
						</DOI>
					</LN>
					<LN lnType="PDIS_4" lnClass="PDIS" inst="1" prefix="LodEnc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_LodEncPDIS1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCROACHMENT functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213359,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCHR PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483986,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCHR OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746130,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCHR DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008274,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 1.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 2.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 3.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 4.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 5.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>LOAD ENCRMNT BLK setting for setting group 6.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213366,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_7" lnClass="GAPC" inst="1" prefix="PhSel">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhSelGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase select element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltAG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT AG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484213,0"/>
						</DOI>
						<DOI name="FltBG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT BG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746357,0"/>
						</DOI>
						<DOI name="FltCG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT CG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008501,0"/>
						</DOI>
						<DOI name="FltSLG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT SLG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150105653,0"/>
						</DOI>
						<DOI name="FltAB">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270645,0"/>
						</DOI>
						<DOI name="FltBC">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532789,0"/>
						</DOI>
						<DOI name="FltCA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794933,0"/>
						</DOI>
						<DOI name="FltABG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT ABG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057077,0"/>
						</DOI>
						<DOI name="FltBCG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT BCG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319221,0"/>
						</DOI>
						<DOI name="FltCAG">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT CAG operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149581365,0"/>
						</DOI>
						<DOI name="Flt3Ph">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT 3P operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149843509,0"/>
						</DOI>
						<DOI name="FltMulti">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT MULTI-P operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367797,0"/>
						</DOI>
						<DOI name="FltVoid">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>PHASE SELECT VOID operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629941,0"/>
						</DOI>
					</LN>
					<LN lnType="SCBR_2" lnClass="SCBR" inst="1" prefix="OpnPl0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl0SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Open Pole Detector element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213583,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:213584,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Logical OR of status value of mapped FlexLogic operands in TRIP PHASE A, TRIP PHASE B, TRIP PHASE C</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:110,0,0"/>
						</DOI>
						<DOI name="PlOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2150105654,0"/>
						</DOI>
						<DOI name="BlkPhDis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BLK N operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057078,0"/>
						</DOI>
					</LN>
					<LN lnType="SCBR_3" lnClass="SCBR" inst="1" prefix="OpnPl1">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl1SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Open Pole Detector element for phase A and phase AB</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213583,0"/>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped settings TRIP phase A</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="PlOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE OP phase A operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319222,0"/>
						</DOI>
						<DOI name="BkrOpnPl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BKR phase A OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484214,0"/>
						</DOI>
						<DOI name="BlkPhDis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BLK phase AB operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270646,0"/>
						</DOI>
						<DOI name="RemUnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE REM OP phase A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150367798,0"/>
						</DOI>
						<DOI name="UnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE I &lt; phase A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484215,0"/>
						</DOI>
					</LN>
					<LN lnType="SCBR_3" lnClass="SCBR" inst="1" prefix="OpnPl2">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl2SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Open Pole Detector element for phase B and phase BC</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213583,0"/>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped settings TRIP phase B</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="PlOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE OP phase B operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149581366,0"/>
						</DOI>
						<DOI name="BkrOpnPl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BKR phase B OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746358,0"/>
						</DOI>
						<DOI name="BlkPhDis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BLK phase BC operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532790,0"/>
						</DOI>
						<DOI name="RemUnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE REM OP phase B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150629942,0"/>
						</DOI>
						<DOI name="UnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE I &lt; phase B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746359,0"/>
						</DOI>
					</LN>
					<LN lnType="SCBR_3" lnClass="SCBR" inst="1" prefix="OpnPl3">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_OpnPl3SCBR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Open Pole Detector element for phase C and phase CA</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:213583,0"/>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status value of mapped settings TRIP phase C</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="PlOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE OP phase C operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149843510,0"/>
						</DOI>
						<DOI name="BkrOpnPl">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BKR phase C OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148008502,0"/>
						</DOI>
						<DOI name="BlkPhDis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE BLK phase CA operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794934,0"/>
						</DOI>
						<DOI name="RemUnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE REM OP phase C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150892086,0"/>
						</DOI>
						<DOI name="UnA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>OPEN POLE I &lt; phase C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008503,0"/>
						</DOI>
					</LN>
					<LN lnType="PTOV_3" lnClass="PTOV" inst="1" prefix="CmpOv0">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOv0PTOV1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Compensated Overvoltage functions.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205749,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2149843255,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2150367543,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2150105399,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV DPO operand, which is the inverse of COMP OV PKP</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,1">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,2">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,3">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,4">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205760,5">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMPENSATED OV BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOV_8" lnClass="PTOV" inst="1" prefix="CmpOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOvPTOV1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Compensated Overvoltage stage 1.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205749,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147483959,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG1 PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2149056823,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG1 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148270391,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG1 DPO operand, which is the inverse of COMP OV STG1 PKP</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOV_8" lnClass="PTOV" inst="2" prefix="CmpOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOvPTOV2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Compensated Overvoltage stage 2.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205749,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147746103,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG2 PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2149318967,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG2 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148532535,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG2 DPO operand, which is the inverse of COMP OV STG2 PKP</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTOV_8" lnClass="PTOV" inst="3" prefix="CmpOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_CmpOvPTOV3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Compensated Overvoltage stage 3.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:205749,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2148008247,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG3 PKP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" valKind="RO" sAddr="0:2149581111,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG3 OP operand</Val>
							</DAI>
						</DOI>
						<DOI name="Dpo">
							<DAI name="stVal" valKind="RO" sAddr="0:2148794679,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>COMP OV STG3 DPO operand, which is the inverse of COMP OV STG3 PKP</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_10" lnClass="PIOC" inst="1" prefix="FlshOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER FLASHOVER element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:201209,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319952,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148533520,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148795664,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149057808,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR PKP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271376,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484944,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147747088,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148009232,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368528,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582096,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844240,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR DPO C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106384,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201229,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 STATUS CLSD A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201212,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 STATUS CLSD B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201214,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 STATUS CLSD C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201216,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR SPV A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201223,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR SPV B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201225,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 1 FLSHOVR SPV C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201227,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PIOC_10" lnClass="PIOC" inst="2" prefix="FlshOv">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BREAKER FLASHOVER element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:201237,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR OP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2149319953,0"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2148533521,0"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2148795665,0"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2149057809,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR PKP operand (including individual three phases)</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2148271377,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
							<DAI name="phsA" valKind="RO" sAddr="0:2147484945,0"/>
							<DAI name="dirPhsA" valKind="RO"/>
							<DAI name="phsB" valKind="RO" sAddr="0:2147747089,0"/>
							<DAI name="dirPhsB" valKind="RO"/>
							<DAI name="phsC" valKind="RO" sAddr="0:2148009233,0"/>
							<DAI name="dirPhsC" valKind="RO"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368529,0"/>
						</DOI>
						<DOI name="DpoPhs1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO A operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582097,0"/>
						</DOI>
						<DOI name="DpoPhs2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO B operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844241,0"/>
						</DOI>
						<DOI name="DpoPhs3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR DPO C operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106385,0"/>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR BLOCK setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201257,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 STATUS CLSD A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201240,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 STATUS CLSD B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201242,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 STATUS CLSD C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201244,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR SPV A setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201251,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR SPV B setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201253,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>BKR 2 FLSHOVR SPV C setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:201255,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTEF_2" lnClass="PTEF" inst="1" prefix="TrsGnd">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrsGndPTEF1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Transient Earth Fault Detection Element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:249322,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485070,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:54,0,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 1 START operand (including the direction)</Val>
							</DAI>
						</DOI>
						<DOI name="TrsFwd">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747214,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 1 FORWARD operand</Val>
							</DAI>
						</DOI>
						<DOI name="TrsRv">
							<DAI name="stVal" valKind="RO" sAddr="0:2148009358,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 1 REVERSE operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 1 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTEF_2" lnClass="PTEF" inst="2" prefix="TrsGnd">
						<Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrsGndPTEF2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Transient Earth Fault Detection Element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" valKind="RO" sAddr="1:249332,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" valKind="RO" sAddr="0:2147485071,0"/>
							<DAI name="dirGeneral" valKind="RO" sAddr="4:54,1,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 2 START operand (including the direction)</Val>
							</DAI>
						</DOI>
						<DOI name="TrsFwd">
							<DAI name="stVal" valKind="RO" sAddr="0:2147747215,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 2 FORWARD operand</Val>
							</DAI>
						</DOI>
						<DOI name="TrsRv">
							<DAI name="stVal" valKind="RO" sAddr="0:2148009359,0"/>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TGFD 2 REVERSE operand</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 1.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef2">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 2.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef3">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 3.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef4">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 4.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef5">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 5.</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef6">
							<DAI name="setSrcRef" valKind="RO" valImport="true">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>TRNST GND FLT 2 BLK setting for setting group 6.</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Ctrl">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:156,0,0"/>
						</DOI>
						<DOI name="GrRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="PTTR_3" lnClass="PTTR" inst="1" prefix="ThmOvl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL OVERLOAD PROTECTION 1 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253013,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745886,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483742,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1  ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008030,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253020,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253022,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PTTR_3" lnClass="PTTR" inst="2" prefix="ThmOvl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL OVERLOAD PROTECTION 2 element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:253030,0"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147745887,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 PKP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147483743,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2  ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008031,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 RESET setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253037,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>THERMAL PROT 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:253039,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RFLO_0" lnClass="RFLO" inst="1" prefix="FltRpt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRptRFLO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT REPORT 1 settings</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="NumRcd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Number of Fault reports</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:274464,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mandatory data attribute which in this case is fixed at zero</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="RsStat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Clear all Fault Report Data files command</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:227292,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:204524,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT REPORT1 TRIG</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220650,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR FAULT REPORTS</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:227290,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="1" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT1 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT1 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT1 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="2" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT2 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT2 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT2 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="3" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT3 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT3 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT3 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="4" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT4 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT4 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT4 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="5" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT5 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT5 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT5 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="6" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT6 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT6 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT6 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="7" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT7 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT7 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT7 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="8" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT8 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT8 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT8 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="9" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT9 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT9 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT9 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="10" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT10 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT10 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT10 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="11" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT11 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT11 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT11 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="12" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT12 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT12 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT12 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="13" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 13</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT13 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT13 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT13 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="14" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO14</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 14</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT14 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT14 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT14 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RFLO_8" lnClass="RFLO" inst="15" prefix="Flt">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO15</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Selected values from Fault Report Data file 15</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltZ">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT15 Fault impedance converted to primary ohms</Val>
							</DAI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
						</DOI>
						<DOI name="FltLoopRis">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT15 LOOP RESIST converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoopReact">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT15 LOOP REACT converted to primary ohms</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltNum">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT NUMBER</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLinID">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Faulted line ID</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltLoop">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT TYPE</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="FltDiskm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT  LOCATION</Val>
							</DAI>
							<SDI name="mag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FAULT RECLOSE SHOT</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="RREC_2" lnClass="RREC" inst="1" prefix="Rec13p">
						<Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_Rec13pRREC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Autoreclose element</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:249247,0"/>
						</DOI>
						<DOI name="TrBeh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR FORCE 3-P TRIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:6,0,0"/>
						</DOI>
						<DOI name="RecCyc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AUTORECLOSE SHOT COUNT actual value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:271376,0"/>
						</DOI>
						<DOI name="AutoRecSt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Autoreclosing status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:7,0,0"/>
						</DOI>
						<DOI name="Ena1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR ENABLED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147484226,0"/>
						</DOI>
						<DOI name="Disabled">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR DISABLED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147746370,0"/>
						</DOI>
						<DOI name="ArRip">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008514,0"/>
						</DOI>
						<DOI name="P1Rip">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 1-P RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148270658,0"/>
						</DOI>
						<DOI name="P3Rip1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/1 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148532802,0"/>
						</DOI>
						<DOI name="P3Rip2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/2 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148794946,0"/>
						</DOI>
						<DOI name="P3Rip3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/3 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057090,0"/>
						</DOI>
						<DOI name="P3Rip4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AR 3-P/4 RIP operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149319234,0"/>
						</DOI>
