							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215720,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 BLK OPEN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215722,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 CLOSE CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215724,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 BLK CLOSE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215726,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI5 ST.LOC OPERAND (local control) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215753,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI5 PUSH BUTTON CONTROL setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215746,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 COMMS OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215755,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW5 COMMS CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215757,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_5" lnClass="XSWI" inst="6" prefix="Disc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 6, 3-phase functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215759,0"/>
						</DOI>
						<DOI name="EEHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:142,5,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215797,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316519,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 OFF CMD (open) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485107,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 ON CMD (close) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747251,0"/>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147485131,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009395,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271539,0"/>
						</DOI>
						<DOI name="Dsc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 DISCREP operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533683,0"/>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 6 EXT ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795827,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:143,5,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:144,5,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243787,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243795,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:215784,0">
								<Val>70</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:145,5,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243788,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316517,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:146,5,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243789,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316516,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 OPEN CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215764,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 BLK OPEN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215766,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 CLOSE CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215768,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 BLK CLOSE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215770,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI6 ST.LOC OPERAND (local control) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215797,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI6 PUSH BUTTON CONTROL setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215790,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 COMMS OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215799,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW6 COMMS CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215801,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_5" lnClass="XSWI" inst="7" prefix="Disc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 7, 3-phase functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215803,0"/>
						</DOI>
						<DOI name="EEHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:142,6,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215841,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316538,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 OFF CMD (open) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485108,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 ON CMD (close) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747252,0"/>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147485132,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009396,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271540,0"/>
						</DOI>
						<DOI name="Dsc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 DISCREP operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533684,0"/>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 7 EXT ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795828,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:143,6,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:144,6,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243820,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243828,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:215828,0">
								<Val>70</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:145,6,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243821,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316536,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:146,6,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243822,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316535,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 OPEN CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215808,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 BLK OPEN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215810,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 CLOSE CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215812,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 BLK CLOSE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215814,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI7 ST.LOC OPERAND (local control) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215841,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI7 PUSH BUTTON CONTROL setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215834,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 COMMS OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215843,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW7 COMMS CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215845,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_5" lnClass="XSWI" inst="8" prefix="Disc0">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 8, 3-phase functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215847,0"/>
						</DOI>
						<DOI name="EEHealth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:142,7,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215885,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch operations counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316557,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 OFF CMD (open) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147485109,0"/>
						</DOI>
						<DOI name="OpCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 ON CMD (close) operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147747253,0"/>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147485133,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009397,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271541,0"/>
						</DOI>
						<DOI name="Dsc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 DISCREP operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533685,0"/>
						</DOI>
						<DOI name="Alm">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 8 EXT ALARM</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795829,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:143,7,0"/>
							<DAI name="stSeld" valKind="RO" sAddr="4:144,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>2</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243853,0">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout" valImport="true" sAddr="1:243861,0">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO" valImport="true" sAddr="1:215872,0">
								<Val>70</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal"/>
							</SDI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch open commands  from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:145,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243854,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316555,0"/>
							</SDI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Blocks disconnect switch close commands from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:146,7,0"/>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>persistent</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:243855,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="2:316554,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 OPEN CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215852,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 BLK OPEN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215854,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef3">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 CLOSE CMD setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215856,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef4">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 BLK CLOSE setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215858,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef5">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI8 ST.LOC OPERAND (local control) setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215885,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef6">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>XSWI8 PUSH BUTTON CONTROL setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215878,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef7">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 COMMS OPEN CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215887,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef8">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SW8 COMMS CLS CMD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215889,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="1" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 1, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215539,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215577,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316426,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747270,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009414,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271558,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533702,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215552,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215554,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="2" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 2, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215583,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215621,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316445,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747271,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009415,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271559,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533703,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215596,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215598,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="3" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 3, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215627,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215665,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316464,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747272,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009416,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271560,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533704,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215640,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215642,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="4" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 4, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215671,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215709,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316483,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747273,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009417,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271561,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533705,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215684,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215686,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="5" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 5, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215715,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215753,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316502,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747274,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009418,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271562,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533706,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215728,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215730,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="6" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 6, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215759,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215797,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316521,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747275,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009419,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271563,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533707,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215772,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215774,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="7" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 7, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215803,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215841,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316540,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747276,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009420,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271564,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533708,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215816,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215818,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="8" prefix="Disc1">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 8, phase A functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215847,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215885,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase A disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316559,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2147747277,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148009421,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148271565,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148533709,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase A position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:147,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:148,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:149,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A/3P CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215860,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase A/3P OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215862,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="1" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 1, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215539,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215577,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316428,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795846,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057990,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320134,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582278,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215556,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215558,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="2" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 2, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215583,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215621,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316447,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795847,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057991,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320135,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582279,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215600,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215602,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="3" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 3, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215627,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215665,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316466,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795848,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057992,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320136,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582280,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215644,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215646,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="4" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 4, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215671,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215709,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316485,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795849,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057993,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320137,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582281,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215688,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215690,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="5" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 5, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215715,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215753,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316504,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795850,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057994,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320138,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582282,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215732,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215734,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="6" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 6, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215759,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215797,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316523,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795851,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057995,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320139,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582283,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215776,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215778,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="7" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 7, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215803,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215841,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316542,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795852,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057996,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320140,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582284,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215820,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215822,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="8" prefix="Disc2">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 8, phase B functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215847,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215885,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase B disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316561,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148795853,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149057997,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149320141,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149582285,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase B position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:150,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:151,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:152,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215864,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase B OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215866,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="1" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 1, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215539,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215577,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316430,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844422,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106566,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368710,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630854,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,0,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215560,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 1 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215562,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="2" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 2, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215583,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215621,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316449,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844423,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106567,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368711,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630855,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,1,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215604,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 2 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215606,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="3" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 3, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215627,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215665,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316468,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844424,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106568,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368712,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630856,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,2,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215648,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 3 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215650,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="4" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 4, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215671,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215709,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316487,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844425,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106569,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368713,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630857,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,3,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215692,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 4 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215694,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="5" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 5, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215715,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215753,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316506,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844426,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106570,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368714,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630858,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,4,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215736,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 5 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215738,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="6" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 6, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215759,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215797,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316525,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844427,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106571,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368715,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630859,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,5,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215780,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 6 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215782,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="7" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 7, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215803,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215841,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316544,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844428,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106572,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368716,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630860,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,6,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215824,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 7 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215826,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XSWI_1" lnClass="XSWI" inst="8" prefix="Disc3">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect Switch element 8, phase C functions</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215847,0"/>
						</DOI>
						<DOI name="Loc">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:215885,0"/>
						</DOI>
						<DOI name="OpCnt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Phase C disconnect switch operation counter</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="2:316563,0"/>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwTyp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
							</DAI>
							<DAI name="stVal" valKind="RO">
								<Val>Disconnector</Val>
							</DAI>
						</DOI>
						<DOI name="BadSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C BAD STATUS operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2149844429,0"/>
						</DOI>
						<DOI name="ClsSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C CLOSED operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150106573,0"/>
						</DOI>
						<DOI name="OpnSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C OPEN operand</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150368717,0"/>
						</DOI>
						<DOI name="IntermSt1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2150630861,0"/>
						</DOI>
						<DOI name="Pos">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch Phase C position control</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:153,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch open commands  blocked from all sources including protection</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:154,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Disconnect switch close commands blocked from all sources</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:155,7,0"/>
							<DAI name="ctlModel" valKind="RO">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C CLSD setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215868,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SWITCH 8 Phase C OPND setting</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:215870,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_1_64" lnClass="GGIO" inst="1" prefix="ConIn">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ConInGGIO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Contact Inputs</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Ind101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 1 On (M1a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131073,0"/>
						</DOI>
						<DOI name="Ind102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 2 On (M2a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131074,0"/>
						</DOI>
						<DOI name="Ind103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 3 On (M3a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131075,0"/>
						</DOI>
						<DOI name="Ind104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 4 On (M4a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131076,0"/>
						</DOI>
						<DOI name="Ind105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 5 On (M5a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131077,0"/>
						</DOI>
						<DOI name="Ind106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 6 On (M7a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131078,0"/>
						</DOI>
						<DOI name="Ind107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 7 On (M8a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131079,0"/>
						</DOI>
						<DOI name="Ind108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 8 On (M9a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131080,0"/>
						</DOI>
						<DOI name="Ind109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 9 On (M10a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131081,0"/>
						</DOI>
						<DOI name="Ind110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 10 On (M11a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131082,0"/>
						</DOI>
						<DOI name="Ind111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 11 On (M13a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131083,0"/>
						</DOI>
						<DOI name="Ind112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 12 On (M14a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131084,0"/>
						</DOI>
						<DOI name="Ind113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 13 On (M15a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131085,0"/>
						</DOI>
						<DOI name="Ind114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 14 On (M16a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131086,0"/>
						</DOI>
						<DOI name="Ind115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 15 On (M17a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131087,0"/>
						</DOI>
						<DOI name="Ind116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 16 On (M1b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131088,0"/>
						</DOI>
						<DOI name="Ind117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 17 On (M2b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131089,0"/>
						</DOI>
						<DOI name="Ind118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 18 On (M3b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131090,0"/>
						</DOI>
						<DOI name="Ind119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 19 On (M4b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131091,0"/>
						</DOI>
						<DOI name="Ind120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 20 On (M5b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131092,0"/>
						</DOI>
						<DOI name="Ind121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 21 On (M7b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131093,0"/>
						</DOI>
						<DOI name="Ind122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 22 On (M8b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131094,0"/>
						</DOI>
						<DOI name="Ind123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 23 On (M9b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131095,0"/>
						</DOI>
						<DOI name="Ind124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 24 On (M10b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131096,0"/>
						</DOI>
						<DOI name="Ind125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 25 On (M11b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131097,0"/>
						</DOI>
						<DOI name="Ind126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 26 On (M13b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131098,0"/>
						</DOI>
						<DOI name="Ind127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 27 On (M14b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131099,0"/>
						</DOI>
						<DOI name="Ind128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 28 On (M15b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131100,0"/>
						</DOI>
						<DOI name="Ind129">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 29 On (M16b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131101,0"/>
						</DOI>
						<DOI name="Ind130">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 30 On (M17b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131102,0"/>
						</DOI>
						<DOI name="Ind131">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 31 On (P7a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131103,0"/>
						</DOI>
						<DOI name="Ind132">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 32 On (P7c) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131104,0"/>
						</DOI>
						<DOI name="Ind133">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 33 On (P8a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131105,0"/>
						</DOI>
						<DOI name="Ind134">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 34 On (P8c) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131106,0"/>
						</DOI>
						<DOI name="Ind135">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 35 On (U1a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131107,0"/>
						</DOI>
						<DOI name="Ind136">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 36 On (U2a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131108,0"/>
						</DOI>
						<DOI name="Ind137">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 37 On (U3a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131109,0"/>
						</DOI>
						<DOI name="Ind138">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 38 On (U4a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131110,0"/>
						</DOI>
						<DOI name="Ind139">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 39 On (U5a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131111,0"/>
						</DOI>
						<DOI name="Ind140">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 40 On (U7a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131112,0"/>
						</DOI>
						<DOI name="Ind141">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 41 On (U8a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131113,0"/>
						</DOI>
						<DOI name="Ind142">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 42 On (U9a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131114,0"/>
						</DOI>
						<DOI name="Ind143">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 43 On (U10a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131115,0"/>
						</DOI>
						<DOI name="Ind144">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 44 On (U11a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131116,0"/>
						</DOI>
						<DOI name="Ind145">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 45 On (U13a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131117,0"/>
						</DOI>
						<DOI name="Ind146">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 46 On (U14a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131118,0"/>
						</DOI>
						<DOI name="Ind147">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 47 On (U15a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131119,0"/>
						</DOI>
						<DOI name="Ind148">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 48 On (U16a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131120,0"/>
						</DOI>
						<DOI name="Ind149">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 49 On (U17a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131121,0"/>
						</DOI>
						<DOI name="Ind150">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 50 On (U1b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131122,0"/>
						</DOI>
						<DOI name="Ind151">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 51 On (U2b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131123,0"/>
						</DOI>
						<DOI name="Ind152">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 52 On (U3b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131124,0"/>
						</DOI>
						<DOI name="Ind153">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 53 On (U4b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131125,0"/>
						</DOI>
						<DOI name="Ind154">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 54 On (U5b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131126,0"/>
						</DOI>
						<DOI name="Ind155">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 55 On (U7b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131127,0"/>
						</DOI>
						<DOI name="Ind156">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 56 On (U8b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131128,0"/>
						</DOI>
						<DOI name="Ind157">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 57 On (U9b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131129,0"/>
						</DOI>
						<DOI name="Ind158">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 58 On (U10b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131130,0"/>
						</DOI>
						<DOI name="Ind159">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 59 On (U11b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131131,0"/>
						</DOI>
						<DOI name="Ind160">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 60 On (U13b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131132,0"/>
						</DOI>
						<DOI name="Ind161">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 61 On (U14b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131133,0"/>
						</DOI>
						<DOI name="Ind162">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 62 On (U15b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131134,0"/>
						</DOI>
						<DOI name="Ind163">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 63 On (U16b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131135,0"/>
						</DOI>
						<DOI name="Ind164">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 64 On (U17b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:131136,0"/>
						</DOI>
						<DOI name="Ind201">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 1 Off (M1a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196609,0"/>
						</DOI>
						<DOI name="Ind202">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 2 Off (M2a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196610,0"/>
						</DOI>
						<DOI name="Ind203">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 3 Off (M3a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196611,0"/>
						</DOI>
						<DOI name="Ind204">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 4 Off (M4a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196612,0"/>
						</DOI>
						<DOI name="Ind205">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 5 Off (M5a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196613,0"/>
						</DOI>
						<DOI name="Ind206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 6 Off (M7a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196614,0"/>
						</DOI>
						<DOI name="Ind207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 7 Off (M8a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196615,0"/>
						</DOI>
						<DOI name="Ind208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 8 Off (M9a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196616,0"/>
						</DOI>
						<DOI name="Ind209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 9 Off (M10a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196617,0"/>
						</DOI>
						<DOI name="Ind210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 10 Off (M11a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196618,0"/>
						</DOI>
						<DOI name="Ind211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 11 Off (M13a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196619,0"/>
						</DOI>
						<DOI name="Ind212">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 12 Off (M14a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196620,0"/>
						</DOI>
						<DOI name="Ind213">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 13 Off (M15a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196621,0"/>
						</DOI>
						<DOI name="Ind214">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 14 Off (M16a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196622,0"/>
						</DOI>
						<DOI name="Ind215">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 15 Off (M17a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196623,0"/>
						</DOI>
						<DOI name="Ind216">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 16 Off (M1b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196624,0"/>
						</DOI>
						<DOI name="Ind217">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 17 Off (M2b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196625,0"/>
						</DOI>
						<DOI name="Ind218">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 18 Off (M3b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196626,0"/>
						</DOI>
						<DOI name="Ind219">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 19 Off (M4b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196627,0"/>
						</DOI>
						<DOI name="Ind220">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 20 Off (M5b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196628,0"/>
						</DOI>
						<DOI name="Ind221">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 21 Off (M7b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196629,0"/>
						</DOI>
						<DOI name="Ind222">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 22 Off (M8b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196630,0"/>
						</DOI>
						<DOI name="Ind223">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 23 Off (M9b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196631,0"/>
						</DOI>
						<DOI name="Ind224">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 24 Off (M10b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196632,0"/>
						</DOI>
						<DOI name="Ind225">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 25 Off (M11b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196633,0"/>
						</DOI>
						<DOI name="Ind226">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 26 Off (M13b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196634,0"/>
						</DOI>
						<DOI name="Ind227">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 27 Off (M14b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196635,0"/>
						</DOI>
						<DOI name="Ind228">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 28 Off (M15b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196636,0"/>
						</DOI>
						<DOI name="Ind229">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 29 Off (M16b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196637,0"/>
						</DOI>
						<DOI name="Ind230">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 30 Off (M17b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196638,0"/>
						</DOI>
						<DOI name="Ind231">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 31 Off (P7a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196639,0"/>
						</DOI>
						<DOI name="Ind232">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 32 Off (P7c) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196640,0"/>
						</DOI>
						<DOI name="Ind233">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 33 Off (P8a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196641,0"/>
						</DOI>
						<DOI name="Ind234">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 34 Off (P8c) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196642,0"/>
						</DOI>
						<DOI name="Ind235">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 35 Off (U1a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196643,0"/>
						</DOI>
						<DOI name="Ind236">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 36 Off (U2a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196644,0"/>
						</DOI>
						<DOI name="Ind237">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 37 Off (U3a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196645,0"/>
						</DOI>
						<DOI name="Ind238">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 38 Off (U4a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196646,0"/>
						</DOI>
						<DOI name="Ind239">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 39 Off (U5a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196647,0"/>
						</DOI>
						<DOI name="Ind240">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 40 Off (U7a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196648,0"/>
						</DOI>
						<DOI name="Ind241">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 41 Off (U8a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196649,0"/>
						</DOI>
						<DOI name="Ind242">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 42 Off (U9a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196650,0"/>
						</DOI>
						<DOI name="Ind243">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 43 Off (U10a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196651,0"/>
						</DOI>
						<DOI name="Ind244">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 44 Off (U11a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196652,0"/>
						</DOI>
						<DOI name="Ind245">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 45 Off (U13a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196653,0"/>
						</DOI>
						<DOI name="Ind246">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 46 Off (U14a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196654,0"/>
						</DOI>
						<DOI name="Ind247">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 47 Off (U15a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196655,0"/>
						</DOI>
						<DOI name="Ind248">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 48 Off (U16a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196656,0"/>
						</DOI>
						<DOI name="Ind249">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 49 Off (U17a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196657,0"/>
						</DOI>
						<DOI name="Ind250">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 50 Off (U1b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196658,0"/>
						</DOI>
						<DOI name="Ind251">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 51 Off (U2b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196659,0"/>
						</DOI>
						<DOI name="Ind252">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 52 Off (U3b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196660,0"/>
						</DOI>
						<DOI name="Ind253">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 53 Off (U4b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196661,0"/>
						</DOI>
						<DOI name="Ind254">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 54 Off (U5b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196662,0"/>
						</DOI>
						<DOI name="Ind255">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 55 Off (U7b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196663,0"/>
						</DOI>
						<DOI name="Ind256">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 56 Off (U8b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196664,0"/>
						</DOI>
						<DOI name="Ind257">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 57 Off (U9b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196665,0"/>
						</DOI>
						<DOI name="Ind258">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 58 Off (U10b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196666,0"/>
						</DOI>
						<DOI name="Ind259">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 59 Off (U11b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196667,0"/>
						</DOI>
						<DOI name="Ind260">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 60 Off (U13b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196668,0"/>
						</DOI>
						<DOI name="Ind261">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 61 Off (U14b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196669,0"/>
						</DOI>
						<DOI name="Ind262">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 62 Off (U15b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196670,0"/>
						</DOI>
						<DOI name="Ind263">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 63 Off (U16b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196671,0"/>
						</DOI>
						<DOI name="Ind264">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Ip 64 Off (U17b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:196672,0"/>
						</DOI>
					</LN>
					<LN lnType="GGIO_2_CCCCCCCCCCCCCCCCCCMMMMMMCCCCCCCCCCCCCCCCCC" lnClass="GGIO" inst="1" prefix="ConOut">
						<Private type="GE_Digital_Energy_UR LN_UUID">System_ConOutGGIO1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Contact Outputs</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Ind119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 19 IOn (P1) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:786451,0"/>
						</DOI>
						<DOI name="Ind120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 20 IOn (P2) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:786452,0"/>
						</DOI>
						<DOI name="Ind121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 21 IOn (P3) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:786453,0"/>
						</DOI>
						<DOI name="Ind122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 22 IOn (P4) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:786454,0"/>
						</DOI>
						<DOI name="Ind123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 23 IOn (P5) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:786455,0"/>
						</DOI>
						<DOI name="Ind124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 24 IOn (P6) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:786456,0"/>
						</DOI>
						<DOI name="Ind219">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 19 VOn (P1) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:655379,0"/>
						</DOI>
						<DOI name="Ind220">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 20 VOn (P2) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:655380,0"/>
						</DOI>
						<DOI name="Ind221">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 21 VOn (P3) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:655381,0"/>
						</DOI>
						<DOI name="Ind222">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 22 VOn (P4) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:655382,0"/>
						</DOI>
						<DOI name="Ind223">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 23 VOn (P5) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:655383,0"/>
						</DOI>
						<DOI name="Ind224">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 24 VOn (P6) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:655384,0"/>
						</DOI>
						<DOI name="Ind319">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 19 VOff (P1) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:720915,0"/>
						</DOI>
						<DOI name="Ind320">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 20 VOff (P2) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:720916,0"/>
						</DOI>
						<DOI name="Ind321">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 21 VOff (P3) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:720917,0"/>
						</DOI>
						<DOI name="Ind322">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 22 VOff (P4) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:720918,0"/>
						</DOI>
						<DOI name="Ind323">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 23 VOff (P5) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:720919,0"/>
						</DOI>
						<DOI name="Ind324">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 24 VOff (P6) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:720920,0"/>
						</DOI>
						<DOI name="Ind401">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 1 Closed (H1a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524289,0"/>
						</DOI>
						<DOI name="Ind402">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 2 Closed (H3a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524290,0"/>
						</DOI>
						<DOI name="Ind403">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 3 Closed (H5a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524291,0"/>
						</DOI>
						<DOI name="Ind404">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 4 Closed (H7a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524292,0"/>
						</DOI>
						<DOI name="Ind405">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 5 Closed (H9a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524293,0"/>
						</DOI>
						<DOI name="Ind406">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 6 Closed (H11a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524294,0"/>
						</DOI>
						<DOI name="Ind407">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 7 Closed (H13a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524295,0"/>
						</DOI>
						<DOI name="Ind408">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 8 Closed (H15a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524296,0"/>
						</DOI>
						<DOI name="Ind409">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 9 Closed (H17a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524297,0"/>
						</DOI>
						<DOI name="Ind410">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 10 Closed (H1b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524298,0"/>
						</DOI>
						<DOI name="Ind411">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 11 Closed (H3b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524299,0"/>
						</DOI>
						<DOI name="Ind412">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 12 Closed (H5b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524300,0"/>
						</DOI>
						<DOI name="Ind413">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 13 Closed (H7b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524301,0"/>
						</DOI>
						<DOI name="Ind414">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 14 Closed (H9b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524302,0"/>
						</DOI>
						<DOI name="Ind415">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 15 Closed (H11b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524303,0"/>
						</DOI>
						<DOI name="Ind416">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 16 Closed (H13b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524304,0"/>
						</DOI>
						<DOI name="Ind417">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 17 Closed (H15b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524305,0"/>
						</DOI>
						<DOI name="Ind418">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 18 Closed (H17b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524306,0"/>
						</DOI>
						<DOI name="Ind419">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 19 Closed (P1) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524307,0"/>
						</DOI>
						<DOI name="Ind420">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 20 Closed (P2) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524308,0"/>
						</DOI>
						<DOI name="Ind421">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 21 Closed (P3) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524309,0"/>
						</DOI>
						<DOI name="Ind422">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 22 Closed (P4) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524310,0"/>
						</DOI>
						<DOI name="Ind423">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 23 Closed (P5) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524311,0"/>
						</DOI>
						<DOI name="Ind424">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 24 Closed (P6) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524312,0"/>
						</DOI>
						<DOI name="Ind425">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 25 Closed (W1a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524313,0"/>
						</DOI>
						<DOI name="Ind426">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 26 Closed (W3a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524314,0"/>
						</DOI>
						<DOI name="Ind427">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 27 Closed (W5a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524315,0"/>
						</DOI>
						<DOI name="Ind428">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 28 Closed (W7a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524316,0"/>
						</DOI>
						<DOI name="Ind429">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 29 Closed (W9a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524317,0"/>
						</DOI>
						<DOI name="Ind430">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 30 Closed (W11a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524318,0"/>
						</DOI>
						<DOI name="Ind431">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 31 Closed (W13a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524319,0"/>
						</DOI>
						<DOI name="Ind432">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 32 Closed (W15a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524320,0"/>
						</DOI>
						<DOI name="Ind433">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 33 Closed (W17a) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524321,0"/>
						</DOI>
						<DOI name="Ind434">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 34 Closed (W1b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524322,0"/>
						</DOI>
						<DOI name="Ind435">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 35 Closed (W3b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524323,0"/>
						</DOI>
						<DOI name="Ind436">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 36 Closed (W5b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524324,0"/>
						</DOI>
						<DOI name="Ind437">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 37 Closed (W7b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524325,0"/>
						</DOI>
						<DOI name="Ind438">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 38 Closed (W9b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524326,0"/>
						</DOI>
						<DOI name="Ind439">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 39 Closed (W11b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524327,0"/>
						</DOI>
						<DOI name="Ind440">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 40 Closed (W13b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524328,0"/>
						</DOI>
						<DOI name="Ind441">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 41 Closed (W15b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524329,0"/>
						</DOI>
						<DOI name="Ind442">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Cont Op 42 Closed (W17b) operand value</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:524330,0"/>
						</DOI>
						<DOI name="InRef101">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H1a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228036,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef102">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H3a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228056,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef103">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H5a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228076,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef104">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H7a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228096,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef105">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H9a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228116,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef106">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H11a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228136,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef107">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H13a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228156,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef108">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H15a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228176,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef109">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H17a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228196,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef110">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H1b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228216,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef111">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H3b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228236,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef112">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H5b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228256,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef113">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H7b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228276,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef114">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H9b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228296,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef115">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H11b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228316,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef116">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H13b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228336,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef117">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H15b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228356,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef118">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H17b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228376,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef119">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P1 OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228396,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef120">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P2 OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228416,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef121">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P3 OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228436,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef122">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P4 OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228456,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef123">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P5 OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228476,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef124">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P6 OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228496,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef125">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W1a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228516,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef126">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W3a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228536,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef127">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W5a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228556,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef128">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W7a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228576,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef129">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W9a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228596,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef130">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W11a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228616,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef131">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W13a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228636,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef132">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W15a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228656,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef133">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W17a OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228676,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef134">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W1b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228696,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef135">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W3b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228716,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef136">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W5b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228736,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef137">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W7b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228756,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef138">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W9b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228776,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef139">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W11b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228796,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef140">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W13b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228816,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef141">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W15b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228836,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef142">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W17b OPERATE SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228856,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef206">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H11a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228138,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef207">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H13a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228158,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef208">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H15a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228178,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef209">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H17a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228198,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef210">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H1b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228218,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef211">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H3b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228238,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef212">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H5b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228258,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef213">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H7b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228278,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef214">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H9b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228298,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef215">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H11b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228318,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef216">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H13b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228338,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef217">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H15b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228358,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef218">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT H17b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228378,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef219">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P1 SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228398,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef220">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P2 SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228418,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef221">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P3 SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228438,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef222">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P4 SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228458,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef223">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P5 SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228478,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef224">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT P6 SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228498,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef230">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W11a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228618,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef231">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W13a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228638,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef232">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W15a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228658,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef233">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W17a SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228678,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef234">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W1b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228698,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef235">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W3b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228718,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef236">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W5b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228738,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef237">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W7b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228758,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef238">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W9b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228778,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef239">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W11b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228798,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef240">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W13b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228818,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef241">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W15b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228838,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef242">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CONTACT OUTPUT W17b SEAL-IN SETTING</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:228858,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Meter">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:156,0,0"/>
						</DOI>
						<DOI name="GrRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="MMTR_0" lnClass="MMTR" inst="1" prefix="EnrMtr">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_EnrMtrMMTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Signal Source 1 Energy Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="PosTotWh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Total Watt-hour in positive direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269568,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="NegTotWh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Total Watt-hour in negative direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269570,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="PosTotVArh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Total VAr-hour in positive direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269572,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="NegTotVArh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Total VAr-hour in negative direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269574,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RsStat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mapped to command CLEAR ENERGY</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:198261,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:198260,0"/>
							</SDI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>CLEAR ENERGY setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:227317,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMTR_1" lnClass="MMTR" inst="2" prefix="EnrMtr">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_EnrMtrMMTR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Signal Source 2 Energy Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="PosTotWh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Total Watt-hour in positive direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269584,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="NegTotWh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Total Watt-hour in negative direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269586,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="PosTotVArh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Total VAr-hour in positive direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269588,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="NegTotVArh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Total VAr-hour in negative direction</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269590,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMXN_3_840" lnClass="MMXN" inst="1" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXN1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 1 Ground current and Auxiliary voltage measurements.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Hz">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Frequency, in Hz</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316884,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Vaux">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Auxiliary Voltage phasor, in primary volts</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:268064,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:268066,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="VauxRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Auxiliary Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268062,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="Agnd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Ground Current phasor, in primary amperes</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:282486,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:282488,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="AgndRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Ground Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282484,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMXN_3_840" lnClass="MMXN" inst="2" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXN2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 2 Ground current and Auxiliary voltage measurements.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Hz">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Frequency, in Hz</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:316886,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Vaux">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Auxiliary Voltage phasor, in primary volts</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:268128,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:268130,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="VauxRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Auxiliary Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268126,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="Agnd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Ground Current phasor, in primary amperes</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:282547,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:282549,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="AgndRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Ground Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282545,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMXU_0" lnClass="MMXU" inst="1" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXU1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 1 total power, frequency and phase phasors.  An AC source is a logical group of relay input current and voltage signals required for a particular measuring point</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC1 50DD operand, which becomes On when a disturbance (change in magnitude of a sequence current greater than twice the current cutoff level) is detected on AC Source 1.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484038,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="TotW">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Three Phase Real Power, in primary watts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269056,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Three Phase Reactive Power, in primary VAr</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269064,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Three Phase Apparent Power, in primary VA</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269072,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Three Phase Power Factor, dimensionless</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269080,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>cos(phi)</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="PFSign">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sign convention for power factor (PF) is fixed at Lead/Lag (usually named IEEE)</Val>
							</DAI>
							<DAI name="setVal" valKind="RO">
								<Val>EEI</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Frequency, in Hz</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269696,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase AB Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268053,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268055,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase BC Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268056,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268058,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase CA Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268059,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268061,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase-to-phase Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="VabRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase AB Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268047,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VbcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase BC Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268049,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VcaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase CA Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268051,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase AG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268038,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268040,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase BG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268041,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268043,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase CG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268044,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268046,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="phsToNeut" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="VaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase AG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268032,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VbRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase BG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268034,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase CG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268036,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase A Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282472,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282474,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase B Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282475,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282477,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase C Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282478,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282480,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Neutral Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282481,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282483,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Current phasors, in primary amperes</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="AaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase A Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282464,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AbRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase B Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282466,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase C Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282468,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AresRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Neutral Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282470,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="Adif">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Differential Ground Current phasor, in primary amperes</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:284294,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:284296,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase A Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269058,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase B Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269060,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase C Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269062,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase Real Power, in primary watts</Val>
							</DAI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase A Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269066,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase B Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269068,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase C Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269070,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase Reactive Power, in primary VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase A Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269074,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase B Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269076,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase C Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269078,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase Apparent Power, in primary VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase A Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269081,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase B Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269082,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Phase C Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269083,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Phase Power Factor, dimensionless</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMXU_0" lnClass="MMXU" inst="2" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXU2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 2 total power, frequency and phase phasors.  An AC source is a logical group of relay input current and voltage signals required for a particular measuring point</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC2 50DD operand, which becomes On when a disturbance (change in magnitude of a sequence current greater than twice the current cutoff level) is detected on AC Source 2.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484039,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="TotW">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Three Phase Real Power, in primary watts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269088,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Three Phase Reactive Power, in primary VAr</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269096,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Three Phase Apparent Power, in primary VA</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269104,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Three Phase Power Factor, dimensionless</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269112,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>cos(phi)</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="PFSign">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Sign convention for power factor (PF) is fixed at Lead/Lag (usually named IEEE)</Val>
							</DAI>
							<DAI name="setVal" valKind="RO">
								<Val>EEI</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Frequency, in Hz</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269698,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase AB Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268117,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268119,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase BC Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268120,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268122,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase CA Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268123,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268125,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase-to-phase Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="VabRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase AB Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268111,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VbcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase BC Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268113,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VcaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase CA Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268115,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase AG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268102,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268104,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase BG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268105,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268107,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase CG Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268108,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268110,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
							<DAI name="phsToNeut" valKind="RO">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="VaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase AG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268096,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VbRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase BG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268098,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="VcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase CG Voltage RMS, in primary volts</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:268100,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>364</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase A Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282533,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282535,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase B Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282536,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282538,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase C Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282539,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282541,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Neutral Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282542,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282544,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Current phasors, in primary amperes</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="AaRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase A Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282525,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AbRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase B Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282527,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AcRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase C Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282529,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="AresRMS">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Neutral Current RMS, in primary amperes</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:282531,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
						</DOI>
						<DOI name="Adif">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Differential Ground Current phasor, in primary amperes</Val>
							</DAI>
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO"/>
								</SDI>
							</SDI>
							<SDI name="cVal">
								<SDI name="mag">
									<DAI name="f" valKind="RO" sAddr="1:284297,0"/>
								</SDI>
								<SDI name="ang">
									<DAI name="f" valKind="RO" sAddr="1:284299,0"/>
								</SDI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="dbAng" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<DAI name="angRef" valKind="RO" sAddr="1:205650,0">
								<Val>Va</Val>
							</DAI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase A Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269090,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase B Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269092,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase C Real Power, in primary watts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269094,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase Real Power, in primary watts</Val>
							</DAI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase A Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269098,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase B Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269100,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase C Reactive Power, in primary VAr</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269102,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase Reactive Power, in primary VAr</Val>
							</DAI>
						</DOI>
						<DOI name="VA">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase A Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269106,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase B Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269108,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase C Apparent Power, in primary VA</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269110,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase Apparent Power, in primary VA</Val>
							</DAI>
						</DOI>
						<DOI name="PF">
							<SDI name="phsA">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase A Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269113,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase B Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269114,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Phase C Power Factor, dimensionless</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:269115,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>cos(phi)</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Phase Power Factor, dimensionless</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MSQI_0" lnClass="MSQI" inst="1" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMSQI1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 1 symmetrical component measurements.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Positive Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282492,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282494,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Negative Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282495,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282497,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Zero Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282489,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282491,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Sequence Current phasors, in primary amperes</Val>
							</DAI>
							<DAI name="seqT" valKind="RO"/>
							<DAI name="phsRef" valKind="RO">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Positive Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268070,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268072,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Negative Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268073,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268075,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 1 Zero Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268067,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268069,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 Sequence Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="seqT" valKind="RO"/>
							<DAI name="phsRef" valKind="RO">
								<Val>A</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MSQI_0" lnClass="MSQI" inst="2" prefix="ACsrc">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMSQI2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>AC Source 2 symmetrical component measurements.</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Positive Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282553,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282555,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Negative Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282556,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282558,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Zero Sequence Current phasor, in primary amperes</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:282550,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:282552,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>43</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Sequence Current phasors, in primary amperes</Val>
							</DAI>
							<DAI name="seqT" valKind="RO"/>
							<DAI name="phsRef" valKind="RO">
								<Val>A</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Positive Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268134,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268136,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Negative Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268137,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268139,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<DAI name="d" valKind="RO" valImport="true">
									<Val>SRC 2 Zero Sequence Voltage phasor, in primary volts</Val>
								</DAI>
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO"/>
									</SDI>
								</SDI>
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" valKind="RO" sAddr="1:268131,0"/>
									</SDI>
									<SDI name="ang">
										<DAI name="f" valKind="RO" sAddr="1:268133,0"/>
									</SDI>
								</SDI>
								<SDI name="units">
									<DAI name="SIUnit" valKind="RO">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" valKind="RO">
										<Val></Val>
									</DAI>
								</SDI>
								<DAI name="db" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="dbAng" valImport="true">
									<Val>100000</Val>
								</DAI>
								<DAI name="zeroDb" valKind="RO">
									<Val>364</Val>
								</DAI>
							</SDI>
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 Sequence Voltage phasors, in primary volts</Val>
							</DAI>
							<DAI name="seqT" valKind="RO"/>
							<DAI name="phsRef" valKind="RO">
								<Val>A</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MMTR_2" lnClass="MMTR" inst="1" prefix="DmdMtr">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Signal Source  1 NAME Demand Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="ClcExp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status information to indicate the calculation period has expired</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:8,0,0"/>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Calculation method of statistical data objects</Val>
							</DAI>
							<DAI name="setVal" valKind="RO">
								<Val>UNSPECIFIED</Val>
							</DAI>
						</DOI>
						<DOI name="InSyn">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DEMAND TRIGGER setting for all sources.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:205767,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="RsStat">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Mapped to command CLEAR DEMAND</Val>
							</DAI>
							<SDI name="pulseConfig">
								<DAI name="cmdQual" valKind="RO">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="offDur" valKind="RO">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls" valKind="RO">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="ctlModel" valImport="true" sAddr="1:247860,0">
								<Val>direct-with-normal-security</Val>
							</DAI>
							<DAI name="sboTimeout" valKind="RO">
								<Val>30000</Val>
							</DAI>
							<DAI name="sboClass" valKind="RO">
								<Val>operate-once</Val>
							</DAI>
							<DAI name="operTimeout" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="1:205769,0"/>
							</SDI>
						</DOI>
						<DOI name="AaDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IA, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269824,0"/>
							</SDI>
						</DOI>
						<DOI name="AaMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IA MAX, in primary amperes with associated date, SRC 1 DMD IA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:10,0,0"/>
							</SDI>
						</DOI>
						<DOI name="AbDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IB, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269826,0"/>
							</SDI>
						</DOI>
						<DOI name="AbMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IB MAX, in primary amperes with associated date, SRC 1 DMD IB DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:12,0,0"/>
							</SDI>
						</DOI>
						<DOI name="AcDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IC, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269828,0"/>
							</SDI>
						</DOI>
						<DOI name="AcMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD IC MAX, in primary amperes with associated date, SRC 1 DMD IC DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:14,0,0"/>
							</SDI>
						</DOI>
						<DOI name="WDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD W, in primary watt</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269830,0"/>
							</SDI>
						</DOI>
						<DOI name="WMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD W, in primary watt, with associated date, SRC 1 DMD W DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:16,0,0"/>
							</SDI>
						</DOI>
						<DOI name="VArDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VAR, in primary volt ampere reactive</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269832,0"/>
							</SDI>
						</DOI>
						<DOI name="VArMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VAR, in primary volt ampere reactive, with associated date, SRC 1 DMD VAR DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:20,0,0"/>
							</SDI>
						</DOI>
						<DOI name="VADmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VA, in primary volt ampere</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269834,0"/>
							</SDI>
						</DOI>
						<DOI name="VAMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 1 DMD VA, in primary volt ampere, with associated date, SRC 1 DMD VA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:18,0,0"/>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="MMTR_3" lnClass="MMTR" inst="2" prefix="DmdMtr">
						<Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Signal Source  2 NAME Demand Metering</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO"/>
						</DOI>
						<DOI name="ClcExp">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Status information to indicate the calculation period has expired</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:8,1,0"/>
						</DOI>
						<DOI name="ClcMth">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Calculation method of statistical data objects</Val>
							</DAI>
							<DAI name="setVal" valKind="RO">
								<Val>UNSPECIFIED</Val>
							</DAI>
						</DOI>
						<DOI name="AaDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IA, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269840,0"/>
							</SDI>
						</DOI>
						<DOI name="AaMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IA MAX, in primary amperes with associated date, SRC 2 DMD IA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:10,1,0"/>
							</SDI>
						</DOI>
						<DOI name="AbDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IB, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269842,0"/>
							</SDI>
						</DOI>
						<DOI name="AbMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IB MAX, in primary amperes with associated date, SRC 2 DMD IB DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:12,1,0"/>
							</SDI>
						</DOI>
						<DOI name="AcDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IC, in primary amperes</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>43</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269844,0"/>
							</SDI>
						</DOI>
						<DOI name="AcMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD IC MAX, in primary amperes with associated date, SRC 2 DMD IC DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>A</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:14,1,0"/>
							</SDI>
						</DOI>
						<DOI name="WDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD W, in primary watt</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269846,0"/>
							</SDI>
						</DOI>
						<DOI name="WMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD W, in primary watt, with associated date, SRC 2 DMD W DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:16,1,0"/>
							</SDI>
						</DOI>
						<DOI name="VArDmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VAR, in primary volt ampere reactive</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269848,0"/>
							</SDI>
						</DOI>
						<DOI name="VArMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VAR, in primary volt ampere reactive, with associated date, SRC 2 DMD VAR DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:20,1,0"/>
							</SDI>
						</DOI>
						<DOI name="VADmd">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VA, in primary volt ampere</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:269850,0"/>
							</SDI>
						</DOI>
						<DOI name="VAMaxDmdDt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>SRC 2 DMD VA, in primary volt ampere, with associated date, SRC 2 DMD VA DATE</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="4:18,1,0"/>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Gen">
					<Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
					<LN0 lnType="LLN0_1" lnClass="LLN0" inst="">
						<Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Nameplate information for the logical nodes</Val>
							</DAI>
							<DAI name="configRev" valKind="RO" valImport="true">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical device's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="4:156,0,0"/>
						</DOI>
						<DOI name="GrRef">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Reference to root logical device</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO">
								<Val>@Master</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="1" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220265,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 1 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484251,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 1 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746395,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 1 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008539,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301312,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220285,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220270,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 1 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220272,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="2" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220289,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 2 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484252,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 2 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746396,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 2 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008540,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301314,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220309,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220294,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 2 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220296,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="3" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220313,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 3 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484253,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 3 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746397,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 3 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008541,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 3 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301316,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220333,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 3 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220318,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 3 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220320,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="4" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220337,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 4 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484254,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 4 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746398,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 4 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008542,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 4 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301318,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220357,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 4 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220342,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 4 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220344,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="5" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220361,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 5 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484255,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 5 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746399,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 5 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008543,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 5 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301320,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 5 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220381,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 5 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220366,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 5 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220368,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="6" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220385,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 6 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484256,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 6 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746400,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 6 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008544,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 6 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301322,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 6 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220405,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 6 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220390,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 6 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220392,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="7" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220409,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 7 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484257,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 7 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746401,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 7 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008545,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 7 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301324,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 7 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220429,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 7 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220414,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 7 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220416,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="8" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220433,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 8 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484258,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 8 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746402,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 8 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008546,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 8 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301326,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 8 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220453,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 8 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220438,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 8 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220440,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="9" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220457,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 9 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484259,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 9 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746403,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 9 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008547,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 9 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301328,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 9 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220477,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 9 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220462,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 9 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220464,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="10" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220481,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 10 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484260,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 10 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746404,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 10 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008548,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 10 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301330,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 10 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220501,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 10 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220486,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 10 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220488,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="11" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220505,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 11 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484261,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 11 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746405,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 11 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008549,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 11 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301332,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 11 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220525,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 11 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220510,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 11 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220512,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="12" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220529,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 12 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484262,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 12 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746406,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 12 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008550,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 12 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301334,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 12 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220549,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 12 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220534,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 12 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220536,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="13" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 13</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220553,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 13 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484263,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 13 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746407,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 13 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008551,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 13 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301336,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 13 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220573,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 13 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220558,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 13 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220560,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="14" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC14</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 14</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220577,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 14 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484264,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 14 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746408,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 14 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008552,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 14 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301338,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 14 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220597,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 14 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220582,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 14 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220584,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="15" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC15</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 15</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220601,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 15 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484265,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 15 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746409,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 15 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008553,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 15 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301340,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 15 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220621,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 15 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220606,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 15 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220608,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_4" lnClass="GAPC" inst="16" prefix="FlxEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC16</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FlexElement element 16</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:220625,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 16 PKP operand, which becomes On when this element has picked up.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484266,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 16 OP operand</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746410,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FxE 16 DPO operand, which is the inverse of FxE PKP</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008554,0"/>
						</DOI>
						<DOI name="OpSig">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 16 OpSig, in per unit</Val>
							</DAI>
							<SDI name="instMag">
								<DAI name="f" valKind="RO"/>
							</SDI>
							<SDI name="mag">
								<DAI name="f" valKind="RO" sAddr="1:301342,0"/>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit" valKind="RO">
									<Val></Val>
								</DAI>
								<DAI name="multiplier" valKind="RO">
									<Val></Val>
								</DAI>
							</SDI>
							<DAI name="db" valImport="true">
								<Val>100000</Val>
							</DAI>
							<DAI name="zeroDb" valKind="RO">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 16 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220645,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 16 +IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220630,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="InRef2">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>FLEXELEMENT 16 -IN setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:220632,0">
								<Val>@Master/LLN0.Zero.mag.f</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="1" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC1</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 1</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238370,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 1 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484555,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 1 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746699,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 1 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008843,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 1 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238380,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 1 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238386,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="2" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC2</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 2</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238393,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 2 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484556,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 2 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746700,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 2 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008844,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 2 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238403,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 2 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238409,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="3" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC3</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 3</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238416,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 3 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484557,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 3 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746701,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 3 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008845,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 3 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238426,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 3 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238432,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="4" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC4</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 4</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238439,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 4 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484558,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 4 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746702,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 4 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008846,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 4 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238449,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 4 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238455,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="5" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC5</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 5</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238462,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 5 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484559,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 5 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746703,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 5 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008847,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 5 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238472,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 5 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238478,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="6" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC6</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 6</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238485,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 6 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484560,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 6 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746704,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 6 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008848,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 6 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238495,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 6 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238501,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="7" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC7</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 7</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238508,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 7 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484561,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 7 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746705,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 7 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008849,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 7 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238518,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 7 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238524,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="8" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC8</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 8</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238531,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 8 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484562,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 8 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746706,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 8 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008850,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 8 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238541,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 8 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238547,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="9" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC9</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 9</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238554,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 9 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484563,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 9 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746707,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 9 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008851,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 9 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238564,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 9 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238570,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="10" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC10</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 10</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238577,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 10 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484564,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 10 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746708,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 10 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008852,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 10 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238587,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 10 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238593,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="11" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC11</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 11</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238600,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 11 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484565,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 11 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746709,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 11 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008853,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 11 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238610,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 11 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238616,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="12" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC12</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 12</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238623,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 12 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484566,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 12 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746710,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 12 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008854,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 12 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238633,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="BlkRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 12 BLOCK setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238639,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
							<DAI name="setSrcCB" valKind="RO" valImport="true">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GAPC_3" lnClass="GAPC" inst="13" prefix="DigEl">
						<Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC13</Private>
						<DOI name="NamPlt">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Digital Element 13</Val>
							</DAI>
						</DOI>
						<DOI name="Beh">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>This logical node's behaviour</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="1:238646,0"/>
						</DOI>
						<DOI name="Str">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 13 PKP operand, which indicates Op will operate when delay expires.</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147484567,0"/>
							<DAI name="dirGeneral" valKind="RO"/>
						</DOI>
						<DOI name="Op">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 13 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
							</DAI>
							<DAI name="general" valKind="RO" sAddr="0:2147746711,0"/>
						</DOI>
						<DOI name="Dpo">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>Dig Element 13 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
							</DAI>
							<DAI name="stVal" valKind="RO" sAddr="0:2148008855,0"/>
						</DOI>
						<DOI name="InRef1">
							<DAI name="d" valKind="RO" valImport="true">
								<Val>DIG ELEM 13 INPUT setting.</Val>
							</DAI>
							<DAI name="setSrcRef" valKind="RO" valImport="true" sAddr="1:238656,0">
								<Val>@Master/LLN0.Off.stVal</Val>
							</DAI>
